xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6933212,-48.31328583,123.0360184,60.96308136,327.4661255,5594.212402,0.34269243,12.64981937,1,
T10_7,667002,669719,10,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75562072,-0.52999997,-2.75,6.96876049,119.0530396,0.0001552,0.00570197,1,
T7_6,667003,669716,7,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939926,-48.27795792,123.0360184,60.96308136,327.1516418,5588.841309,0.34203449,12.68501759,1,
T8_3,667003,669717,8,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938858,-48.3336792,123.0360184,60.96307755,327.2019958,5589.699219,0.34213978,12.62941933,1,
T5_15,667004,669714,5,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938019,-48.37542725,123.0360184,60.96307755,327.2396851,5590.342773,0.34221852,12.58769035,1,
T6_11,667004,669715,6,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940155,-48.26424408,123.0360184,60.96308136,327.1390686,5588.624023,0.34200811,12.69890785,1,
T3_14,667005,669712,3,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939316,-48.32051849,123.0360184,60.96307755,327.1793518,5589.313965,0.34209239,12.6425457,1,1
T4_11,667005,669713,4,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940384,-48.26501083,123.0360184,60.96307755,327.1291809,5588.455078,0.34198737,12.69813919,1,
T1_29,667006,669710,1,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.694252,-48.13906097,123.0360184,60.96308136,327.0272522,5586.71582,0.34177443,12.82396889,1,
T2_25,667006,669711,2,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940613,-48.23641968,123.0360184,60.96307755,327.1151123,5588.214355,0.3419579,12.72678089,1,
T9_4,667007,669728,9,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,-93.50563049,24.80742455,93.7016983,-17.48073769,242.8547668,4249.958984,0.1960662,7.326684,1,
T10_8,667007,669729,10,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63,4.16599083,72.90479279,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,-93.50572968,24.70059204,93.7016983,-17.48073959,242.7926178,4248.870117,0.19596584,7.21979427,1,
T8_4,667008,669727,8,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,-93.51589966,24.80943108,93.7016983,-17.48073959,242.8872528,4250.525879,0.18579662,7.32864428,1,
T5_16,667009,669724,5,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,-93.5057373,24.70033836,93.7016983,-17.48073959,242.7883301,4248.79541,0.19595893,7.21953964,1,
T6_12,667009,669725,6,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,-93.50563049,24.80755615,93.7016983,-17.48073769,242.8569489,4249.996094,0.19606972,7.32681608,1,1
T3_15,667010,669722,3,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,-93.50575256,24.69981384,93.7016983,-17.48073959,242.779541,4248.640625,0.19594471,7.21901512,1,
T4_12,667010,669723,4,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,-93.50585938,24.59266281,93.7016983,-17.48073769,242.7112579,4247.446289,0.19583453,7.11188555,1,
T1_30,667011,669720,1,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,-93.505867,24.59251595,93.7016983,-17.48073769,242.7087097,4247.401855,0.19583045,7.11173725,1,
T2_26,667011,669721,2,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,-93.505867,24.59251595,93.7016983,-17.48073769,242.7087097,4247.401855,0.19583045,7.11173725,1,
BANK 43,667013,667231,43,100,230,138,418.9554749,1199.884521,835.902771,698.2590942,1999.807495,1393.171265,-156.8725586,-7.92437887,157.0193176,17.21914864,392.5896301,654.31604,0.14675954,9.29477024,1,
BANK 42,667014,667231,42,100,230,138,418.9554749,1199.884521,835.902771,698.2590942,1999.807495,1393.171265,-158.2748108,-7.97369623,158.4242096,17.31023407,396.0852051,660.1420288,0.14938459,9.33653831,1,
BANK 41,667015,667231,41,100,230,138,418.9554749,1199.884521,835.902771,698.2590942,1999.807495,1393.171265,-156.8731842,-7.95208359,157.0174866,17.24699783,392.5926514,654.321106,0.14431578,9.29491425,1,1
RADISON BANK 1,667016,667216,1,100,230,138,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,5.24835873,8.58979416,-5.2435174,-8.54640865,24.30411339,38.8868103,0.00483807,0.0434562,1,
KELSEY BANK 10,667017,667217,10,100,230,138,714.9102783,848.9559937,714.9102783,1191.51709,1414.926636,1191.51709,-31.73167038,33.31885529,31.74436951,-32.33983612,111.5233688,185.8722839,0.01269714,0.97901833,1,
MYSTERY LAKE BANK 8,667218,667018,8,100,138,230,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,-10.52453327,7.26494551,10.53259182,-7.11979437,53.08382416,30.6775856,0.00806516,0.14517286,1,
MYSTERY LAKE BANK 9,667220,667018,9,100,138,230,468.1557617,561.8706055,468.1557617,280.8934631,337.122345,280.8934631,-11.77930927,-14.79361916,11.79758072,15.11358929,78.52687836,46.26515961,0.01827547,0.31999049,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.2,0.80075896,-0.2,-0.80000001,1.99215209,34.03059387,0,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.80000305,13.08443356,59.80000305,-9.19215393,147.7590179,2524.215576,0,3.89218593,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.80000305,13.07132721,59.80000305,-9.19215393,147.7529602,2524.113525,0,3.87927485,1,
DUNLOP BANK 2,667023,668432,2,15,230,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824305,0.06574037,-1.04804075,-0.05932396,2.52879071,8.97054577,0.00020329,0.00642694,1,
JENPEG GSU 4,667024,669771,4,21,230,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032684,0.98725492,-0.60000002,-0.98000002,2.78888679,165.7576904,0.00032605,0.00725452,1,
JENPEG GSU 5,667024,669772,5,21,230,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033244,0.987243,-0.60000002,-0.98000002,2.78886938,165.7590179,0.00033284,0.00726135,1,
JENPEG GSU 6,667024,669773,6,21,230,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734188,-0.60000002,-0.98000002,2.78906631,165.7686157,0.00032609,0.00734375,1,
JENPEG GSU 1,667025,669768,1,21,230,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.24695778,3.70005512,24.39999962,-0.40349698,59.20177078,3518.663086,0.15304333,3.29655361,1,
JENPEG GSU 2,667025,669769,2,21,230,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.2469101,3.72557855,24.39999962,-0.40349698,59.21097946,3519.210693,0.15309094,3.32207417,1,
JENPEG GSU 3,667025,669770,3,21,230,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60029918,0.98719251,-0.60000002,-0.98000002,2.78871775,165.7485352,0.00029884,0.00719932,1,
WILLIAM RIVER BANK 1,667027,668427,1,15,230,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08819743,2.16835117,-0.08724027,-2.14462256,5.23444843,18.24112129,0.00095662,0.02371266,1,
GRAND RAPIDS GSU 1,667028,669774,1,90,230,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.36277771,45.30356979,99.70001221,-35.81640244,266.1399536,4546.55957,0.33723778,9.48727322,1,
GRAND RAPIDS GSU 2,667028,669775,2,90,230,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.70001221,45.06326294,99.70001221,-35.81640244,266.6462708,4555.205078,0,9.24678135,1,
GRAND RAPIDS GSU 3,667028,669776,3,90,230,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293017,59.67503738,0,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90,230,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308586,59.67540741,0,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30,230,69.69999695,102.1658936,112.2067795,107.688385,337.1328125,370.2662659,355.3562317,4.01571321,-5.76465082,-4.0092473,5.9259181,16.9464798,60.63885498,0.00646666,0.1613093,1,
ASHERN BANK 2,667029,668429,2,30,230,69.69999695,107.688385,120.7415085,107.688385,355.3562317,398.429657,355.3562317,4.06790543,-5.84349966,-4.06130075,6.00693321,17.17450142,61.45477295,0.00660516,0.16347767,1,
ASHERN BANK 3,667029,668429,3,57,230,66,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.80115318,12.59056187,-10.78735256,-12.23313618,40.01460266,138.2325592,0.01379958,0.35747483,1,
BANK 1_5,667031,668420,1,50,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22534943,4.64407635,-21.19696426,-3.9220798,52.33858871,184.2158813,0.02838206,0.72196871,1,
BANK 2_4,667031,668420,2,50,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97850227,4.81267595,-20.95760918,-4.09717941,51.84715652,182.486145,0.02088868,0.71543723,1,
BANK 1_6,667035,667036,1,100,230,230,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3896484,260.1716003,528.0964966,-225.8895111,1412.62146,1492.293091,0.70683134,34.28131866,1,
BANK 1_7,667035,667037,1,100,230,230,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3828735,266.9812622,528.0964966,-232.3706818,1419.919678,1499.435181,0.71361327,34.61024475,1,
BANK 7,667035,669821,7,100,230,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.0008178,-11.05938435,-0.00001909,11.09826851,26.56598854,482.622467,0.00079844,0.03872411,1,
BANK 8_2,667035,669822,8,100,230,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.0008178,-11.05938435,-0.00001909,11.09826851,26.56598854,482.622467,0.00079844,0.03872411,1,
BANK 9_2,667035,669823,9,100,230,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.0008178,-11.05938435,-0.00001909,11.09826851,26.56598854,482.622467,0.00079844,0.03872411,1,
BANK 1 _2 _1,667036,669825,1,100,230,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0,-17.7858448,0,17.78245544,46.20932007,583.9639282,0,-0.00338873,1,
BANK 1 _5,667037,669824,1,100,230,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0,-11.85647583,0,11.85496902,30.81329155,389.3987427,0,-0.00150679,1,
BANK 1_9,667039,669037,1,100,230,63.5,350.9285583,392.598175,350.9285583,1271.079834,1422.009155,1271.079834,85.12776947,16.75059128,-84.80601501,-9.12612534,208.9859314,760.4237671,0.32176474,7.62442493,1,
BANK 2_6,667039,669037,2,100,230,63.5,350.9285583,392.598175,350.9285583,1271.079834,1422.009155,1271.079834,85.12776947,16.75059128,-84.80601501,-9.12612534,208.9859314,760.4237671,0.32176474,7.62442493,1,
,667041,669826,1,100,230,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00147844,-13.69965363,-0.00000801,13.77095318,32.90823746,597.8328247,0.00147017,0.07130323,1,
,667041,669827,2,100,230,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00147844,-13.69965363,-0.00000801,13.77095318,32.90823746,597.8328247,0.00147017,0.07130323,1,
,667041,669828,3,100,230,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00147844,-13.69965363,-0.00000801,13.77095318,32.90823746,597.8328247,0.00147017,0.07130323,1,
,667041,669829,4,100,230,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00147844,-13.69965363,-0.00000801,13.77095318,32.90823746,597.8328247,0.00147017,0.07130323,1,
BANK 6,668043,667043,6,100,110,230,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-84.46550751,12.2076273,84.5251236,-8.86910343,428.3593445,204.3082733,0.05961995,3.33871722,1,
BANK 7_2,668043,667043,7,100,110,230,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-84.46550751,12.2076273,84.5251236,-8.86910343,428.3593445,204.3082733,0.05961995,3.33871722,1,
BANK 8_3,668043,667043,8,100,110,230,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-84.46550751,12.2076273,84.5251236,-8.86910343,428.3593445,204.3082733,0.05961995,3.33871722,1,
,667044,669016,1,100,230,63.5,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.61103058,13.53017235,-65.42324066,-9.08064842,161.1838531,580.9140015,0.1877806,4.44958353,1,
,667045,669017,1,100,230,63.5,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.67482758,13.55287457,-65.48667908,-9.09470654,161.340332,581.4779663,0.18814537,4.45822716,1,
BANK 1_11,667046,668428,1,50,230,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71846581,4.417696,-12.70957565,-4.12403679,32.81510162,116.6429443,0.00888988,0.29372156,1,
BANK 2_8,667046,668428,2,50,230,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.9458313,4.52430916,-12.93734646,-4.22520447,33.42389297,118.8069687,0.00848497,0.29918751,1,
BANK 4_2,667047,668408,4,75,230,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226105,8.49120808,-33.59269333,-7.05582571,83.58241272,291.2720032,0.02956487,1.43537462,1,
BANK 5,667047,668408,5,75,230,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00745773,8.3491087,-32.97895432,-6.93984175,82.06183624,285.9730225,0.02849893,1.40927196,1,
BANK 6_1,667047,668408,6,75,230,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226105,8.49120808,-33.59269333,-7.05582571,83.58241272,291.2720032,0.02956487,1.43537462,1,
BANK 3_3,667048,668409,3,50,230,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.1262207,7.8272624,-35.06360245,-5.83552074,87.10777283,303.557312,0.06261731,1.99171233,1,
BANK 4_3,667048,668409,4,50,230,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78895569,7.82385683,-34.73079681,-5.85033178,86.30934906,300.7750854,0.05816455,1.97357512,1,
BANK 1_13,667049,668423,1,84,230,66,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29244232,-8.67322731,-23.27882576,9.21561527,60.96858978,214.591156,0.01361152,0.54231161,1,
BANK 2_10,667049,668423,2,50,230,66,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28746223,-10.72358799,-12.27372169,11.16279411,40.00528717,142.2007599,0.01374092,0.439181,1,
BANK 3_4,667049,668423,3,84,230,66,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47980881,39.84980774,-25.43434143,-38.03812408,116.0246964,392.1972656,0.04546685,1.81149507,1,
ST.LEON BANK 3,667050,668422,3,50,230,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57086658,2.1024394,-6.56937122,-2.04180527,16.96190453,53.19845581,0.00149414,0.06053495,1,
ST.LEON BANK 4,667050,668422,4,50,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37874746,2.0138123,-6.37706661,-1.95503891,16.44574928,51.5796051,0.00167577,0.05868673,1,
ST.LEON BANK 1,667050,669890,1,15,230,4.15999985,62.75546265,62.75546265,62.75546265,3469.65332,3469.65332,3469.65332,0,0,0,0,0,0,0,0,1,
STLEON_POI_XFORMER,667051,669103,1,100,230,34.5,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96399689,-58.73217773,19.96399689,62.34601593,152.2753601,1097.651611,0,3.61383367,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100,230,230,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,-7.11960506,12.43059063,7.12004089,-12.41745281,36.18614197,36.18576813,0.00027902,0.01287781,1,
GLENBORO BANK 1,667052,668405,1,30,230,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87209129,-3.02888846,-17.83358383,3.87816429,45.82514191,156.6983795,0.03850524,0.84925443,1,
GLENBORO BANK 2,667052,668405,2,30,230,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90867805,-2.96660876,-17.87327957,3.81725812,45.89033508,156.9213867,0.035397,0.85060048,1,
GLENBORO BANK 3,667052,668405,3,30,230,65.09999847,125.5109253,148.855957,125.5109253,443.4334106,525.9119873,443.4334106,17.28444862,-2.92876577,-17.24723244,3.75013566,44.31816483,151.5453491,0.03721484,0.82132763,1,
BANK 1_17,667053,668414,1,50,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.72900391,-2.94449091,-20.70686531,3.63632989,52.4485817,179.1199188,0.02213763,0.69180089,1,
BANK 2_12,667053,668414,2,50,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.53483009,-11.42358398,-20.50878334,12.30477619,58.86496353,203.7693634,0.02604524,0.88119751,1,
HERBLET LAKE BANK 1,668054,667054,1,100,110,230,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78525639,-5.6995554,10.78525639,6.03828001,62.74359894,30.09785461,0,0.338707,1,
HERBLET LAKE BANK 2,668054,667054,2,100,110,230,262.4319458,314.918335,262.4319458,125.5109253,150.6131134,125.5109253,-10.8121624,-1.05426431,10.8121624,1.31944776,55.87603378,26.52290726,0,0.26514482,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15,24.89999962,230,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209361,-0.20054993,0.82221097,0.20428789,18.85603905,2.07190514,0.00011809,0.00374696,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15,24.89999962,230,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817177,-0.18015152,0.84840769,0.18397661,19.32154655,2.1230576,0.00023606,0.00383412,1,
RALLS ISLAND BANK 1,667059,669840,1,15,230,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70702219,1.20655537,-4.70177889,-1.09624171,11.75482368,214.4691772,0.00524409,0.11032654,1,
RALLS ISLAND BANK 2,667059,669840,2,15,230,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79558754,1.22207046,-4.79008961,-1.10972404,11.97169018,218.4259186,0.00549883,0.11235438,1,
RALLS ISLAND BANK 3,667059,669840,3,15,230,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70823908,1.23133898,-4.70352411,-1.12081242,11.77270126,214.7950592,0.00471392,0.11051852,1,
MINITONAS BANK 3,667061,668410,3,50,230,65.09999847,172.2009888,172.2009888,233.9523621,608.390564,608.390564,826.5598145,11.38887882,4.35845184,-11.38255119,-4.13684082,29.62664223,102.5566559,0.00632261,0.22156623,1,
MINITONAS BANK 4,667061,668410,4,50,230,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13821793,4.22454357,-11.13139534,-4.00813675,28.94172859,100.1859207,0.00682066,0.21642481,1,
VERMILLION BANK 1,667062,668426,1,50,230,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.2122879,0.90768814,-21.19024277,-0.17132588,52.30880356,180.465332,0.02204586,0.73628056,1,
VERMILLION BANK 2,667062,668426,2,50,230,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43509865,0.93297631,-21.41336823,-0.18889262,52.85991669,182.366684,0.02173055,0.74405408,1,
ROBLIN BANK 1,667063,668417,1,30,230,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64793682,0.68258142,-8.63399982,-0.48837548,21.53023148,73.81932831,0.01393371,0.19416998,1,
ROBLIN BANK 2,667063,668417,2,30,230,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30581665,1.0000422,-8.30007744,-0.81234229,20.76325035,71.18962097,0.00573978,0.18764673,1,
BIRTLE BANK 3,667065,668430,3,30,230,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62651443,-1.59945583,-11.61246967,1.95815325,29.07593536,101.3252563,0.01404278,0.35867238,1,
BIRTLE BANK 4,667065,668430,4,30,230,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36407375,-1.60420012,-11.34910488,1.95489228,28.43358612,99.08673859,0.01496881,0.35069793,1,
VIRDEN BANK 1,667066,668400,1,100,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35014343,8.18643665,-23.3204937,-7.23365784,62.46409607,208.9693451,0.02964766,0.95272249,1,
VIRDEN BANK 2,667066,668400,2,100,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76527786,7.98527908,-22.73651314,-7.05633974,60.90277863,203.7461548,0.02876464,0.92891324,1,
RESTON BANK 1,667067,668404,1,100,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78048325,-14.91039848,-2.76973224,15.2902174,38.66758728,133.710434,0.01075167,0.37983191,1,
RESTON BANK 2,667067,668404,2,100,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.80130982,-14.80663586,-2.79161549,15.18406391,38.41740417,132.8456726,0.00969306,0.37740123,1,
SOURIS BANK 1,667068,668421,1,30,230,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60668468,3.41983747,-11.59208775,-3.04171157,31.82308769,103.1356277,0.01459543,0.3780911,1,
SOURIS BANK 2,667068,668421,2,57,230,66,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05270004,6.49768496,-22.0249691,-5.77928495,60.46385574,195.9577789,0.02773131,0.71837306,1,
SOURIS BANK 3,667068,669891,3,15,230,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0,0,0,0,0,0,0,0,1,
SOURIS BANK 4,667068,669940,4,15,230,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0,0,0,0,0,0,0,0,1,
NEEPAWA BANK 1,667071,668412,1,57,230,66,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.4402771,4.79660988,-30.39052773,-3.50784349,80.9847641,262.4641724,0.04974913,1.2887392,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100,220,110,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.02724444,9.3235054,0.02862275,-9.24712753,22.30077553,44.70282745,0.00137826,0.07638466,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100,220,110,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.02723163,9.30914021,0.02860575,-9.23299599,22.26681709,44.634758,0.00137407,0.07615223,1,
HVTFMR1,667077,669105,1,93,230,34.5,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39761734,-28.94441986,21.43062401,30.16691208,87.04621887,594.8144531,0.03301013,1.22259736,1,
,668133,667080,1,100,110,230,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-72.37097931,-24.87235069,72.42695618,27.71039391,375.7868652,187.8116608,0.05597867,2.83811879,1,
BANK 1_30,667082,668436,1,84,230,66,351.430603,351.430603,351.430603,1224.682373,1224.682373,1224.682373,42.13352585,13.98716545,-42.06722641,-12.26960754,107.7049103,367.8286133,0.06630281,1.7175585,1,
BANK 2_23,667082,668436,2,84,230,66,351.430603,351.430603,351.430603,1224.682373,1224.682373,1224.682373,42.13352585,13.98716545,-42.06722641,-12.26960754,107.7049103,367.8286133,0.06630281,1.7175585,1,
WASHAKEMAY BANK 1,667109,668439,1,50,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97822762,10.25316048,-29.92947006,-8.72942829,80.29477692,265.8241577,0.04875654,1.52364182,1,
LAURIE RIVER BANK 1,667213,669239,1,10,138,75,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37420025,-0.52545965,0.37421268,0.52572262,2.52678466,5.28327703,0.0000124,0.000263,1,
LAURIE RIVER BANK 2,667213,669239,2,10,138,75,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37420025,-0.52545965,0.37421268,0.52572262,2.52678466,5.28327703,0.0000124,0.000263,1,
KELSEY GSU 1,667217,669750,1,38,138,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.41674995,29.80000114,-20.18851852,152.9513397,1567.752197,0,2.22827268,1,
KELSEY GSU 2,667217,669751,2,38,138,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.42879105,29.80000114,-20.18851852,152.9810333,1568.054443,0,2.24022412,1,
KELSEY GSU 3,667217,669752,3,38,138,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.43675041,29.80000114,-20.18851852,153.0006866,1568.255981,0,2.24819565,1,
KELSEY GSU 4,667217,669753,4,38,138,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.2,0.70081031,-0.2,-0.69999999,2.98925114,30.64101601,0,0.00083985,1,
KELSEY GSU 5,667217,669754,5,38,138,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.2,0.70090491,-0.2,-0.69999999,2.98962402,30.64164925,0,0.00085549,1,
KELSEY GSU 6,667217,669755,6,38,138,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.2,0.70085108,-0.2,-0.69999999,2.98941183,30.64141846,0,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38,138,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.2,0.7008577,-0.2,-0.69999999,2.98943782,30.64159012,0,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15,138,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.39978,1111.179321,4.43253183,1.6450249,-4.42593002,-1.54847729,19.62526512,217.0097809,0.00660134,0.09652621,1,
THOMPSON BANK 5,667218,669930,5,15,138,12.5,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43253136,1.64499247,-4.42593002,-1.54847729,19.62521744,217.0097656,0.00660131,0.09652587,1,
THOMPSON BANK 7,667220,669127,7,15,138,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.39978,1111.179321,4.43253708,1.64510369,-4.42593002,-1.54847729,19.63327408,217.0983582,0.00660673,0.09660503,1,
T1_35,667224,669730,1,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-26.65926552,91.18352509,34.57545471,392.6152954,4024.307861,0,7.91608524,1,
T2_31,667225,669731,2,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-26.73602486,91.18352509,34.57545853,392.6991272,4025.166016,0,7.83946657,1,
T3_20,667226,669732,3,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-26.80661011,91.18352509,34.57545471,392.0724487,4018.741699,0,7.76889896,1,
T4_16,667226,669733,4,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-26.74123383,91.18352509,34.57545471,391.99646,4017.963867,0,7.83421326,1,
T5_19,667227,669734,5,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-26.80663681,91.18352509,34.57545471,392.0717468,4018.734863,0,7.76887083,1,
T6_15,667227,669735,6,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-26.77393341,91.18352509,34.57545471,392.0337219,4018.345459,0,7.80153275,1,
T7_9,667228,669736,7,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-26.66511536,91.18352509,34.57545471,391.9101868,4017.078125,0,7.91043329,1,
T8_5,667228,669737,8,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-26.79566193,91.18352509,34.57545471,392.061676,4018.631348,0,7.77986336,1,
T9_5,667229,669738,9,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-26.78478622,91.18352509,34.57545471,392.0466003,4018.477295,0,7.79065657,1,
T10_9,667229,669739,10,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-26.78478622,91.18352509,34.57545471,392.0466003,4018.477295,0,7.79065657,1,
T11_3,667230,669740,11,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-26.77498817,91.18352509,34.57545471,392.8695068,4026.911621,0,7.80051947,1,
T12_3,667230,669741,12,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999999,1.30159938,-0.47999999,-1.29999995,5.73506308,58.78699112,0,0.0016648,1,
,667247,669742,1,130,138,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.8113842,95.43415833,20.47821045,389.6554565,3993.967285,0.17526114,6.66693354,1,
,667247,669743,2,130,138,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.8113842,95.43415833,20.47821045,389.6554565,3993.967285,0.17526114,6.66693354,1,
,667248,669744,3,130,138,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6652222,3994.067627,0.17526987,6.66726685,1,
,667249,669745,4,130,138,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942444,3994.36499,0.17529604,6.66826153,1,
,667250,669746,5,130,138,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.2583313,-13.78987694,95.43415833,20.47821045,390.2833862,4000.404053,0.17582649,6.68843985,1,
,667251,669747,6,130,138,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.2583313,-13.78986263,95.43415833,20.47821045,390.283844,4000.408936,0.17582692,6.68845606,1,
,667251,669748,7,130,138,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.0001075,0,0,0.00043591,0,0,0,1,
POINTE DU BOIS BANK 7,667301,669000,7,100,110,63.5,314.918335,377.9019775,314.918335,545.527832,654.6333618,545.527832,-17.85533333,-6.7682929,17.87291527,7.17859507,89.85339355,155.6515503,0.01758439,0.41030246,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.5,137.1999969,6.9000001,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803616,-5.31423903,9.49800014,5.60000038,51.17276001,966.6450195,0.00996508,0.28578433,1,
SLAVE FALLS GSU 1,667302,669804,1,25,115,6.9000001,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.5,3.28909016,15.5,-2.15282989,74.82260895,1309.39563,0,1.1362648,1,
SLAVE FALLS GSU 2,667302,669805,2,25,115,6.9000001,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.5,3.28909016,15.5,-2.15282989,74.82260895,1309.39563,0,1.1362648,1,
SLAVE FALLS GSU 3,667302,669806,3,25,115,6.9000001,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.5,3.28909016,15.5,-2.15282989,74.82260895,1309.39563,0,1.1362648,1,
SLAVE FALLS GSU 4,667302,669807,4,20,137.1999969,6.9000001,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42772198,-2.88379598,15.5,4.00640154,74.11335754,1339.57019,0.07227693,1.12259924,1,
BANK 7_6,667304,668104,7,100,110,110,656.079834,753.1796875,655.5550537,656.079834,753.1796875,655.5550537,54.52902222,15.45802498,-54.49465561,-13.8002758,288.8081665,288.8081055,0.03436546,1.65771711,1,
BANK 2_25,667304,668105,2,100,110,110,656.079834,753.1796875,655.5550537,656.079834,753.1796875,655.5550537,54.52902222,15.45802498,-54.49465561,-13.8002758,288.8081665,288.8081055,0.03436546,1.65771711,1,
BANK 4_8,667304,668106,4,100,110,110,656.079834,753.1796875,655.5550537,656.079834,753.1796875,655.5550537,54.52902222,15.45802498,-54.49465561,-13.8002758,288.8081665,288.8081055,0.03436546,1.65771711,1,
ROSS LAKE BANK 2,669846,668000,2,30,12.47000027,110,1889.004761,2078.831543,2495.523682,214.144455,235.6639099,282.9016418,-5.5100565,-1.96019506,5.51373434,2.04218078,259.6261292,28.37099648,0.00368054,0.08202355,1,
ROSS LAKE BANK 3,669846,668000,3,30,12.47000027,110,1889.004761,2078.831543,2495.523682,214.144455,235.6639099,282.9016418,-5.5100565,-1.96019506,5.51373434,2.04218078,259.6261292,28.37099648,0.00368054,0.08202355,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634239,0.01920393,-0.08628827,-0.01870289,0.45441756,4.16182232,0.00005395,0.0004987,1,
SHERRIDON BANK 2,668006,669867,2,5,110,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743658,0.10738329,-0.40727174,-0.10499491,2.16465735,19.82528305,0.00016455,0.00238379,1,
SNOW LAKE BANK 1,669845,668009,1,5,12.47000027,110,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75329041,-1.13105536,3.77367735,1.34963953,176.2928619,20.64852905,0.02038694,0.21857475,1,
SNOW LAKE BANK 2,669845,668009,2,5,12.47000027,110,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64080667,-0.72207981,3.65857553,0.92079937,166.9255981,19.43729973,0.01776919,0.19871874,1,
RAPID CITY BANK 2,669853,668016,2,7.5,12.47000027,110,518.550354,518.550354,518.550354,58.78475571,58.78475571,58.78475571,-1.06810665,-0.19317031,1.06876576,0.20272927,49.29052734,5.46999073,0.00065984,0.00956143,1,
BRANDON EAST BANK 5,668017,668431,5,30,110,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580109,0.72536075,-12.60079288,-0.36124995,63.5560112,110.0675201,0.02501411,0.36412939,1,
BRANDON EAST BANK 6,668017,668431,6,30,110,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411129,1.06884396,-13.98393631,-0.6640563,70.58280945,122.2366714,0.02017683,0.40483838,1,
BRANDON EAST BANK 1,668017,669132,1,30,110,32.5,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22599983,4.12838364,-8.21649456,-3.93914723,46.25418854,160.2075958,0.0095033,0.18922754,1,
BRANDON EAST BANK 2,668017,669132,2,30,110,32.5,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.4323597,4.06553173,-8.41963863,-3.87321973,47.04533768,162.9477692,0.0127227,0.1922863,1,
BRANDON EAST BANK 3,668017,669132,3,30,110,32.5,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927025,4.31450176,-8.44083405,-4.11940908,47.67774582,165.1385345,0.0084342,0.19511513,1,
HIGHLAND PARK BANK 1,668018,669852,1,10,110,12.47000027,151.6856689,181.60289,157.9840393,1338.045166,1601.950073,1393.604126,6.16587782,2.63544154,-6.14611769,-2.3404038,33.8498497,310.2678528,0.01975972,0.29504862,1,
HIGHLAND PARK BANK 2,668018,669870,2,10,110,12.47000027,151.6856689,181.60289,157.9840393,1338.045166,1601.950073,1393.604126,6.16275501,2.65334988,-6.14611769,-2.3404038,33.8710022,302.45755,0.01663688,0.31295323,1,
CROCUS PLAIN BANK 3,669849,668020,3,15,12.47000027,110,1245.446899,1245.446899,1245.446899,141.188385,141.188385,141.188385,-7.19507837,-1.41735947,7.2126298,1.70842266,333.7142944,37.40898895,0.01755158,0.2910637,1,
CROCUS PLAIN BANK 4,669849,668020,4,15,12.47000027,110,1245.446899,1245.446899,1245.446899,141.188385,141.188385,141.188385,-7.20987558,-2.55087852,7.22920513,2.87183809,348.0250244,39.2589035,0.0193304,0.3209652,1,
BRANDON GSU 5,668022,669816,5,72,115,13.80000019,590.4033813,590.4033813,602.4524536,4920.02832,4920.02832,5020.437012,0.44767416,40.14812088,-0.39569038,-38.38413239,201.5647736,1721.704346,0.05198233,1.76410615,1,
BRANDON GSU 6,668022,669817,6,105,115,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.2422061,-0.31132621,6.43056345,53.58836746,0.000025,0.0012016,1,
BRANDON GSU 7,668022,669818,7,105,115,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.2422061,-0.31132621,6.43064117,53.58833694,0.000025,0.00119847,1,
BANK 1_36,668029,668438,1,50,110,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0,0,0,0,0,0,0,0,0,
NEEPAWA BANK 3,669876,668029,3,7.5,12.47000027,110,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284416,-1.38915873,3.44180536,1.50857675,160.6401672,18.70538521,0.00895946,0.11939855,1,
NEEPAWA BANK 4,669876,668029,4,7.5,12.47000027,110,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452642,-1.3960849,3.46359539,1.51623321,161.6247559,18.8200264,0.00906961,0.12012614,1,
MINEDOSA BANK 2,669859,668030,2,10,12.47000027,110,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03151774,-0.76697683,3.03624249,0.83549517,135.8263702,15.81596756,0.00472556,0.06853039,1,
MINEDOSA BANK 3,669859,668030,3,10,12.47000027,110,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725294,-0.75809115,3.00192809,0.82581508,134.2888336,15.63690662,0.00467668,0.06775431,1,
BANK 1_37,668032,669862,1,5,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60847759,1.08598161,-2.60367441,-0.99832547,14.10151577,119.490097,0.00480338,0.08766175,1,
BANK 2_33,668033,669861,2,5,114.3000031,12.47000027,63.1397934,63.1397934,72.73703766,578.7392578,578.7392578,666.7075806,2.61111116,1.09134841,-2.60367441,-0.99832547,14.19545555,120.2860489,0.0074366,0.09302506,1,
BANK 2_34,668036,669920,2,15,110,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07081556,2.70850539,-7.05479908,-2.4447937,37.75669479,345.8006897,0.01601696,0.26372111,1,
BANK 1_38,668037,669863,1,15,110,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07130194,2.7073319,-7.05480003,-2.44479394,37.88718414,346.9957886,0.01650292,0.26254645,1,
BANK 1_39,669860,668039,1,7.5,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872593,-1.17527246,4.72307777,1.36458302,222.9984894,24.2034111,0.01435037,0.18930277,1,
BANK 5_5,669847,668040,5,5,12.47000027,110,1097.289673,1097.289673,1111.179321,124.392746,124.392746,125.9673309,0,0,-0.00000053,-0.0000063,0,0.00003136,0,0,1,
CARBERRY BANK 1,669117,668041,1,15,24.89999962,110,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78777218,-4.97896862,10.83371067,5.05501747,259.6150513,61.13572311,0.04589997,0.07617441,1,
MACGREGOR BANK 1,668042,669868,1,5,110,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95930147,0.0866441,-1.95570266,-0.03524258,9.99072552,91.50163269,0.00359912,0.05140484,1,
MACGREGOR BANK 2,668042,669868,2,5,110,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95922065,0.08367085,-1.95554423,-0.03227607,9.9896574,91.49181366,0.00367657,0.05139383,1,
BANK 4_12,668043,668424,4,30,110,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106064,3.16403651,-11.57509613,-2.79961705,60.30715942,104.4410934,0.01596506,0.36444053,1,
BANK 5_6,668043,668424,5,30,110,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397041,3.35931826,-12.20778561,-2.97480702,63.62998199,110.1956558,0.01618596,0.38454887,1,
BANK 2_37,668043,669122,2,30,110,24,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67042732,11.31179047,-31.56508446,-8.68159962,168.7973938,803.8981934,0.10534436,2.63025904,1,
BANK 3_19,668043,669122,3,30,110,24,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17710114,12.39748287,-35.04798126,-9.48092651,187.2073517,891.5755005,0.12911843,2.91661119,1,
BANK 6_5,668044,668437,6,30,110,65.09999847,180.0283051,180.0283051,209.9455566,304.195282,304.195282,354.7467346,9.7701931,3.68754387,-9.75902557,-3.4358263,52.76927948,91.38689423,0.01116849,0.25174591,1,
BANK 7_8,668044,668437,7,30,110,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57461452,3.57310987,-9.56276989,-3.32679462,51.64083481,89.43257141,0.01184566,0.24632008,1,
CARBERRY BANK 2,669129,668045,2,15,24.89999962,110,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78778839,-4.97897053,10.84074783,5.05594254,260.0365601,61.21750259,0.05287693,0.07696531,1,
AUSTIN BANK 2,668046,669869,2,5,110,12.47000027,38.52500916,44.8233757,38.52500916,339.8356628,395.3946533,339.8356628,1.51174724,0.11432502,-1.50953877,-0.08424813,7.74249744,70.91085815,0.00220854,0.03007369,1,
AUSTIN BANK 1,668046,669939,1,10,110,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94509673,0.24178654,-2.94116902,-0.1831394,15.09113216,138.2144318,0.00392745,0.058644,1,
LIBAU BANK 2,669854,668048,2,7.5,12.47000027,110,523.1802979,523.1802979,523.1802979,59.3096199,59.3096199,59.3096199,-2.73242784,-0.62279844,2.736727,0.68493307,128.0057068,13.94289684,0.00429733,0.0621234,1,
PINE FALLS BANK 8,668049,669837,8,5,110,12.5,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876138,0.42918873,-2.28399396,-0.30431607,11.37552357,104.2679977,0.00476744,0.12486623,1,
PINE FALLS GSU 1,668050,669778,1,15.5,115,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78712463,1.75813866,13.84699917,-0.63380557,67.8934021,579.9227905,0.05987364,1.12433541,1,
PINE FALLS GSU 2,668050,669779,2,17,115,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.8175602,1.61347723,13.84699917,-0.86730438,67.95529938,580.4515381,0.02943989,0.74618787,1,
PINE FALLS GSU 3,668050,669780,3,15.5,115,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78637981,1.76657999,13.84699917,-0.64094913,67.8950119,579.9365234,0.06062031,1.12562859,1,
PINE FALLS GSU 4,668050,669781,4,17,115,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84700108,1.06408703,13.84700108,-0.31476256,67.83992767,579.4660034,0,0.74929875,1,
PINE FALLS GSU 5,668050,669782,5,15.5,115,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366615,2.08275437,16.09700203,-0.51477033,78.88317871,673.7938232,0.08333579,1.56798458,1,
PINE FALLS GSU 6,668050,669783,6,15.5,115,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.0136776,2.07321429,16.09700203,-0.47535327,78.87723541,673.743042,0.08332323,1.59786534,1,
PINE FALLS BANK 10,668433,668052,10,15,65.09999847,110,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260208,-0.39273983,5.27892065,0.52855343,45.29320908,25.91579628,0.00631764,0.13582921,1,
PINE FALLS BANK 9,668413,668057,9,15,65.09999847,110,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.2590003,-0.39236304,5.26528597,0.5278343,45.17677307,25.84917068,0.0062852,0.1354809,1,
GREAT FALLS GSU 1,668062,669784,1,30,115,11,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422607,2.98711419,20.44600105,-1.32751727,100.3550568,1075.395752,0.05177547,1.65961409,1,
GREAT FALLS GSU 2,668062,669785,2,21,115,11,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.3587265,2.89731503,18.45300102,-0.90621096,90.49142456,969.6980591,0.09427331,1.99111736,1,
GREAT FALLS GSU 3,668062,669786,3,30,115,11,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854393,3.51186657,24.37200165,-1.2645129,119.5342407,1280.918213,0.07345651,2.24737215,1,
GREAT FALLS GSU 4,668062,669787,4,30,115,11,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.7151351,24.37200165,-0.47888601,119.3967209,1279.444458,0,2.23626184,1,
GREAT FALLS GSU 5,668062,669788,5,30,115,11,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625984,3.21827984,22.40000153,-1.20709729,109.8740311,1177.400391,0.06374085,2.01119113,1,
GREAT FALLS GSU 6,668062,669789,6,30,115,11,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300102,2.23860025,18.45300102,-0.95259482,90.50285339,969.8204956,0,1.28601778,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260459,0.53820771,-1.2519778,-0.43694112,6.80996132,59.25971222,0.0106265,0.1012643,1,
RAVEN LAKE BANK 1,668064,669112,1,15,110,32.5,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38301539,0.53024888,-3.37945414,-0.47902352,17.461092,60.47887039,0.00356102,0.05122448,1,
RAVEN LAKE BANK 2,668064,669112,2,15,110,32.5,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30630469,0.51332682,-3.3027544,-0.46327808,17.06130791,59.09418869,0.00355194,0.05004656,1,
BANK 3_20,668066,669855,3,15,110,12.47000027,123.3430099,130.6911011,141.188385,1088.029785,1152.848511,1245.446899,6.73340273,2.52650356,-6.71640921,-2.28027558,36.10225296,330.9131775,0.01699387,0.24622378,1,
BANK 4_13,668066,669855,4,15,110,12.47000027,123.3430099,130.6911011,141.188385,1088.029785,1152.848511,1245.446899,6.37198019,2.39115977,-6.35590696,-2.15816331,34.16490173,313.1557007,0.01607291,0.23301145,1,
BANK 1_45,668066,669892,1,10,110,4.15999985,36.2156105,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887225,0.88097715,-2.52334785,-0.82665813,13.44300461,369.3598022,0.00552462,0.05432543,1,
BANK 2_42,668066,669892,2,3.5,110,4.15999985,36.2156105,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645501,0.39980686,-0.99525124,-0.37794459,5.38974094,148.0882111,0.0012036,0.02186005,1,
BANK 3_21,668068,669893,3,6,110,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331357,0.16988663,-0.53296894,-0.16589794,2.81198001,74.93003082,0.00034493,0.00399337,1,
BANK 1_46,669874,668069,1,5,12.47000027,110,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361439,-0.89861023,2.8017354,1.01647735,136.7402802,14.94250584,0.00812099,0.11785933,1,
BANK 2_43,669874,668069,2,5,12.47000027,110,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434539,-0.90702093,2.79201388,1.02466166,136.450058,14.91078472,0.00766828,0.11763836,1,
BANK 1_47,668074,669856,1,10,105.75,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127419,1.79884231,-5.15707493,-1.62202811,27.51637077,239.6372681,0.0141984,0.17681028,1,
BANK 2_44,668074,669872,2,7.5,105.75,12.47000027,54.59577179,54.59577179,54.59577179,462.991394,462.991394,462.991394,5.17690277,1.8588742,-5.15707493,-1.62202811,27.64358521,240.7453156,0.01982767,0.23685049,1,
LAC DU BONNET BANK 1,669875,668075,1,7.5,12.47000027,110,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446221,3.55752254,0.83242655,162.4265137,17.8032093,0.01043496,0.10799356,1,
LAC DU BONNET BANK 2,669875,668075,2,7.5,12.47000027,110,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446221,3.55752254,0.83242655,162.4265137,17.8032093,0.01043496,0.10799356,1,
