xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
LAC DU BONNET BANK 3,669875,668075,3,9,12.47000027,110,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26902819,0.99890661,194.9116364,21.36384964,0.01252195,0.12959228,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.5,12.47000027,110,462.991394,462.991394,462.991394,52.48638916,52.48638916,52.48638916,-3.11167789,-2.51593256,3.12340999,2.65733361,177.1538696,20.02267456,0.01173239,0.14141722,1,
BEAUSEJOUR BANK 2,669865,668076,2,15,12.47000027,110,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817028,0.64464664,5.10588074,-0.51619238,227.5011749,25.05677223,0.0077103,0.12845026,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17,115,6.9000001,85.347435,85.347435,85.347435,1422.457275,1422.457275,1422.457275,-13.9553833,3.53922892,13.99800014,-2.64394903,69.77425385,1191.977173,0.04261623,0.89529902,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17,115,6.9000001,85.347435,85.347435,85.347435,1422.457275,1422.457275,1422.457275,-13.95550537,3.53734636,13.99800014,-2.64211011,69.77258301,1191.948853,0.04249482,0.8952561,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17,115,6.9000001,85.347435,85.347435,85.347435,1422.457275,1422.457275,1422.457275,-13.95406723,3.54304385,13.99800014,-2.64763856,69.77766418,1192.034668,0.04393359,0.89538556,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17,115,6.9000001,85.347435,85.347435,85.347435,1422.457275,1422.457275,1422.457275,-13.95382404,3.54679608,13.99800014,-2.65132737,69.78099823,1192.092041,0.0441766,0.89547157,1,
SEVEN SISTERS GSU 1,668081,669808,1,43,115,11,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63818359,1.7115252,28.69488335,-0.34094381,139.1678314,1491.309814,0.05669976,1.37055743,1,
SEVEN SISTERS GSU 2,668081,669809,2,43,115,11,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63762665,1.69824898,28.69488335,-0.34094381,139.1613159,1491.239746,0.05725765,1.35728776,1,
SEVEN SISTERS GSU 3,668081,669810,3,43,115,11,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94670296,1.53238523,26.99489021,-0.34094384,130.9260101,1402.990967,0.04818884,1.19142735,1,
SEVEN SISTERS GSU 4,668081,669811,4,43,115,11,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55298233,1.57967579,27.59989166,-0.34094384,133.8752899,1434.595459,0.04690956,1.23875976,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110,11,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88659668,1.99611294,26.99483681,-0.34094355,130.7822113,1400.677246,0.10824101,1.65519452,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110,11,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87968254,1.99524963,26.99483109,-0.34094357,130.7484436,1400.315674,0.11515077,1.65433991,1,
SK1 BANK 1,668084,668083,1,100,110,110,305.4707642,329.0896606,394.17276,305.4707642,329.0896606,394.17276,-9.04199791,0.94403017,9.04381752,-0.88663632,43.52183914,44.08655167,0.00182028,0.05743062,1,
BRERTON BANK 1,669116,668085,1,7.5,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210402,-0.47662476,2.53525686,0.52926528,123.9308853,12.4630537,0.00315258,0.05263861,1,
STAR LAKE BANK 1,669842,668086,1,7.5,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917439,-0.73183364,3.21465611,0.82334876,163.2720795,16.0325222,0.00548112,0.09151807,1,
START LAKE BANK 2,669842,668086,2,7.5,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098255,-0.73378414,3.22650385,0.82565004,163.8646545,16.09073067,0.00552098,0.09184907,1,
VIVIAN BANK 2,668089,669857,2,5,110,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.2331413,-1.29097295,-1.23019505,1.33366477,8.81160927,80.70274353,0.00294578,0.04268344,1,
VIVIAN BANK 1,669873,668089,1,7.5,12.47000027,110,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33788586,-1.39479804,2.34187961,1.45311248,121.0872879,13.60310078,0.00399374,0.05831049,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100,110,110,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.02902871,-9.1992588,-0.02793057,9.23299599,44.6350975,44.63474655,0.00112094,0.03380887,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100,110,110,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.02908323,-9.21301365,-0.02795164,9.24712753,44.70183945,44.70281982,0.00112437,0.03391249,1,
WHITESHELL BANK 1,668090,669110,1,15,110,33,116.5197906,120.1938324,131.2159729,388.399292,400.6460876,437.3865662,3.98969579,0.7713927,-3.98561168,-0.69855982,19.7165432,68.29091644,0.00408329,0.07282888,1,
WHITESHELL BANK 2,668090,669110,2,15,110,33,116.5197906,120.1938324,157.4591675,388.399292,400.6460876,524.8638916,4.05187035,0.78329974,-4.04772234,-0.70935541,20.0236969,69.35488129,0.00414866,0.0739634,1,
WHITESHELL BANK 3,669921,668090,3,10,12.47000027,110,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297571,-0.53113353,1.12377977,0.54076469,54.86448669,6.0510335,0.00080364,0.00962934,1,
BANK 1_54,668094,669120,1,10,110,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19097757,2.8430655,-2.18518424,-2.74636364,17.92553902,160.0701447,0.0057932,0.09672131,1,
BANK 2_50,668094,669120,2,15,110,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77957416,-2.66136718,-3.77449989,2.74636364,23.08550453,212.8974915,0.00507466,0.08500051,1,
BANK 1_55,669119,668096,1,60,24,110,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99856567,-11.02260971,32.04343796,12.37868881,794.9060059,172.8325043,0.04487889,1.35612285,1,
BANK 2_51,669119,668096,2,60,24,110,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.4705658,-11.16767502,32.51676178,12.54345798,806.4974976,175.3526917,0.04619729,1.37587595,1,
BANK 1_56,669864,668098,1,7.5,12.47000027,110,462.991394,462.991394,462.991394,52.48638916,52.48638916,52.48638916,-6.85376024,-1.82753992,6.89223099,2.30913949,327.3119202,36.92213058,0.03846981,0.481585,1,
BANK 2_52,669864,668098,2,5,12.47000027,110,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67762089,1.43212438,220.283905,24.84891701,0.0343651,0.32332227,1,
BANK 3_24,669864,668098,3,5,12.47000027,110,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67762089,1.43212438,220.283905,24.84891701,0.0343651,0.32332227,1,
BANK 1_58,669922,668100,1,30,12.47000027,110,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80581284,5.52424812,807.7533569,93.96721649,0.04729657,1.47657585,1,
BANK 3_25,669850,668101,3,30,12.47000027,110,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80677986,5.51745653,806.2006226,93.78728485,0.04826478,1.46977758,1,
BANK 10_3,668102,668407,10,30,110,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81897831,6.04345894,-12.78240871,-5.42927313,71.60285187,124.0032578,0.03657188,0.61421984,1,
BANK 9_4,668102,668407,9,30,110,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05041122,6.18417454,-13.01438808,-5.55825138,72.96379852,126.3602448,0.03602787,0.62596685,1,
BANK 3_26,669130,668102,3,36,24,110,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376999,-1.8546536,33.47376633,4.68946934,818.2885742,170.7732544,0.0899938,2.83480501,1,
BANK 7_11,668104,669002,7,100,110,63.5,656.079834,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49465561,13.8002758,-54.46177292,-12.21404076,288.8081055,489.3909912,0.03288342,1.5862267,1,
BANK 2_53,668105,669002,2,100,110,63.5,656.079834,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49465561,13.8002758,-54.46177292,-12.21404076,288.8081055,489.3909912,0.03288342,1.5862267,1,
BANK 4_14,668106,669002,4,100,110,63.5,656.079834,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49465561,13.8002758,-54.46177292,-12.21404076,288.8081055,489.3909912,0.03288342,1.5862267,1,
BANK 1_59,669121,668108,1,60,24,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682465,-10.90190029,36.92953491,12.68226051,901.9014282,196.4772949,0.08271074,1.78029835,1,
BANK 2_54,669121,668108,2,60,24,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99401093,-11.4266758,37.05596924,13.22139931,908.7731934,197.9741821,0.06195779,1.79472768,1,
BANK 9_5,668111,668112,9,100,110,110,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52928543,17.12429237,-54.50544357,-16.21235657,286.5141907,286.5140686,0.02383909,0.91184515,1,
BANK 9_6,668112,669025,9,100,110,63.5,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50544357,16.21235657,-54.40270996,-13.15970135,286.5140686,492.6015015,0.10273738,3.05276799,1,
BANK 1_60,669851,668113,1,15,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780155,-5.68267727,13.05140972,6.60499477,628.4486084,72.74847412,0.06361052,0.92235243,1,
BANK 2_55,669133,668114,2,33.75,24,110,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522614,-10.7266016,37.9610939,17.1888752,905.4205933,207.9377441,0.20586909,6.46228123,1,
BANK 1_61,669134,668117,1,44.79999924,24,110,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26094055,-9.16562462,32.33784103,11.85459232,785.7450562,171.1728516,0.07690016,2.68894243,1,
BANK 1_62,668118,668425,1,30,110,65.09999847,180.0283051,180.0283051,209.9455566,304.195282,304.195282,354.7467346,11.62298775,3.1227417,-11.60572052,-2.77691221,60.76501083,105.2340775,0.01726966,0.34587562,1,
BANK 2_58,669118,668122,2,7.5,24.89999962,110,262.010376,262.010376,262.010376,59.3096199,59.3096199,59.3096199,-4.68555737,-1.17431128,4.70051527,1.35043621,108.8911209,24.16821289,0.01495678,0.17612377,1,
BANK 2_59,669866,668123,2,15,12.47000027,110,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965855,-1.94643307,8.55760098,2.33103848,386.7929077,43.98133087,0.01794272,0.38463137,1,
BANK 1_64,669888,668125,1,15,12.47000027,110,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965855,-1.94643307,8.55725193,2.32844925,388.0730896,43.86173248,0.01759393,0.38203958,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39163017,-7.67392731,27.80806732,15.01577663,1304.629028,156.372818,0.41643813,7.34186268,1,
BANK 1_65,669858,668127,1,30,12.47000027,110,2777.948242,2777.948242,2777.948242,314.918335,314.918335,314.918335,-27.39163017,-7.67392731,27.55875969,10.57927608,1278.438721,146.0183258,0.16713172,2.90530634,1,
BANK 9_7,668128,668129,9,100,110,110,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89813995,14.2009573,-34.89813995,-14.08016682,186.5574799,186.5583801,0,0.12128448,1,
BANK 8_6,668128,668130,8,100,110,110,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89813995,14.2009573,-34.89813995,-14.08016682,186.5574799,186.5583801,0,0.12128448,1,
BANK 9_8,668129,669010,9,100,110,63.5,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89819336,14.08016682,-34.82699585,-11.87065029,186.5586243,324.180603,0.07119204,2.20949602,1,
BANK 8_7,668130,669010,8,100,110,63.5,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89819336,14.08016682,-34.82699585,-11.87065029,186.5586243,324.180603,0.07119204,2.20949602,1,
MANIGOTAGAN BANK 1,668136,669044,1,100,110,65.09999847,314.918335,314.918335,314.918335,532.1200562,532.1200562,532.1200562,4.65108824,0.96279848,-4.65073442,-0.94912899,23.28824425,35.41534042,0.00035082,0.01371398,1,
MANIGOTAGAN BANK 2,668136,669044,2,100,110,65.09999847,314.918335,314.918335,314.918335,532.1200562,532.1200562,532.1200562,4.65108824,0.96279848,-4.65073442,-0.94912899,23.28824425,35.41534042,0.00035082,0.01371398,1,
BANK 2_62,669924,668137,2,15,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780155,-5.68267727,13.04919243,6.57409334,637.3453369,72.14853668,0.06139251,0.89141929,1,
BANK 13,668148,668419,13,30,110,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56174088,16.76913071,-35.39297485,-13.3152914,193.7847595,335.6001587,0.16876838,3.45386457,1,
BANK 1_67,669131,668152,1,36,24,110,1443.37561,1732.050781,1443.37561,314.918335,377.9019775,314.918335,-13.59370327,-4.15045309,13.59742546,4.65673637,338.4945374,71.96336365,0.00372116,0.50630391,1,
BANK 2_63,669131,668152,2,36,24,110,1443.37561,1732.050781,1443.37561,314.918335,377.9019775,314.918335,-13.59370327,-4.15045309,13.59742546,4.65673637,338.4945374,71.96336365,0.00372116,0.50630391,1,
BANK 3_28,668152,669131,3,36,110,24,314.918335,377.9019775,314.918335,1443.37561,1732.050781,1443.37561,13.73055553,-0.36589655,-13.72779655,0.82825196,68.7724762,327.5289001,0.00275998,0.46239948,1,
BD801T,672501,672401,1,100,138,72,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.9374795,-15.92184162,-5.40646744,68.17061615,130.6603394,0,0.53101194,1,
BD803T,672501,672401,2,100,138,72,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.9374795,-15.92184162,-5.40646744,68.17061615,130.6603394,0,0.53101194,1,
BD903T,672601,672501,1,100,230,138,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,105.0038452,19.66439819,-105.0038452,-16.14635086,246.4748993,426.1961975,0,3.51802182,1,
BD901T,672601,672501,2,100,230,138,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,106.5757523,19.95895576,-106.5757523,-16.38791084,250.1647034,432.5762024,0,3.57068706,1,
RE801T,672507,672407,1,100,138,72,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.8656311,25.68692589,-56.8656311,-22.9571228,252.2570496,477.4490662,0,2.72980356,1,
RE803T,672507,672407,2,100,138,72,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.4626503,25.95664215,-57.4626503,-23.1981678,254.9055176,482.4617615,0,2.75846291,1,
RE820T,672507,672407,3,100,138,72,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66697693,26.04891586,-57.66697693,-23.28061676,255.8118439,484.177124,0,2.76827168,1,
RE903T,672607,672507,1,100,230,138,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,98.65294647,-2.90215683,-98.65294647,5.61029196,231.0183716,399.4693298,0,2.70771623,1,
RE901T,672607,672507,2,100,230,138,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,98.65294647,-2.90215683,-98.65294647,5.61029196,231.0183716,399.4693298,0,2.70771623,1,
FS904T,672608,672508,1,100,230,138,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41227722,11.89066505,-33.41227722,-11.49677467,83.39664459,144.2064972,0,0.39373338,1,
FS908T,672608,672508,2,100,230,138,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.0828476,11.77339458,-33.0828476,-11.38343334,82.57437134,142.7846832,0,0.3898513,1,
KE904T,672609,672509,1,100,230,138,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17844057,-11.20002079,-5.1211133,29.58303833,49.92170334,0,0.05752261,1,
KE90XT,672609,672509,2,100,230,138,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17844057,-11.20002079,-5.1211133,29.58303833,49.92170334,0,0.05752261,1,
CD806T,672512,672412,1,100,138,72,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88971901,-1.74807501,-31.88971901,2.49578857,130.2868195,249.7163849,0,0.74771369,1,
CD802T,672512,672412,2,100,138,72,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.0978775,-1.75948548,-32.0978775,2.51207995,131.1372681,251.3464661,0,0.75259435,1,
CD803T,672512,672412,3,100,138,72,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.0978775,-1.75948548,-32.0978775,2.51207995,131.1372681,251.3464661,0,0.75259435,1,
CD906T,672612,672512,1,100,230,138,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,93.3432312,-10.03833389,-93.3432312,12.90889931,219.6630096,384.4102783,0,2.87044263,1,
CD903T,672612,672512,2,100,230,138,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,97.35185242,-10.4695158,-97.35185242,13.46321964,229.0964355,400.9186707,0,2.99371338,1,
,672612,672512,3,100,230,138,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,84.73368835,-5.73754597,-84.73368835,8.32192135,198.7131348,347.327301,0,2.58457446,1,
1GTL-XF-1,672514,672314,1,100,138,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00000381,8.29921436,37.00000381,-6.14963007,154.7736816,1586.43042,0,2.14962673,1,
2GTL-XF-1,672514,672315,1,100,138,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00000381,8.29921436,37.00000381,-6.14963007,154.7736816,1586.43042,0,2.14962673,1,
TA801T,672514,672414,1,100,138,72,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0,0.23227669,1,
TA803T,672514,672414,2,100,138,72,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.3520031,6.46325064,-17.3520031,-6.21911621,75.57847595,143.0479126,0,0.24408738,1,
TA809T,672514,672414,3,100,138,72,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866791,0,0.24568899,1,
TA902T,672614,672514,1,100,230,138,359.965332,359.965332,753.0655518,599.9421997,599.9421997,1255.109253,-0.21673647,10.84022999,0.21673647,-10.80303574,26.46187592,44.10312653,0,0.03719413,1,
TA906T,672614,672514,2,100,230,138,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-0.21751635,10.87923527,0.21751635,-10.8419075,26.55709267,44.26181793,0,0.03732796,1,
YN801T,672515,672415,1,100,138,72,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41795921,-16.86256599,-23.41795921,17.79124069,116.5283051,231.7217865,0,0.92859107,1,
YN802T,672515,672415,2,100,138,72,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12679482,-16.65285873,-23.12679482,17.57000351,115.0793457,228.8405151,0,0.91704547,1,
YN901T,672615,672515,1,100,230,138,359.965332,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,131.1969604,-33.25201416,-131.1969604,39.74714279,332.1376953,553.5628662,0,6.4951272,1,
PE802T,672516,672416,1,100,138,72,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356041,-0.69790804,-11.14356041,0.83419013,45.34719086,86.91545105,0,0.13628206,1,
PE903T,672616,672516,1,100,230,138,502.0437012,502.0437012,502.0437012,836.739502,836.739502,836.739502,37.03161621,13.45459557,-37.03161621,-12.86799622,93.20307159,159.2219086,0,0.58659858,1,
PE90XT,672616,672516,2,100,230,138,502.0437012,502.0437012,502.0437012,836.739502,836.739502,836.739502,38.25970459,13.90092373,-38.25970459,-13.29474163,96.29409027,164.5022278,0,0.60605204,1,
BA805T,672517,672417,1,100,138,72,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98248768,0.58760256,-8.98248768,-0.48968783,36.5270462,70.88530731,0,0.09791522,1,
BA801T,672517,672417,2,100,138,72,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87118292,0.3840667,-5.87118292,-0.32008696,23.87500954,46.33244705,0,0.06399988,1,
WY801T,672518,672418,1,100,138,72,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502501,-0.07821182,-6.15502501,0.11905074,25.02195168,47.95874023,0,0.04083892,1,
WY802T,672518,672418,2,100,138,72,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233088,-0.07817759,-6.15233088,0.11899864,25.01099968,47.93774796,0,0.04082105,1,
,673418,672518,1,100,25,138,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944687,-3.34231591,-9.95665741,3.87778497,239.7593994,43.43467331,0.04279011,0.53546929,1,
,672525,672425,1,100,138,25,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-19.99999809,6.17102003,19.99999809,-4.11856604,84.7640686,467.897644,0,2.05245423,1,
MV901T,672637,672537,1,100,230,138,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38504219,5.35160398,-29.38504219,-5.05583382,72.19322205,121.8261185,0,0.29584345,1,
MV907T,672637,672537,2,100,230,138,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38504219,5.35160398,-29.38504219,-5.05583382,72.19322205,121.8261185,0,0.29584345,1,
BE901T,672638,672538,1,100,230,138,359.965332,359.965332,421.7167053,599.9421997,599.9421997,702.8612061,69.62883759,-3.80409622,-69.62883759,5.24032831,164.4187164,280.8818665,0,1.43651271,1,
BE906T,672638,672538,2,100,230,138,359.965332,359.965332,421.7167053,599.9421997,599.9421997,702.8612061,69.34597015,-3.78848958,-69.34597015,5.21904898,163.7507324,279.7407837,0,1.43067682,1,
BE910T,672638,672538,3,100,230,138,451.839325,451.839325,451.839325,753.0655518,753.0655518,753.0655518,72.68494415,-3.97096825,-72.68494415,5.47035074,171.6352539,293.210144,0,1.49956322,1,
QE854T,672540,672339,1,100,138,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0,0.00001012,0,0,0.00004097,0,0,0,1,
QE804T,672540,672340,1,100,138,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0,-0.00003682,0,0,0.00014903,0,0,0,1,
QE809T,672540,672341,1,100,138,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0,-0.00003682,0,0,0.00014903,0,0,0,1,
QE806T,672540,672342,1,100,138,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0,0,0,0,0,0,0,0,0,
QE852T,672540,672345,1,100,138,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0,0.00002788,0,0,0.00011285,0,0,0,1,
QE858T,672540,672346,1,100,138,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0,0.00001012,0,0,0.00004097,0,0,0,1,
QE830T,672540,672440,1,100,138,72,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23538589,10.61992168,-46.23538589,-9.016716,192.0269775,368.0516968,0,1.60320497,1,
QE839T,672540,672440,2,100,138,72,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39171982,9.73706055,-42.39171982,-8.26713371,176.0632935,337.4546204,0,1.46992636,1,
QE834T,672540,672440,3,100,138,72,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43842697,9.97748184,-43.43842697,-8.47126007,180.4105377,345.7868347,0,1.50622082,1,
QE903T-NEW,672540,672640,1,100,138,230,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-58.45202255,-15.14331436,58.45202255,16.42660713,244.4157867,146.6494751,0,1.2832942,1,
QE907T-NEW,672540,672640,2,100,138,230,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-58.45202255,-15.14331436,58.45202255,16.42660713,244.4157867,146.6494751,0,1.2832942,1,
QE906T-NEW,672540,672640,3,100,138,230,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-58.45202255,-15.14331436,58.45202255,16.42660713,244.4157867,146.6494751,0,1.2832942,1,
CY801T,672541,672347,1,100,138,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,0.91572255,83.04098511,6.35548019,335.690155,3524.746338,0,7.2711854,1,
CY802T,672541,672348,1,100,138,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,0.88165963,83.04098511,6.35548067,335.6886597,3524.730957,0,7.23705149,1,
CY803T,672541,672349,1,100,138,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99999237,0.60696286,84.99999237,6.96544933,343.5972595,3607.770508,0,7.57239962,1,
WL801T,672543,672443,1,100,138,72,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94387627,-2.1524272,-13.94387627,2.31264782,57.4969101,110.2024155,0,0.16022065,1,
WL804T,672543,672443,2,100,138,72,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63934517,-2.25978184,-14.63934517,2.42799401,60.36464691,115.6989059,0,0.16821186,1,
WL901T,672643,672543,1,100,230,138,359.965332,359.965332,534.6765747,599.9421997,599.9421997,891.1276245,-11.68367004,17.47630501,11.68367004,-17.3066864,51.05716705,85.09527588,0,0.16961907,1,
EL805T,672546,672446,1,100,138,72,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037247,-0.68437672,-1.56037247,0.6876086,6.89920378,13.38885021,0,0.00320605,1,
EL801T,672546,672446,2,100,138,72,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811378,-1.03000045,-2.34811378,1.03468907,10.3824091,20.14793396,0,0.0048246,1,
TD802T,672548,672448,1,100,138,72,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25516701,1.26392186,-13.25516701,-1.07879043,54.22622299,103.933609,0,0.18513148,1,
TD806T,672548,672448,2,100,138,72,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21918106,1.26049066,-13.21918106,-1.07586181,54.07901001,103.6514359,0,0.18462889,1,
,672553,672353,1,100,138,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0,0,0,0,0,0,0,0,1,
PA801T,672554,672454,1,100,138,72,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24048996,9.26731491,-31.24048996,-8.44881344,132.9924774,254.9022369,0,0.81850046,1,
PA805T,672554,672454,2,100,138,72,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.6309967,9.38315582,-31.6309967,-8.55442429,134.6548615,258.088501,0,0.82873172,1,
IF801T,672560,672360,1,100,110,6.5999999,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999714,-3.83605576,13.99999714,5.30000019,74.95134735,1280.418701,0,1.46394634,1,
IF802T,672560,672361,1,100,110,6.5999999,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999714,-3.83605576,13.99999714,5.30000019,74.95134735,1280.418701,0,1.46394634,1,
IF803T,672560,672362,1,100,110,6.5999999,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999714,-3.83605576,13.99999714,5.30000019,74.95134735,1280.418701,0,1.46394634,1,
IF804T,672560,672363,1,100,110,6.5999999,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0,0.00000397,0,0,0.00002051,0,0,0,1,
IF805T,672560,672364,1,100,110,6.5999999,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0,0.00000397,0,0,0.00002051,0,0,0,1,
IF806T,672560,672365,1,100,110,6.5999999,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0,0.00000397,0,0,0.00002051,0,0,0,1,
IF807T,672560,672366,1,100,110,6.5999999,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0,0.00000725,0,0,0.00003742,0,0,0,1,
IF842T,672561,672560,1,100,138,110,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02755737,-13.79812622,39.02755737,15.66183281,177.5154572,217.133606,0,1.86375606,1,
IF843T,672561,672560,2,100,138,110,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67243958,-13.67247391,38.67243958,15.51936913,175.9000702,215.157959,0,1.84679735,1,
IF906T,673561,672560,1,100,138,110,522.9621582,522.9621582,522.9621582,656.079834,656.079834,656.079834,0,-7.58400917,0,7.60934639,32.12110901,39.289711,0,0.02538428,1,
LY901T,672666,672566,1,100,230,138,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.44906616,-15.98007202,-69.44906616,18.65169144,170.369278,291.047699,0,2.6714499,1,
LY90XT,672666,672566,2,100,230,138,502.0437012,502.0437012,502.0437012,836.739502,836.739502,836.739502,95.60071564,-21.9977417,-95.60071564,25.67498016,234.5234375,400.6440125,0,3.67740726,1,
CC804T,672570,672370,1,100,138,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.0129292,58.47898865,0.58050781,234.4332733,2358.984619,0,3.59330654,1,
CC803T,672570,672371,1,100,138,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.14889622,58.47898865,0.58050781,234.4619293,2359.272949,0,3.72922635,1,
CC801T,672570,672372,1,100,138,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.0473156,58.47898865,0.59809899,234.4403992,2359.056641,0,3.64545441,1,
CC813T,672570,672470,1,100,138,72,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280884,79.51294708,0,0.08868878,1,
CC904T,672670,672570,1,100,230,138,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,26.03376579,32.38562775,-26.03376579,-31.79188919,98.70590973,164.5098572,0,0.59373814,1,
HA801T,672573,672473,1,100,138,72,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.65874386,-24.68599319,-10.30922222,111.4054108,208.1887054,0,1.34947681,1,
HA806T,672573,672473,2,100,138,72,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.77634621,-24.93509865,-10.41328335,112.5295105,210.2896118,0,1.36309421,1,
ER831T,672578,672378,1,100,138,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.19911772,45.66699219,2.91868234,186.3986359,1910.585938,0,3.11784267,1,
ER832T,672578,672379,1,100,138,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0,0.00005487,0,0,0.00022394,0,0,0,1,
ER801T,672578,672478,1,100,138,72,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.8214283,51.40773773,0,0.05112862,1,
ER802T,672578,672478,2,100,138,72,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139885,57.40684509,0,0.05709515,1,
ER8X3T,672578,673378,1,100,138,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0,-2.9060998,0,2.91868234,11.86169338,121.5805588,0,0.01262573,1,
LD802T1,672580,672380,1,100,138,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0,-0.00006867,0,0,0.00028063,0,0,0,1,
GL801T,672581,672481,1,100,138,72,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79606754,-11.59459019,-0.64783299,47.29397202,90.64678192,0,0.14823455,1,
GL805T,672581,672481,2,100,138,72,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75278246,-10.96415043,-0.61260796,44.72243118,85.71798706,0,0.14017449,1,
ML804T,672582,672482,1,100,138,72,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255569,-3.40714669,-25.66255569,3.98037553,105.9981461,203.1631165,0,0.57322866,1,
SW801T,672585,672485,1,100,138,72,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53797388,-25.65319824,3.10629678,104.8597946,202.6566772,0,0.56845838,1,
SW804T,672585,672485,2,100,138,72,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233742,-20.61581421,-5.30825424,87.10676575,166.9546356,0,0.4840835,1,
SW807T,672585,672485,3,100,138,72,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679543,-20.53965378,-4.26033068,85.83256531,164.5124207,0.02264469,0.47646448,1,
SW901T,672685,672585,1,100,230,138,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,85.10530853,8.45969582,-85.10530853,-5.62618589,200.6407776,346.9412842,0,2.83327746,1,
SW903T,672685,672585,2,100,230,138,502.0437012,502.0437012,502.0437012,836.739502,836.739502,836.739502,88.09896851,8.75717735,-88.09896851,-5.82417154,207.6984863,359.1452942,0,2.93294072,1,
AS801T,672586,672486,1,100,138,72,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21817684,-12.17174721,2.48621631,50.01114273,97.05283356,0,0.2680738,1,
AS805T,672586,672486,2,100,138,72,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00950098,-11.02687931,2.25239086,45.30709839,87.92414093,0,0.24285892,1,
AS904T,672686,672586,1,100,230,138,369.0021362,369.0021362,369.0021362,615.00354,615.00354,615.00354,50.40096664,1.97009647,-50.40096664,-0.99703234,117.8436966,203.771347,0,0.97263539,1,
CH801T,672587,672487,1,100,138,72,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12764215,-6.73761129,1.30418515,27.56438255,52.8317337,0,0.17654303,1,
,672587,673487,1,100,138,25,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902875,-0.24110132,0.08952285,1.03714573,5.7250452,0.0000255,0.0004941,1,
PQ801T,672588,672488,1,100,138,72,374.859314,374.859314,374.859314,718.4803467,718.4803467,718.4803467,41.60320282,10.6358223,-41.60320282,-9.3225832,173.1487122,331.8683167,0,1.31323922,1,
PQ803T,672588,672488,2,100,138,72,374.859314,374.859314,374.859314,718.4803467,718.4803467,718.4803467,41.60320282,10.6358223,-41.60320282,-9.3225832,173.1487122,331.8683167,0,1.31323922,1,
PQ901T,672688,672588,1,100,230,138,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,77.76502991,119.249382,-77.76502991,-114.0624847,333.9880676,556.6467896,0,5.18688917,1,
PQ902T,672688,672588,3,100,230,138,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,74.06193542,-63.64007568,-74.06193542,66.33056641,229.0830994,400.895813,0,2.69036365,1,
PQSVS1,672588,673388,1,100,138,16,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0,21.53211784,0,-20.70523262,86.82240295,748.8431396,0,0.82688415,1,
PQSVS2,672588,673389,2,100,138,16,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0,21.53211784,0,-20.70523262,86.82240295,748.8431396,0,0.82688415,1,
,672591,672455,1,100,138,25,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58146763,1.56603944,4.58146763,-1.55362761,19.42440224,111.2432709,0,0.01237496,1,
BR901T,672696,672596,1,100,230,138,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,58.6847496,6.47985554,-58.6847496,-4.75175238,141.092041,235.1533966,0,1.72810328,1,
BR902T,672696,672596,2,100,230,138,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.04802322,6.40954971,-58.04802322,-4.70019579,139.5611877,232.6019897,0,1.70935333,1,
YH810T,672597,672396,1,100,138,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0,-0.00004408,0,0,0.00017599,0,0,0,1,
YH808T,672597,672397,1,100,138,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0,0.00003816,0,0,0.00015236,0,0,0,1,
YH802T,672597,672398,1,100,138,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0,-0.00004408,0,0,0.00017599,0,0,0,1,
YH814T,672597,673396,1,100,138,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0,-11.6546917,0,11.87098885,46.52641678,476.8939209,0,0.21634085,1,
MRC801T,672598,672497,1,100,138,25,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.3594594,1.27140296,-1.3594594,-1.25443316,7.52083588,42.55298233,0,0.01697586,1,
BD904T,672601,672303,1,100,230,16,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35968018,-3.95136142,80.35968018,7.73771715,185.6286316,2801.832031,0,3.78621769,1,
BD906T,672601,672304,1,100,230,16,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0,0,0,0,0,0,0,0,0,
BD910T,672601,672305,1,100,230,15,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0,0,0,0,0,0,0,0,0,
BD916T,672601,672306,1,100,230,18,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6538391,-36.21782303,229.6538391,57.85312653,536.4024658,7368.083984,0,21.63514519,1,
BD922T-1,672602,672601,1,100,230,230,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0,0,0,0,0,0,0,0,0,
BD931T-1,672602,672601,2,100,230,230,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,22.40568161,-1.09042466,-22.40043449,1.36510694,51.77785873,51.77782059,0.00523252,0.2747075,1,
BD922T-2,672603,672602,1,100,230,230,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0,0,0,0,0,0,0,0,0,
BD931T-2,672603,672602,2,100,230,230,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,22.40568161,-1.09989095,-22.40568161,1.09042466,54.50443649,51.77785873,0,0.00255285,1,
FS903T,672608,672408,1,100,230,72,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75956726,27.11278152,-61.75956726,-23.10605049,158.6071777,512.9953003,0,4.00678539,1,
PR901T,672610,672310,1,100,230,18,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.58461,-5.26231718,185.58461,17.26047516,427.0548096,5729.651855,0,11.99806213,1,
PR903T,672610,672311,1,100,230,18,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,0,0.00002884,0,0,0.00006635,0,0,0,1,
AU901T,672613,672413,1,100,230,72,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08111572,9.26355362,-23.08111572,-8.7139864,59.01560974,190.8787994,0,0.54963416,1,
AU905T,672613,672413,2,100,230,72,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17668724,9.30199623,-23.17668724,-8.75002956,59.26005173,191.6690674,0,0.5519101,1,
AU903T,672613,672413,3,100,230,72,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10828781,13.68935585,-34.10828781,-12.87711143,87.2108078,282.0724182,0,0.812226,1,
SH902T,672621,672321,1,100,230,18,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500488,-20.82755089,213.5500488,37.62446594,493.5402527,6779.324219,0,16.79682922,1,
EB905T-W1,672630,672330,1,100,230,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21,-0.67795706,21,1.76020622,48.92581177,820.5266113,0,1.08224249,1,
EB905T-W2,672630,672331,1,100,230,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,1.97813785,38.99999237,1.76020622,90.93164062,1524.999268,0,3.73833704,1,
EB903T-W1,672630,672332,1,100,230,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,1.97231901,38.99999237,1.76020622,90.93095398,1524.987793,0,3.73249435,1,
EB903T-W2,672630,672333,1,100,230,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,1.97231901,38.99999237,1.76020622,90.93095398,1524.987793,0,3.73249435,1,
EB901T-W1,672630,672334,1,100,230,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,1.91679537,38.99999237,1.76020622,90.92450714,1524.879883,0,3.67699909,1,
EB901T-W2,672630,672335,1,100,230,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,1.91679537,38.99999237,1.76020622,90.92450714,1524.879883,0,3.67699909,1,
EB907T-W1,672630,672336,1,100,230,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999619,3.45488501,42.99999619,2.05357385,100.4519196,1684.662476,0,5.50842047,1,
EB907T-W2,672630,672337,1,100,230,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999619,3.45488501,42.99999619,2.05357385,100.4519196,1684.662476,0,5.50842047,1,
,672634,672471,1,100,230,25,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.64453077,11.65999889,-3.34251785,28.66962814,276.9485779,0,0.30200839,1,
CE917T,672649,672449,1,100,230,72,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20561945,-10.12218571,-0.08545363,23.45059013,78.65717316,0,0.120082,1,
CE90XT,672649,672449,2,100,230,72,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20561945,-10.12218571,-0.08545363,23.45059013,78.65717316,0,0.120082,1,
NI901T,672650,672350,1,100,230,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85,-19.4586277,85,26.15158463,201.368927,3607.859375,0,6.69301319,1,
NI902T,672650,672351,1,100,230,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85,-19.4586277,85,26.15158463,201.368927,3607.859375,0,6.69301319,1,
NI903T,672650,672352,1,100,230,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72698975,-21.22945023,77.72698975,26.94405556,186.0702057,3333.757324,0,5.71466017,1,
85-TXP-001,672666,672367,1,100,230,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.4752388,85.96398163,-2.15282798,211.2617645,3697.079834,0,18.32234955,1,
85-TXP-002,672666,672368,1,100,230,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.65988731,85.96398163,-2.15282798,208.0910645,3641.593262,0,11.5070343,1,
85-TXP-001_2,672666,672369,1,100,230,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.98787308,53.43898392,-1.18625212,129.1750488,2260.563232,0,6.80163145,1,
RU901T,672684,672484,1,100,230,34.5,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63164425,78.69104004,22.10335922,186.4199066,1351.544189,0,6.47171879,1,
CHINOOK #1 G,672685,672389,1,100,230,18,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78,396.9380188,5198.783691,0,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100,230,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75,33.94378281,75,-27.03375816,193.1310272,3299.323486,0,6.91013622,1,
,673486,672686,1,100,34.5,230,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.83499146,-39.99999619,68.22105408,1231.76416,184.7646179,0,3.38606286,1,
,672688,673390,1,100,230,18,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6999969,36.38383102,145.6999969,-23.60900497,352.3081055,4614.256836,0,12.77475548,1,
,672688,673391,1,100,230,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999664,19.76767349,106.1999664,-7.86966848,253.424118,4329.329102,0,11.8981142,1,
1A-CTG-GSU-0,672699,672392,1,100,230,18,502.0437012,502.0437012,502.0437012,6415.00293,6415.00293,6415.00293,-99.99998474,33.72194672,99.99998474,-27.14179802,252.2954102,3304.368896,0,6.58014584,1,
1S-STG-GSU-0,672699,672393,1,100,230,13.80000019,276.124054,276.124054,276.124054,4602.067383,4602.067383,4602.067383,-59.99999237,12.8305378,59.99999237,-9.04726505,146.6839905,2505.850586,0,3.78318501,1,
,673511,672387,1,100,138,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.15812624,-8.13978004,-0.76156485,33.16662979,342.0308228,0,0.39655808,1,
,673517,672326,1,66.69999695,138,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852234,1479.954712,0,1.78227425,1,
,673517,672327,1,66.69999695,138,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.7374953,69.32885742,700.914978,0,0.3997682,1,
,673528,673548,1,100,138,25,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75949192,8.13954353,-10.74017715,-7.50750017,54.94028091,298.5313416,0.01931031,0.6320166,1,
,673543,673443,1,100,138,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999619,-5.13535643,23.99999619,6.53393412,100.1233978,1015.25116,0,1.39859056,1,
PGRE-GSU,673555,673552,1,100,138,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16260242,3.90344453,8.18195152,-3.66198897,36.5882225,365.8822021,0.01935009,0.24145548,1,
MPT-1 _1,673609,673408,1,75,230,34.5,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30228806,22.96928978,39.41451645,-20.51192474,110.2563629,731.0905151,0.04241207,2.41711497,1,
MPT-2 _1,673609,673409,1,75,230,34.5,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43498611,22.23738861,39.54675674,-19.80629158,109.6524658,727.1069336,0.04195113,2.39084578,1,
,673631,673431,1,100,230,34.5,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.43885994,34.99999237,32.79841995,108.1901093,775.3624268,0,1.35956299,1,
