xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6933212,-48.3132782,123.0360184,60.96307755,327.4661255,5594.212402,0.34269249,12.64982033,1,
T10_7,667002,669719,10,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75562072,-0.52999997,-2.75,6.96876049,119.0530396,0.0001552,0.00570197,1,
T7_6,667003,669716,7,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939774,-48.27795792,123.0360184,60.96307755,327.1515503,5588.841309,0.34203452,12.68501854,1,
T8_3,667003,669717,8,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938858,-48.33367157,123.0360184,60.96306992,327.2019958,5589.699707,0.34213975,12.62941837,1,
T5_15,667004,669714,5,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938019,-48.37542343,123.0360184,60.96306992,327.2396545,5590.34375,0.34221852,12.58769035,1,
T6_11,667004,669715,6,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940155,-48.26423645,123.0360184,60.96307755,327.1390686,5588.624023,0.34200811,12.69890785,1,1
T3_14,667005,669712,3,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.693924,-48.32051086,123.0360184,60.96306992,327.1793518,5589.313965,0.34209239,12.6425457,1,1
T4_11,667005,669713,4,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940384,-48.2650032,123.0360184,60.96306992,327.1291809,5588.455078,0.34198737,12.69813919,1,
T1_29,667006,669710,1,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.694252,-48.13905334,123.0360184,60.96307755,327.0272217,5586.71582,0.34177443,12.82396889,1,
T2_25,667006,669711,2,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940613,-48.23641586,123.0360184,60.96306992,327.1150818,5588.213867,0.3419579,12.72678089,1,
T9_4,667007,669728,9,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,-93.50563049,24.80730629,93.7016983,-17.48062515,242.8547058,4249.957031,0.1960661,7.32668114,1,
T10_8,667007,669729,10,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63,4.16599083,72.90479279,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,-93.50572968,24.70047188,93.7016983,-17.48062325,242.7925415,4248.868652,0.19596574,7.21978903,1,1
T8_4,667008,669727,8,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,-93.51589966,24.80930901,93.7016983,-17.48062325,242.8871613,4250.524414,0.18579648,7.32863903,1,
T5_16,667009,669724,5,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,-93.5057373,24.70021629,93.7016983,-17.48062325,242.788269,4248.793945,0.19595879,7.2195344,1,
T6_12,667009,669725,6,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,-93.50562286,24.8074379,93.7016983,-17.48062515,242.8568573,4249.995117,0.19606961,7.32681227,1,
T3_15,667010,669722,3,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,-93.50575256,24.69969368,93.7016983,-17.48062325,242.7794647,4248.639648,0.19594459,7.21901131,1,1
T4_12,667010,669723,4,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,-93.50585938,24.59254646,93.7016983,-17.48062515,242.7111511,4247.444824,0.19583441,7.11188078,1,
T1_30,667011,669720,1,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,-93.505867,24.59239578,93.7016983,-17.48062515,242.7086487,4247.400879,0.19583032,7.11173248,1,
T2_26,667011,669721,2,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,-93.505867,24.59239578,93.7016983,-17.48062515,242.7086487,4247.400879,0.19583032,7.11173248,1,
BANK 43,667013,667231,43,100,230,138,418.9554749,1199.884521,835.902771,698.2590942,1999.807495,1393.171265,-156.8752747,-7.92417812,157.0220337,17.21926689,392.5964355,654.3273926,0.14676459,9.29508972,1,
BANK 42,667014,667231,42,100,230,138,418.9554749,1199.884521,835.902771,698.2590942,1999.807495,1393.171265,-158.2775574,-7.97349453,158.4269562,17.31035423,396.0920105,660.1534424,0.14938974,9.3368597,1,1
BANK 41,667015,667231,41,100,230,138,418.9554749,1199.884521,835.902771,698.2590942,1999.807495,1393.171265,-156.8759003,-7.95188332,157.0202179,17.24711609,392.5994568,654.3323975,0.14432073,9.29523373,1,
RADISON BANK 1,667016,667216,1,100,230,138,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,5.24805403,8.58987617,-5.24321318,-8.54649067,24.30389786,38.88646317,0.00483798,0.04345544,1,1
KELSEY BANK 10,667017,667217,10,100,230,138,714.9102783,848.9559937,714.9102783,1191.51709,1414.926636,1191.51709,-31.73483086,33.31899643,31.74752808,-32.33987808,111.5289001,185.8815002,0.0126984,0.97911555,1,
MYSTERY LAKE BANK 8,667218,667018,8,100,138,230,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,-10.52621937,7.26440716,10.53428078,-7.1192317,53.08820343,30.68011284,0.00806649,0.14519681,1,
MYSTERY LAKE BANK 9,667220,667018,9,100,138,230,468.1557617,561.8706055,468.1557617,280.8934631,337.122345,280.8934631,-11.78102207,-14.7942524,11.79929638,15.11427498,78.53318787,46.26888275,0.01827841,0.32004195,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.2,0.80075896,-0.2,-0.80000001,1.99215209,34.03059387,0,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.79990387,13.33002472,59.79990387,-9.43100262,147.8869171,2526.400635,0,3.89892721,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.79990387,13.31688881,59.79990387,-9.43100357,147.880722,2526.296387,0,3.88598776,1,
DUNLOP BANK 2,667023,668432,2,15,230,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824328,0.06573905,-1.04804099,-0.05932397,2.52853298,8.96963024,0.00020324,0.00642563,1,
JENPEG GSU 4,667024,669771,4,21,230,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032684,0.98725492,-0.60000002,-0.98000002,2.78888702,165.7576752,0.00032605,0.00725452,1,
JENPEG GSU 5,667024,669772,5,21,230,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033244,0.987243,-0.60000002,-0.98000002,2.78886938,165.7590179,0.00033284,0.00726135,1,
JENPEG GSU 6,667024,669773,6,21,230,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734188,-0.60000002,-0.98000002,2.78906631,165.7686157,0.00032609,0.00734375,1,
JENPEG GSU 1,667025,669768,1,21,230,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.24668884,3.78555703,24.3998909,-0.48556238,59.23262405,3520.496826,0.15320288,3.29999065,1,
JENPEG GSU 2,667025,669769,2,21,230,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.24663734,3.81113172,24.39988899,-0.48556235,59.24206161,3521.057861,0.15325168,3.32556224,1,
JENPEG GSU 3,667025,669770,3,21,230,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60029918,0.98719251,-0.60000002,-0.98000002,2.78871822,165.7485657,0.00029884,0.00719932,1,
WILLIAM RIVER BANK 1,667027,668427,1,15,230,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.0881973,2.16834879,-0.08724025,-2.1446228,5.23414516,18.24006462,0.00095651,0.02370991,1,
GRAND RAPIDS GSU 1,667028,669774,1,90,230,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.3383255,53.72110748,99.6989975,-43.57467651,275.2316589,4701.875,0.36067221,10.14653778,1,
GRAND RAPIDS GSU 2,667028,669775,2,90,230,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.6993103,53.460495,99.6993103,-43.57468033,275.7050476,4709.959961,0,9.88574028,1,
GRAND RAPIDS GSU 3,667028,669776,3,90,230,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67503738,0,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90,230,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308562,59.67540741,0,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30,230,69.69999695,102.1658936,112.2067795,107.688385,337.1328125,370.2662659,355.3562317,3.97646093,-6.50850296,-3.9688468,6.69838428,18.30854416,65.79595184,0.00761334,0.18991286,1,1
ASHERN BANK 2,667029,668429,2,30,230,69.69999695,107.688385,120.7415085,107.688385,355.3562317,398.429657,355.3562317,4.02788687,-6.59735203,-4.02011061,6.7897706,18.55490494,66.68119049,0.00777639,0.19246571,1,
ASHERN BANK 3,667029,668429,3,57,230,66,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.88487053,14.20021915,-10.86897087,-13.78843975,42.94914627,148.3700867,0.01589783,0.4118295,1,
BANK 1_5,667031,668420,1,50,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22522354,4.64043474,-21.19698143,-3.92208171,52.20635986,183.7505035,0.02823885,0.71832567,1,
BANK 2_4,667031,668420,2,50,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97841263,4.80906773,-20.95762634,-4.09718084,51.71618271,182.0251465,0.02078328,0.71182722,1,
BANK 1_6,667035,667036,1,100,230,230,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.390686,258.4552612,528.0957031,-224.2613068,1410.804443,1490.373657,0.70501417,34.19318771,1,
BANK 1_7,667035,667037,1,100,230,230,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3834839,265.8562012,528.0960083,-231.2987976,1418.702148,1498.292114,0.71252531,34.55747986,1,
BANK 7,667035,669821,7,100,230,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00108779,-12.05296421,-0.00013917,12.09911919,28.95269012,525.980835,0.00094834,0.04599459,1,
BANK 8_2,667035,669822,8,100,230,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00108779,-12.05296421,-0.00013917,12.09911919,28.95269012,525.980835,0.00094834,0.04599459,1,
BANK 9_2,667035,669823,9,100,230,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00108779,-12.05296421,-0.00013917,12.09911919,28.95269012,525.980835,0.00094834,0.04599459,1,
BANK 1 _2 _1,667036,669825,1,100,230,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0,-19.39012527,0,19.38609886,50.36864471,636.5267944,0,-0.00402622,1,
BANK 1 _5,667037,669824,1,100,230,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0,-12.92586136,0,12.92407036,33.59197617,424.5139771,0,-0.00179081,1,
BANK 1_9,667039,669037,1,100,230,63.5,350.9285583,392.598175,350.9285583,1271.079834,1422.009155,1271.079834,85.06742096,16.72597694,-84.74617004,-9.11358356,208.8204193,759.8215942,0.32125533,7.61235332,1,
BANK 2_6,667039,669037,2,100,230,63.5,350.9285583,392.598175,350.9285583,1271.079834,1422.009155,1271.079834,85.06742096,16.72597694,-84.74617004,-9.11358356,208.8204193,759.8215942,0.32125533,7.61235332,1,
,667041,669826,1,100,230,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00143137,-13.48712444,-0.0000062,13.55622673,32.39771652,588.5582275,0.00142491,0.06910806,1,
,667041,669827,2,100,230,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00143137,-13.48712444,-0.0000062,13.55622673,32.39771652,588.5582275,0.00142491,0.06910806,1,
,667041,669828,3,100,230,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00143137,-13.48712444,-0.0000062,13.55622673,32.39771652,588.5582275,0.00142491,0.06910806,1,
,667041,669829,4,100,230,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00143137,-13.48712444,-0.0000062,13.55622673,32.39771652,588.5582275,0.00142491,0.06910806,1,
BANK 6,668043,667043,6,100,110,230,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-84.34900665,12.35944271,84.40848541,-9.02857494,427.8679199,204.0738831,0.05948323,3.33106136,1,
BANK 7_2,668043,667043,7,100,110,230,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-84.34900665,12.35944271,84.40848541,-9.02857494,427.8679199,204.0738831,0.05948323,3.33106136,1,
BANK 8_3,668043,667043,8,100,110,230,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-84.34900665,12.35944271,84.40848541,-9.02857494,427.8679199,204.0738831,0.05948323,3.33106136,1,
,667044,669016,1,100,230,63.5,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.51895142,13.49205399,-65.33171844,-9.05573654,160.9445038,580.0512695,0.18722326,4.43637657,1,
,667045,669017,1,100,230,63.5,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.58266449,13.51465893,-65.39506531,-9.06972408,161.1007233,580.6144409,0.18758693,4.44499445,1,
BANK 1_11,667046,668428,1,50,230,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71846294,4.41770124,-12.70957279,-4.12403631,32.81539917,116.6439896,0.00889004,0.29372689,1,
BANK 2_8,667046,668428,2,50,230,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94582748,4.52431345,-12.93734169,-4.22520399,33.42419434,118.8080444,0.00848513,0.29919294,1,
BANK 4_2,667047,668408,4,75,230,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226486,8.49134827,-33.59269333,-7.05582571,83.58647919,291.2861633,0.02956775,1.43551421,1,
BANK 5,667047,668408,5,75,230,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00746155,8.34924698,-32.97895813,-6.93984175,82.06582642,285.986969,0.02850171,1.40940928,1,
BANK 6_1,667047,668408,6,75,230,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226486,8.49134827,-33.59269333,-7.05582571,83.58647919,291.2861633,0.02956775,1.43551421,1,
BANK 3_3,667048,668409,3,50,230,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12633514,7.83048964,-35.06361771,-5.83552217,87.17826843,303.803009,0.06271872,1.9949379,1,
BANK 4_3,667048,668409,4,50,230,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78906631,7.8270545,-34.73080826,-5.85033321,86.3792038,301.0185242,0.05825874,1.97677147,1,
BANK 1_13,667049,668423,1,84,230,66,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29403877,-8.60518837,-23.28038979,9.14883327,61.03921127,214.8397217,0.01364307,0.54356873,1,
BANK 2_10,667049,668423,2,50,230,66,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28931141,-10.66256046,-12.27557945,11.10148335,39.99233246,142.1547089,0.01373203,0.43889666,1,
BANK 3_4,667049,668423,3,84,230,66,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47645187,39.72068024,-25.43100929,-37.91004562,115.9910049,392.0834045,0.04544046,1.8104434,1,
ST.LEON BANK 3,667050,668422,3,50,230,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57088614,2.10280132,-6.56938171,-2.04180765,17.01222992,53.35629272,0.00150302,0.06089469,1,
ST.LEON BANK 4,667050,668422,4,50,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37876749,2.01416302,-6.3770771,-1.95504129,16.49454117,51.73263931,0.00168573,0.05903549,1,
ST.LEON BANK 1,667050,669890,1,15,230,4.15999985,62.75546265,62.75546265,62.75546265,3469.65332,3469.65332,3469.65332,0,0,0,0,0,0,0,0,1,
STLEON_POI_XFORMER,667051,669103,1,100,230,34.5,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96393776,-58.32593536,19.96393776,61.91619492,151.7778015,1094.065063,0,3.59025717,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100,230,230,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,-2.0043838,13.57936382,2.00479722,-13.56719398,34.80060577,34.8000145,0.00025805,0.01191012,1,
GLENBORO BANK 1,667052,668405,1,30,230,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87247658,-2.96863079,-17.83372116,3.82335854,45.97200775,157.2005768,0.03875244,0.85470665,1,
GLENBORO BANK 2,667052,668405,2,30,230,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90883827,-2.90626431,-17.87321281,3.76237416,46.03741074,157.4243011,0.03562424,0.85606128,1,
GLENBORO BANK 3,667052,668405,3,30,230,65.09999847,125.5109253,148.855957,125.5109253,443.4334106,525.9119873,443.4334106,17.28481865,-2.87048984,-17.24736404,3.69713235,44.46019745,152.0310211,0.03745376,0.82660055,1,
BANK 1_17,667053,668414,1,50,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.80142403,-1.95344198,-20.77968025,2.63288474,52.51172256,177.5055542,0.0217404,0.67938733,1,
BANK 2_12,667053,668414,2,50,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.46328926,-12.73641777,-20.4360733,13.65726852,60.58019257,208.2996674,0.02721621,0.92081499,1,
HERBLET LAKE BANK 1,668054,667054,1,100,110,230,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78523922,-5.69958305,10.78523922,6.03809452,62.72385406,30.08838272,0,0.33849391,1,
HERBLET LAKE BANK 2,668054,667054,2,100,110,230,262.4319458,314.918335,262.4319458,125.5109253,150.6131134,125.5109253,-10.81214523,-1.05136013,10.81214523,1.31636238,55.85692978,26.51383781,0,0.26496354,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15,24.89999962,230,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209527,-0.20055014,0.82221246,0.20428094,18.83810043,2.06993413,0.00011786,0.00373984,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15,24.89999962,230,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817356,-0.18015166,0.848409,0.18396944,19.30316734,2.12103772,0.00023561,0.00382683,1,
RALLS ISLAND BANK 1,667059,669840,1,15,230,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70701742,1.20628154,-4.70178699,-1.09624267,11.74017525,214.2018738,0.00523103,0.11005172,1,
RALLS ISLAND BANK 2,667059,669840,2,15,230,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79558229,1.22179151,-4.79009819,-1.109725,11.95677185,218.153717,0.00548513,0.11207453,1,
RALLS ISLAND BANK 3,667059,669840,3,15,230,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70823574,1.2310648,-4.7035327,-1.12081337,11.75802994,214.527359,0.00470218,0.11024325,1,
MINITONAS BANK 3,667061,668410,3,50,230,65.09999847,172.2009888,172.2009888,233.9523621,608.390564,608.390564,826.5598145,11.38887882,4.35744047,-11.38258457,-4.13684368,29.35988045,102.3152542,0.00629288,0.22052447,1,
MINITONAS BANK 4,667061,668410,4,50,230,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13821602,4.223526,-11.13142776,-4.00814915,28.68111038,99.95013428,0.00678859,0.21540722,1,
VERMILLION BANK 1,667062,668426,1,50,230,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21224403,0.90306288,-21.19033623,-0.17132334,51.62784576,179.9152679,0.02191166,0.73179859,1,
VERMILLION BANK 2,667062,668426,2,50,230,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43505859,0.92831671,-21.41346169,-0.18889053,52.17179489,181.8108368,0.02159827,0.73952484,1,
ROBLIN BANK 1,667063,668417,1,30,230,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64791679,0.68153775,-8.63405514,-0.48837498,21.47231102,73.6207428,0.01385884,0.19312663,1,
ROBLIN BANK 2,667063,668417,2,30,230,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30583858,0.99903578,-8.30012989,-0.8123439,20.70738792,70.99810028,0.00570894,0.18663844,1,
BIRTLE BANK 3,667065,668430,3,30,230,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62654591,-1.74330401,-11.61277008,2.09513354,28.23215866,100.3524857,0.01377445,0.35181874,1,
BIRTLE BANK 4,667065,668430,4,30,230,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36360836,-1.7448833,-11.34892559,2.08884954,27.60845375,98.1354599,0.01468278,0.34399664,1,
VIRDEN BANK 1,667066,668400,1,100,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35098457,8.18120098,-23.32146835,-7.23263168,65.03600311,208.5081787,0.02951694,0.94852179,1,
VIRDEN BANK 2,667066,668400,2,100,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76610184,7.9801774,-22.737463,-7.05532074,63.41039276,203.2964325,0.02863782,0.92481756,1,
RESTON BANK 1,667067,668404,1,100,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78058028,-14.84859848,-2.76987004,15.22692871,39.34274292,133.4393158,0.01070809,0.37829199,1,
RESTON BANK 2,667067,668404,2,100,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.80124354,-14.74528885,-2.7915895,15.12111855,39.08833313,132.5757446,0.00965377,0.37587121,1,
SOURIS BANK 1,667068,668421,1,30,230,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60690594,3.42126966,-11.59225559,-3.04173112,32.22898483,103.32798,0.01464991,0.37950253,1,
SOURIS BANK 2,667068,668421,2,57,230,66,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05311966,6.50037766,-22.02528572,-5.77933359,61.23504257,196.3232574,0.02783484,0.72105479,1,
SOURIS BANK 3,667068,669891,3,15,230,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0,0,0,0,0,0,0,0,1,
SOURIS BANK 4,667068,669940,4,15,230,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0,0,0,0,0,0,0,0,1,
NEEPAWA BANK 1,667071,668412,1,57,230,66,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44094086,4.81014824,-30.39066696,-3.50784874,81.40888214,263.8386536,0.05027157,1.30227292,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100,220,110,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.48521018,9.35246086,0.48660073,-9.27540398,22.39957237,44.90087128,0.0013905,0.07706296,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100,220,110,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.48518473,9.33804989,0.48657107,-9.26122856,22.36555099,44.83267975,0.00138628,0.07682905,1,
HVTFMR1,667077,669105,1,93,230,34.5,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39523125,-29.45770836,21.42905235,30.71032143,88.11192322,602.0966187,0.03382335,1.25271666,1,
,668133,667080,1,100,110,230,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-75.29814148,-25.09612656,75.35829926,28.14648819,389.5894775,194.7099762,0.06016638,3.05043554,1,
BANK 1_30,667082,668436,1,84,230,66,351.430603,351.430603,351.430603,1224.682373,1224.682373,1224.682373,42.13357925,13.98838043,-42.06723404,-12.2696085,107.7429123,367.9584045,0.0663496,1.71877074,1,
BANK 2_23,667082,668436,2,84,230,66,351.430603,351.430603,351.430603,1224.682373,1224.682373,1224.682373,42.13357925,13.98838043,-42.06723404,-12.2696085,107.7429123,367.9584045,0.0663496,1.71877074,1,
WASHAKEMAY BANK 1,667109,668439,1,50,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97871017,10.26551437,-29.92955971,-8.7294426,80.61927795,266.898468,0.04915143,1.53598213,1,
LAURIE RIVER BANK 1,667213,669239,1,10,138,75,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37420025,-0.52536577,0.37421265,0.52562875,2.52648211,5.28264475,0.0000124,0.00026293,1,
LAURIE RIVER BANK 2,667213,669239,2,10,138,75,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37420025,-0.52536577,0.37421265,0.52562875,2.52648211,5.28264475,0.0000124,0.00026293,1,
KELSEY GSU 1,667217,669750,1,38,138,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.41724968,29.80000114,-20.18898392,152.9525909,1567.764893,0,2.22830844,1,
KELSEY GSU 2,667217,669751,2,38,138,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.42929268,29.80000114,-20.18898392,152.9822845,1568.067139,0,2.2402606,1,
KELSEY GSU 3,667217,669752,3,38,138,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.43725014,29.80000114,-20.18898392,153.0019073,1568.268799,0,2.24823236,1,
KELSEY GSU 4,667217,669753,4,38,138,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.2,0.70081031,-0.2,-0.69999999,2.9892509,30.64101601,0,0.00083985,1,
KELSEY GSU 5,667217,669754,5,38,138,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.2,0.70090491,-0.2,-0.69999999,2.98962402,30.64164734,0,0.00085549,1,
KELSEY GSU 6,667217,669755,6,38,138,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.2,0.70085108,-0.2,-0.69999999,2.98941183,30.64141655,0,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38,138,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.2,0.7008577,-0.2,-0.69999999,2.98943806,30.64159012,0,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15,138,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.39978,1111.179321,4.43253183,1.6450243,-4.42593002,-1.54847729,19.62522316,217.0092926,0.00660131,0.09652577,1,
THOMPSON BANK 5,667218,669930,5,15,138,12.5,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43253136,1.64499211,-4.42593002,-1.54847729,19.62517166,217.0092773,0.00660128,0.09652545,1,
THOMPSON BANK 7,667220,669127,7,15,138,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.39978,1111.179321,4.43253708,1.6451031,-4.42593002,-1.54847729,19.63323212,217.0979004,0.0066067,0.0966046,1,
T1_35,667224,669730,1,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18364716,-26.63300323,91.18364716,34.54801178,392.585907,4024.00708,0,7.91490316,1,
T2_31,667225,669731,2,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18364716,-26.70975113,91.18364716,34.54801178,392.6697083,4024.864014,0,7.83829165,1,
T3_20,667226,669732,3,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18366241,-26.78030968,91.18366241,34.54801559,392.0435791,4018.446289,0,7.76775646,1,
T4_16,667226,669733,4,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18366241,-26.71494102,91.18366241,34.54801178,391.9676819,4017.668701,0,7.8330636,1,
T5_19,667227,669734,5,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18366241,-26.78033638,91.18366241,34.54801559,392.0429077,4018.438965,0,7.76772738,1,
T6_15,667227,669735,6,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18366241,-26.74763489,91.18366241,34.54801178,392.0048828,4018.050049,0,7.80038452,1,
T7_9,667228,669736,7,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18366241,-26.63883018,91.18366241,34.54801178,391.8814697,4016.783691,0,7.90927553,1,
T8_5,667228,669737,8,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18366241,-26.7693615,91.18366241,34.54801559,392.0328064,4018.335205,0,7.77871847,1,
T9_5,667229,669738,9,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18366241,-26.75848961,91.18366241,34.54801178,392.0177307,4018.181885,0,7.78951073,1,
T10_9,667229,669739,10,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18366241,-26.75848961,91.18366241,34.54801178,392.0177307,4018.181885,0,7.78951073,1,
T11_3,667230,669740,11,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18364716,-26.74871445,91.18364716,34.54800797,392.8400269,4026.609375,0,7.7993474,1,
T12_3,667230,669741,12,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.48000008,1.30159962,-0.48000008,-1.30000007,5.73507309,58.7870903,0,0.00166481,1,
,667247,669742,1,130,138,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.8113842,95.43415833,20.47821045,389.6554565,3993.967529,0.17526115,6.66693449,1,
,667247,669743,2,130,138,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.8113842,95.43415833,20.47821045,389.6554565,3993.967529,0.17526115,6.66693449,1,
,667248,669744,3,130,138,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6651917,3994.067627,0.1752699,6.66726732,1,
,667249,669745,4,130,138,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942139,3994.365234,0.17529607,6.668262,1,
,667250,669746,5,130,138,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.2583313,-13.78987694,95.43415833,20.47821045,390.2833862,4000.403809,0.17582649,6.68843985,1,
,667251,669747,6,130,138,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.2583313,-13.78986263,95.43415833,20.47821045,390.2838745,4000.408936,0.17582692,6.68845606,1,
,667251,669748,7,130,138,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.0001075,0,0,0.00043591,0,0,0,1,
POINTE DU BOIS BANK 7,667301,669000,7,100,110,63.5,314.918335,377.9019775,314.918335,545.527832,654.6333618,545.527832,-17.85533524,-6.76516008,17.87291718,7.17539501,89.8459549,155.6386719,0.01758148,0.41023451,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.5,137.1999969,6.9000001,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803616,-5.31425285,9.4980011,5.60000038,51.17152786,966.6217041,0.0099646,0.28577057,1,
SLAVE FALLS GSU 1,667302,669804,1,25,115,6.9000001,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.5,3.29477644,15.5,-2.15840459,74.82627869,1309.459717,0,1.13637638,1,
SLAVE FALLS GSU 2,667302,669805,2,25,115,6.9000001,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.5,3.29477644,15.5,-2.15840459,74.82627869,1309.459717,0,1.13637638,1,
SLAVE FALLS GSU 3,667302,669806,3,25,115,6.9000001,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.5,3.29477644,15.5,-2.15840459,74.82627869,1309.459717,0,1.13637638,1,
SLAVE FALLS GSU 4,667302,669807,4,20,137.1999969,6.9000001,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42773533,-2.87830377,15.5,4.00070953,74.10676575,1339.450806,0.07226408,1.12239957,1,
BANK 7_6,667304,668104,7,100,110,110,656.079834,753.1796875,655.5550537,656.079834,753.1796875,655.5550537,54.46143341,15.42318153,-54.4271698,-13.77021694,288.401825,288.401947,0.03426883,1.65305567,1,
BANK 2_25,667304,668105,2,100,110,110,656.079834,753.1796875,655.5550537,656.079834,753.1796875,655.5550537,54.46143341,15.42318153,-54.4271698,-13.77021694,288.401825,288.401947,0.03426883,1.65305567,1,
BANK 4_8,667304,668106,4,100,110,110,656.079834,753.1796875,655.5550537,656.079834,753.1796875,655.5550537,54.46143341,15.42318153,-54.4271698,-13.77021694,288.401825,288.401947,0.03426883,1.65305567,1,
ROSS LAKE BANK 2,669846,668000,2,30,12.47000027,110,1889.004761,2078.831543,2495.523682,214.144455,235.6639099,282.9016418,-5.51006508,-1.96019733,5.51373672,2.0420413,259.4020996,28.34651566,0.0036742,0.08188207,1,
ROSS LAKE BANK 3,669846,668000,3,30,12.47000027,110,1889.004761,2078.831543,2495.523682,214.144455,235.6639099,282.9016418,-5.51006508,-1.96019733,5.51373672,2.0420413,259.4020996,28.34651566,0.0036742,0.08188207,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634245,0.01920362,-0.08628836,-0.01870289,0.45427349,4.16050291,0.00005392,0.00049838,1,
SHERRIDON BANK 2,668006,669867,2,5,110,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743697,0.10738182,-0.40727216,-0.10499495,2.16397142,19.81899643,0.00016445,0.00238227,1,
SNOW LAKE BANK 1,669845,668009,1,5,12.47000027,110,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75330663,-1.13118911,3.77368116,1.34963536,176.2372894,20.64202118,0.02037409,0.21843691,1,
SNOW LAKE BANK 2,669845,668009,2,5,12.47000027,110,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64079857,-0.72194678,3.65855551,0.92053187,166.8691406,19.43072701,0.01775717,0.1985843,1,
RAPID CITY BANK 2,669853,668016,2,7.5,12.47000027,110,518.550354,518.550354,518.550354,58.78475571,58.78475571,58.78475571,-1.06810784,-0.1931704,1.06875706,0.2025879,48.92460251,5.42938185,0.00065008,0.00942,1,
BRANDON EAST BANK 5,668017,668431,5,30,110,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62579441,0.7252686,-12.60079288,-0.36124992,63.54796982,110.0536118,0.02500778,0.36403733,1,
BRANDON EAST BANK 6,668017,668431,6,30,110,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00410652,1.06874156,-13.98393631,-0.6640563,70.57389069,122.2212067,0.02017173,0.40473604,1,
BRANDON EAST BANK 1,668017,669132,1,30,110,32.5,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22599792,4.128335,-8.21649551,-3.93914723,46.24826431,160.187088,0.00950087,0.18917905,1,
BRANDON EAST BANK 2,668017,669132,2,30,110,32.5,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43235683,4.06548262,-8.41963863,-3.87321973,47.03931046,162.9269104,0.01271944,0.192237,1,
BRANDON EAST BANK 3,668017,669132,3,30,110,32.5,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44926834,4.31445217,-8.44083405,-4.11940908,47.67163467,165.1173553,0.00843204,0.19506514,1,
HIGHLAND PARK BANK 1,668018,669852,1,10,110,12.47000027,151.6856689,181.60289,157.9840393,1338.045166,1601.950073,1393.604126,6.165874,2.63538957,-6.14611769,-2.3404038,33.84686279,310.2404785,0.01975624,0.29499659,1,
HIGHLAND PARK BANK 2,668018,669870,2,10,110,12.47000027,151.6856689,181.60289,157.9840393,1338.045166,1601.950073,1393.604126,6.16275167,2.65329456,-6.14611769,-2.3404038,33.86800385,302.4308472,0.01663394,0.31289792,1,
CROCUS PLAIN BANK 3,669849,668020,3,15,12.47000027,110,1245.446899,1245.446899,1245.446899,141.188385,141.188385,141.188385,-7.19507694,-1.41733217,7.21262789,1.70838094,333.7060852,37.40806198,0.01755071,0.29104924,1,
CROCUS PLAIN BANK 4,669849,668020,4,15,12.47000027,110,1245.446899,1245.446899,1245.446899,141.188385,141.188385,141.188385,-7.20987701,-2.55090594,7.22920609,2.87185097,348.0171814,39.25802612,0.01932953,0.32095078,1,
BRANDON GSU 5,668022,669816,5,72,115,13.80000019,590.4033813,590.4033813,602.4524536,4920.02832,4920.02832,5020.437012,0.40249541,11.28433895,-0.3983826,-11.14493561,56.68584442,484.1967468,0.00411131,0.13952401,1,
BRANDON GSU 6,668022,669817,6,105,115,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.2422061,-0.31132621,6.43056345,53.58836746,0.000025,0.0012016,1,
BRANDON GSU 7,668022,669818,7,105,115,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.2422061,-0.31132621,6.4306407,53.58833694,0.000025,0.00119847,1,
BANK 1_36,668029,668438,1,50,110,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0,0,0,0,0,0,0,0,0,
NEEPAWA BANK 3,669876,668029,3,7.5,12.47000027,110,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284988,-1.38915992,3.44173384,1.50754988,159.9470062,18.62467003,0.0088823,0.11837032,1,
NEEPAWA BANK 4,669876,668029,4,7.5,12.47000027,110,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45453215,-1.39608622,3.46352315,1.51520014,160.9273224,18.7388134,0.00899151,0.11909164,1,
MINEDOSA BANK 2,669859,668030,2,10,12.47000027,110,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03152299,-0.76697737,3.03616142,0.83423984,134.5762177,15.67039871,0.00463897,0.06727469,1,
MINEDOSA BANK 3,669859,668030,3,10,12.47000027,110,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725819,-0.75809169,3.00184774,0.82457364,133.0528412,15.49298573,0.00459098,0.06651283,1,
BANK 1_37,668032,669862,1,5,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60847354,1.08591032,-2.60367393,-0.99832553,14.09577179,119.4414139,0.00479947,0.08759035,1,
BANK 2_33,668033,669861,2,5,114.3000031,12.47000027,63.1397934,63.1397934,72.73703766,578.7392578,578.7392578,666.7075806,2.61108685,1.09103096,-2.60367584,-0.998326,14.17117596,120.0802994,0.00741118,0.09270713,1,
BANK 2_34,668036,669920,2,15,110,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07080364,2.70829105,-7.05480003,-2.44479394,37.74132919,345.6599731,0.01600393,0.26350653,1,
BANK 1_38,668037,669863,1,15,110,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07126999,2.70674777,-7.05480433,-2.44479465,37.84494781,346.6090088,0.01646615,0.2619614,1,
BANK 1_39,669860,668039,1,7.5,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872688,-1.1752727,4.72306919,1.36446214,222.9271698,24.19566917,0.01434119,0.18918169,1,
BANK 5_5,669847,668040,5,5,12.47000027,110,1097.289673,1097.289673,1111.179321,124.392746,124.392746,125.9673309,0,0,-0.00000053,-0.0000063,0,0.00003137,0,0,1,
CARBERRY BANK 1,669117,668041,1,15,24.89999962,110,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78777981,-4.9789691,10.83378029,5.05512333,259.794281,61.17792892,0.04596336,0.07627962,1,
MACGREGOR BANK 1,668042,669868,1,5,110,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95931029,0.08672766,-1.95570564,-0.03524249,9.99885178,91.5760498,0.00360498,0.05148849,1,
MACGREGOR BANK 2,668042,669868,2,5,110,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95922959,0.08375438,-1.95554721,-0.03227597,9.99778175,91.56623077,0.00368256,0.05147746,1,
BANK 4_12,668043,668424,4,30,110,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59105778,3.16399741,-11.57509613,-2.79961705,60.30392838,104.4354935,0.01596335,0.36440149,1,
BANK 5_6,668043,668424,5,30,110,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22396946,3.35927677,-12.20778561,-2.97480702,63.62657547,110.189743,0.01618423,0.38450766,1,
BANK 2_37,668043,669122,2,30,110,24,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67041779,11.31149673,-31.56508446,-8.68159962,168.7879791,803.8532715,0.10533257,2.62996507,1,
BANK 3_19,668043,669122,3,30,110,24,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17708588,12.39715767,-35.04798126,-9.48092651,187.1969147,891.5256958,0.129104,2.91628504,1,
BANK 6_5,668044,668437,6,30,110,65.09999847,180.0283051,180.0283051,209.9455566,304.195282,304.195282,354.7467346,9.77022743,3.68782544,-9.75904751,-3.43582964,52.79845047,91.43741608,0.01118085,0.25202435,1,
BANK 7_8,668044,668437,7,30,110,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57464886,3.57338572,-9.56279182,-3.32679749,51.66938019,89.48200989,0.01185877,0.24659252,1,
CARBERRY BANK 2,669129,668045,2,15,24.89999962,110,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78781509,-4.97897243,10.84084702,5.05605125,260.2159729,61.25974274,0.05294994,0.07707158,1,
AUSTIN BANK 2,668046,669869,2,5,110,12.47000027,38.52500916,44.8233757,38.52500916,339.8356628,395.3946533,339.8356628,1.51269114,0.11442172,-1.51047635,-0.08425786,7.75368643,71.01333618,0.00221492,0.03016067,1,
AUSTIN BANK 1,668046,669939,1,10,110,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94693565,0.2419869,-2.94299626,-0.18317011,15.11294174,138.4141846,0.00393881,0.05881362,1,
LIBAU BANK 2,669854,668048,2,7.5,12.47000027,110,523.1802979,523.1802979,523.1802979,59.3096199,59.3096199,59.3096199,-2.73242712,-0.62279844,2.7367239,0.68489569,127.9671021,13.93869209,0.00429474,0.06208594,1,
PINE FALLS BANK 8,668049,669837,8,5,110,12.5,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876042,0.42915931,-2.2839942,-0.30431607,11.37418175,104.2557144,0.00476631,0.1248368,1,
PINE FALLS GSU 1,668050,669778,1,15.5,115,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78711796,1.77796161,13.84700108,-0.65348047,67.89787292,579.9611206,0.05988155,1.12448359,1,
PINE FALLS GSU 2,668050,669779,2,17,115,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81755352,1.64339042,13.84699917,-0.8970145,67.96455383,580.5304565,0.02944791,0.74639112,1,
PINE FALLS GSU 3,668050,669780,3,15.5,115,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78637218,1.78638232,13.84700108,-0.66060144,67.89953613,579.9752197,0.06062838,1.12577856,1,
PINE FALLS GSU 4,668050,669781,4,17,115,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84700108,1.09371233,13.84700108,-0.3443118,67.84336853,579.4953613,0,0.74937481,1,
PINE FALLS GSU 5,668050,669782,5,15.5,115,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366043,2.10193157,16.09700203,-0.53382665,78.88621521,673.8197632,0.08334223,1.56810546,1,
PINE FALLS GSU 6,668050,669783,6,15.5,115,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01367188,2.09202647,16.09700203,-0.49405378,78.87998962,673.7666016,0.08332905,1.59797692,1,
PINE FALLS BANK 10,668433,668052,10,15,65.09999847,110,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.2726016,-0.39273983,5.27891874,0.52852196,45.28796005,25.9127903,0.00631617,0.13579772,1,
PINE FALLS BANK 9,668413,668057,9,15,65.09999847,110,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.2590003,-0.39236304,5.26528358,0.52780288,45.17153168,25.84617424,0.00628374,0.1354495,1,
GREAT FALLS GSU 1,668062,669784,1,30,115,11,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422035,3.00921345,20.44600105,-1.34938502,100.3620682,1075.470825,0.05178269,1.65984559,1,
GREAT FALLS GSU 2,668062,669785,2,21,115,11,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35871887,2.91229248,18.45300102,-0.92103046,90.49502563,969.7365112,0.09428079,1.99127531,1,
GREAT FALLS GSU 3,668062,669786,3,30,115,11,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.2985363,3.53500962,24.37200165,-1.28743482,119.5401154,1280.981201,0.07346374,2.2475934,1,
GREAT FALLS GSU 4,668062,669787,4,30,115,11,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.738271,24.37200165,-0.50193697,119.3990173,1279.468994,0,2.2363472,1,
GREAT FALLS GSU 5,668062,669788,5,30,115,11,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625412,3.24013042,22.40000153,-1.22873724,109.8798065,1177.462036,0.06374753,2.01140165,1,
GREAT FALLS GSU 6,668062,669789,6,30,115,11,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300102,2.26175714,18.45300102,-0.97558445,90.50873566,969.8834229,0,1.28618503,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260006,0.53816622,-1.25197768,-0.43694112,6.80856562,59.24757004,0.01062214,0.10122278,1,
RAVEN LAKE BANK 1,668064,669112,1,15,110,32.5,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.3828187,0.52724236,-3.37946677,-0.47902396,16.94083595,58.67690277,0.00335198,0.04821749,1,
RAVEN LAKE BANK 2,668064,669112,2,15,110,32.5,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30610824,0.51038963,-3.3027668,-0.46327868,16.55296516,57.33348465,0.00334343,0.04710871,1,
BANK 3_20,668066,669855,3,15,110,12.47000027,123.3430099,130.6911011,141.188385,1088.029785,1152.848511,1245.446899,6.73339272,2.52635884,-6.71641016,-2.28027582,36.09164047,330.8158569,0.01698387,0.24607898,1,
BANK 4_13,668066,669855,4,15,110,12.47000027,123.3430099,130.6911011,141.188385,1088.029785,1152.848511,1245.446899,6.37197113,2.39102292,-6.35590792,-2.15816355,34.15485382,313.0635986,0.01606346,0.23287442,1,
BANK 1_45,668066,669892,1,10,110,4.15999985,36.2156105,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52886915,0.88094568,-2.52334785,-0.82665813,13.43909836,369.2524719,0.00552141,0.05429385,1,
BANK 2_42,668066,669892,2,3.5,110,4.15999985,36.2156105,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645436,0.39979416,-0.99525136,-0.37794459,5.38817406,148.045166,0.0012029,0.02184734,1,
BANK 3_21,668068,669893,3,6,110,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331339,0.16988434,-0.53296894,-0.16589794,2.81117082,74.90846252,0.00034473,0.00399108,1,
BANK 1_46,669874,668069,1,5,12.47000027,110,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361391,-0.89861023,2.80173087,1.01641643,136.7049408,14.93864346,0.00811679,0.11779842,1,
BANK 2_43,669874,668069,2,5,12.47000027,110,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434515,-0.90702093,2.79200959,1.02460098,136.4147949,14.90693092,0.00766431,0.11757755,1,
BANK 1_47,668074,669856,1,10,105.75,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17126894,1.79878211,-5.15707493,-1.62202811,27.5116806,239.5964661,0.01419357,0.17675005,1,
BANK 2_44,668074,669872,2,7.5,105.75,12.47000027,54.59577179,54.59577179,54.59577179,462.991394,462.991394,462.991394,5.1768961,1.85879278,-5.15707493,-1.62202811,27.63882637,240.7038879,0.01982084,0.23676895,1,
LAC DU BONNET BANK 1,669875,668075,1,7.5,12.47000027,110,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446221,3.55752158,0.83241844,162.4203644,17.80253601,0.01043417,0.1079854,1,
LAC DU BONNET BANK 2,669875,668075,2,7.5,12.47000027,110,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446221,3.55752158,0.83241844,162.4203644,17.80253601,0.01043417,0.1079854,1,
