xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_wind3_bus,xformer_id,winding1_basemva,winding2_basemva,winding3_basemva,winding1_basekv,winding2_basekv,winding3_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,winding3_rateA,winding3_rateB,winding3_rateC,p_winding1,q_winding1,p_winding2,q_winding2,p_winding3,q_winding3,amp_winding1,amp_winding2,amp_winding3,Ploss,Qloss,winding1_stat,winding2_stat,winding3_stat,violate
BANK 51,667500,667035,669101,51,720,720,720,500,230,46,1385.987183,1385.987183,1385.987183,2387.970947,2713.044189,3012.011475,2861.64917,2861.64917,2861.64917,-240.90271,117.8632965,241.1020966,-191.9276733,0,82.12285614,297.8995667,740.2529297,974.4540405,0.1993866,8.05847931,1,1,1,1
BANK 52,667500,667035,669102,52,720,720,720,500,230,46,1385.987183,1385.987183,1385.987183,2387.970947,2713.044189,3012.011475,2861.64917,2861.64917,2861.64917,-241.2595825,126.7295685,241.4997864,-284.0555115,0,168.786377,302.7080688,895.6071167,1975.663696,0.24020386,11.46043396,1,1,1,1
BANK 1_8,667038,668148,669148,1,150,150,150,230,115,13.80000019,628.0566406,753.0655518,628.0566406,1255.109253,1411.244995,1255.109253,2510.218506,2510.218506,2510.218506,81.17939758,38.61274338,-81.10935974,-34.7939415,0,0,217.4957275,434.9913025,0,0.07003784,3.81880188,1,1,1,
BANK 2_5,667038,668148,669149,2,120,120,120,230,115,13.80000019,442.04953,529.9071655,442.04953,884.0990601,1013.124268,884.0990601,2451.646729,2451.646729,2451.646729,61.4093132,29.191185,-61.35565186,-26.30286789,0,0,164.5090485,329.01828,0,0.05366135,2.88831711,1,1,1,
BANK 3,667038,668038,669150,3,171,171,171,230,115,13.80000019,714.9102783,830.8823242,714.9102783,1430.824585,1594.99292,1430.824585,2928.588379,2928.588379,2928.588379,91.39056396,44.10512543,-91.34027863,-39.79712296,0,0,245.5177765,491.0351562,0,0.05028534,4.30800247,1,1,1,
BANK 4,667038,668038,669151,4,120,120,120,230,115,13.80000019,442.04953,529.9071655,442.04953,884.0990601,1013.124268,884.0990601,2451.646729,2451.646729,2451.646729,61.65490723,29.13308144,-61.59732819,-26.23942566,0,0,164.9857941,329.9729614,0,0.05757904,2.89365578,1,1,1,1
BANK 71,667501,667041,669100,71,720,720,720,500,230,46,1385.987183,1662.999756,1385.987183,3012.011475,3570.032959,3012.011475,3966.145264,3966.145264,3966.145264,-156.048172,125.5801315,156.3875122,-287.2785339,0,176.7289276,222.189743,785.703186,2021.613403,0.33934021,15.03053284,1,1,1,1
BANK 72,667501,667041,669135,72,720,720,720,500,230,46,1385.987183,1662.999756,1385.987183,3012.011475,3570.032959,3012.011475,3966.145264,3966.145264,3966.145264,-156.2058411,24.67398071,156.2553558,-20.28036118,0,0,175.4222717,378.4926147,0,0.04951477,4.39361954,1,1,1,
BANK 1_12,667047,668047,669152,1,150,150,150,230,115,13.80000019,703.1122437,842.9313965,703.1122437,1191.851807,1199.884521,1406.224487,2510.218506,2510.218506,2510.218506,69.13091278,0.75694495,-69.08998108,1.47793806,0,0,166.6364746,341.8195801,0,0.0409317,2.23488307,1,1,1,
BANK 2_9,667047,668047,669113,2,150,150,150,230,115,13.80000019,628.0566406,753.0655518,628.0566406,1199.884521,1199.884521,1255.109253,2510.218506,2510.218506,2510.218506,69.1314621,0.84799808,-69.0932312,1.38517416,0,0,166.6403503,341.8261719,0,0.0382309,2.23317218,1,1,1,
BANK 3_2,667047,668047,669153,3,168.75,168.75,168.75,230,115,13.80000019,705.1203613,845.9436646,705.1203613,1073.87146,1198.880493,1411.244995,2823.99585,2823.99585,2823.99585,66.71269226,0.82998306,-66.67609406,1.3254317,0,0,160.8102722,329.8666992,0,0.03659821,2.15541482,1,1,1,
CLIFF LAKE AUTO 1,667055,668055,669154,1,120,120,120,230,110,13.80000019,565.0502319,570.0706787,565.0502319,1181.468628,1417.657349,1181.468628,9417.503906,9501.177734,9417.503906,28.79114532,1.06490302,-28.84780502,-12.98194504,0.0711026,12.64562893,71.07914734,152.2564697,513.4467163,0.01444291,0.72858715,1,1,1,
CLIFF LAKE AUTO 2,667055,668056,669154,2,120,120,120,230,110,13.80000019,565.0502319,607.9749146,593.9177246,1181.468628,1417.657349,1241.828003,9417.503906,10132.91504,9898.628906,28.84706306,0.89823568,-28.76255798,-12.99062252,-0.0711026,12.83646488,71.20302582,151.9115448,521.1949463,0.01340248,0.74407768,1,1,1,1
OVERFLOWING RIVER BANK 1,667060,668135,669125,1,56.25,56.25,56.25,230,110,13.80000019,188.0153656,188.0153656,188.0153656,394.17276,394.17276,394.17276,1568.886597,1568.886597,1568.886597,0,-0.00131838,0,0,0,0,0.00320006,0,0,0,-0.00131838,1,1,1,
RAVEN LAKE AUTO 3,667064,668064,669143,3,75,75,75,230,115,13.80000019,251.0218506,300.9751892,251.0218506,502.0437012,601.9503784,502.0437012,1380.620117,1380.620117,1380.620117,-10.62189388,-0.03889384,10.62189388,0.13676031,0,0,26.1869545,53.99372482,0,0,0.09786646,1,1,0,
CORNWALLIS AUTO 1,667070,668070,669138,1,120,120,120,230,115,13.80000019,442.04953,529.9071655,442.04953,855.9845581,950.8707886,884.0990601,2229.910889,2229.910889,2229.910889,62.74966049,22.23073006,-62.6801796,-18.93645096,0,0,175.818985,328.6348267,0,0.0694809,3.2942791,1,1,1,
CORNWALLIS AUTO 2,667070,668071,669140,3,120,120,120,230,115,13.80000019,442.04953,529.9071655,442.04953,884.0990601,1059.814331,884.0990601,2229.910889,2229.910889,2229.910889,61.47846603,35.50043869,-61.47846603,-31.73425293,0,0,187.4949493,347.2120667,0,0,3.76618576,1,1,1,
CORNWALLIS AUTO 3,667070,668072,669139,2,120,120,120,230,115,13.80000019,442.04953,529.9071655,442.04953,855.9845581,950.8707886,884.0990601,2229.910889,2229.910889,2229.910889,62.17949295,22.11120796,-62.115242,-18.84898758,0,0,174.2942963,325.783905,0,0.06425095,3.26222038,1,1,1,1
CORNWALLIS AUTO 4,667070,668138,669141,4,150,150,150,230,115,13.80000019,628.0566406,714.9102783,628.0566406,1255.109253,1506.131104,1255.109253,2510.218506,2510.218506,2510.218506,94.15241241,14.81907177,-94.06567383,-10.33889484,0,0,251.7240143,474.9519958,0,0.08673859,4.48017693,1,1,1,
BANK 1_40,668040,668415,669114,1,15,15,15,111.4499969,66,33,103.0890121,103.0890121,103.0890121,174.9546356,174.9546356,174.9546356,117.2196045,117.2196045,117.2196045,-0.00000072,0.00008275,-0.00004052,-0.0000581,0.00000475,0.00000298,0.0004105,0.00061737,0.00009775,-0.00003649,0.00002763,1,1,1,
BANK 2_35,668040,668415,669114,2,15,15,15,111.4499969,66,33,103.0890121,103.0890121,103.0890121,174.9546356,174.9546356,174.9546356,117.2196045,117.2196045,117.2196045,-0.00000458,0.00010702,-0.00001708,-0.0000805,-0.00000442,-0.00000725,0.00053137,0.00071727,0.0001481,-0.00002608,0.00001926,1,1,1,
BANK 3_18,668040,668415,669114,3,15,15,15,111.4499969,66,33,103.0890121,103.0890121,103.0890121,174.9546356,174.9546356,174.9546356,117.2196045,117.2196045,117.2196045,-0.00000581,0.00011422,0.0000288,0.0000693,-0.00000016,0.00000213,0.00056733,0.0006541,0.00003732,0.00002283,0.00018566,1,1,1,
BANK 4_11,668040,668415,669114,4,15,15,15,111.4499969,66,33,103.0890121,103.0890121,103.0890121,174.9546356,174.9546356,174.9546356,117.2196045,117.2196045,117.2196045,-0.00000581,0.00011422,0.0000288,0.0000693,-0.00000016,0.00000213,0.00056733,0.0006541,0.00003732,0.00002283,0.00018566,1,1,1,
QE807T,672540,672343,672344,1,100,100,100,138,13.80000019,13.80000019,711.2285767,711.2285767,711.2285767,3556.143066,3556.143066,3556.143066,3556.143066,3556.143066,3556.143066,0,0.00381481,0,0,0,0,0.01543758,0,0,0,0.00381481,1,1,1,
