xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_wind3_bus,xformer_id,winding1_basemva,winding2_basemva,winding3_basemva,winding1_basekv,winding2_basekv,winding3_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,winding3_rateA,winding3_rateB,winding3_rateC,p_winding1,q_winding1,p_winding2,q_winding2,p_winding3,q_winding3,amp_winding1,amp_winding2,amp_winding3,Ploss,Qloss,winding1_stat,winding2_stat,winding3_stat,violate
BANK 51,667500,667035,669101,51,720,720,720,500,230,46,1385.987183,1385.987183,1385.987183,2387.970947,2713.044189,3012.011475,2861.64917,2861.64917,2861.64917,-247.3937225,117.8304214,247.5997925,-191.5778198,0,82.12309265,304.3867493,752.0126953,974.4554443,0.20606995,8.37569427,1,1,1,
BANK 52,667500,667035,669102,52,720,720,720,500,230,46,1385.987183,1385.987183,1385.987183,2387.970947,2713.044189,3012.011475,2861.64917,2861.64917,2861.64917,-247.7599792,126.660141,248.0050507,-283.6692505,0,168.7868652,309.0935364,905.1083984,1975.666626,0.24507141,11.77775574,1,1,1,
BANK 1_8,667038,668148,669148,1,150,150,150,230,115,13.80000019,628.0566406,753.0655518,628.0566406,1255.109253,1411.244995,1255.109253,2510.218506,2510.218506,2510.218506,80.71696472,38.31943893,-80.64765167,-34.54117203,0,0,216.3383179,432.6764221,0,0.06931305,3.77826691,1,1,1,
BANK 2_5,667038,668148,669149,2,120,120,120,230,115,13.80000019,442.04953,529.9071655,442.04953,884.0990601,1013.124268,884.0990601,2451.646729,2451.646729,2451.646729,61.05948639,28.96941948,-61.00638962,-26.11176109,0,0,163.6336212,327.267395,0,0.05309677,2.85765839,1,1,1,
BANK 3,667038,668038,669150,3,171,171,171,230,115,13.80000019,714.9102783,830.8823242,714.9102783,1430.824585,1594.99292,1430.824585,2928.588379,2928.588379,2928.588379,90.87014008,43.77176666,-90.82038879,-39.50948715,0,0,244.2113342,488.4222412,0,0.04975128,4.26227951,1,1,1,
BANK 4,667038,668038,669151,4,120,120,120,230,115,13.80000019,442.04953,529.9071655,442.04953,884.0990601,1013.124268,884.0990601,2451.646729,2451.646729,2451.646729,61.30335999,28.91194534,-61.24638748,-26.04900932,0,0,164.1078796,328.2171021,0,0.0569725,2.86293602,1,1,1,
BANK 71,667501,667041,669100,71,720,720,720,500,230,46,1385.987183,1662.999756,1385.987183,3012.011475,3570.032959,3012.011475,3966.145264,3966.145264,3966.145264,-153.6800842,125.2232208,154.0178833,-287.0621643,0,176.7308044,219.908905,782.5396118,2021.624268,0.33779907,14.89186096,1,1,1,
BANK 72,667501,667041,669135,72,720,720,720,500,230,46,1385.987183,1662.999756,1385.987183,3012.011475,3570.032959,3012.011475,3966.145264,3966.145264,3966.145264,-153.8682404,24.33000565,153.9163361,-20.06629944,0,0,172.8091583,372.8546143,0,0.0480957,4.26370621,1,1,1,1
BANK 1_12,667047,668047,669152,1,150,150,150,230,115,13.80000019,703.1122437,842.9313965,703.1122437,1191.851807,1199.884521,1406.224487,2510.218506,2510.218506,2510.218506,70.91838074,0.85419995,-70.87526703,1.49819982,0,0,170.9655609,350.6996765,0,0.04311371,2.35239983,1,1,1,
BANK 2_9,667047,668047,669113,2,150,150,150,230,115,13.80000019,628.0566406,753.0655518,628.0566406,1199.884521,1199.884521,1255.109253,2510.218506,2510.218506,2510.218506,70.91884613,0.94760644,-70.87859344,1.40308845,0,0,170.9695435,350.706543,0,0.04025269,2.35069489,1,1,1,
BANK 3_2,667047,668047,669153,3,168.75,168.75,168.75,230,115,13.80000019,705.1203613,845.9436646,705.1203613,1073.87146,1198.880493,1411.244995,2823.99585,2823.99585,2823.99585,68.43752289,0.92640883,-68.39899445,1.34241724,0,0,164.9880066,338.4363708,0,0.03852844,2.26882601,1,1,1,1
CLIFF LAKE AUTO 1,667055,668055,669154,1,120,120,120,230,110,13.80000019,565.0502319,570.0706787,565.0502319,1181.468628,1417.657349,1181.468628,9417.503906,9501.177734,9417.503906,28.78954124,1.02570438,-28.84622765,-12.9622612,0.07111601,12.66449833,71.0203476,152.0964508,513.8255615,0.01442961,0.72794151,1,1,1,
CLIFF LAKE AUTO 2,667055,668056,669154,2,120,120,120,230,110,13.80000019,565.0502319,607.9749146,593.9177246,1181.468628,1417.657349,1241.828003,9417.503906,10132.91504,9898.628906,28.8453846,0.8594144,-28.76088333,-12.97201824,-0.07111602,12.8560257,71.14453888,151.7533569,521.5959473,0.01338525,0.74342155,1,1,1,
OVERFLOWING RIVER BANK 1,667060,668135,669125,1,56.25,56.25,56.25,230,110,13.80000019,188.0153656,188.0153656,188.0153656,394.17276,394.17276,394.17276,1568.886597,1568.886597,1568.886597,0,-0.00132086,0,0,0,0,0.00320306,0,0,0,-0.00132086,1,1,1,
RAVEN LAKE AUTO 3,667064,668064,669143,3,75,75,75,230,115,13.80000019,251.0218506,300.9751892,251.0218506,502.0437012,601.9503784,502.0437012,1380.620117,1380.620117,1380.620117,-16.62355423,2.25373006,16.62355423,-2.01021457,0,0,41.31594849,85.18748474,0,0,0.24351549,1,1,0,
CORNWALLIS AUTO 1,667070,668070,669138,1,120,120,120,230,115,13.80000019,442.04953,529.9071655,442.04953,855.9845581,950.8707886,884.0990601,2229.910889,2229.910889,2229.910889,63.68341446,20.71998024,-63.61293793,-17.37855911,0,0,177.0721588,330.9770508,0,0.07047653,3.34142113,1,1,1,
CORNWALLIS AUTO 2,667070,668071,669140,3,120,120,120,230,115,13.80000019,442.04953,529.9071655,442.04953,884.0990601,1059.814331,884.0990601,2229.910889,2229.910889,2229.910889,62.43107986,34.00107574,-62.43107224,-30.21594238,0,0,187.9660492,348.0844727,0,0.00000763,3.78513336,1,1,1,
CORNWALLIS AUTO 3,667070,668072,669139,2,120,120,120,230,115,13.80000019,442.04953,529.9071655,442.04953,855.9845581,950.8707886,884.0990601,2229.910889,2229.910889,2229.910889,63.10692596,20.61464882,-63.04174042,-17.30575943,0,0,175.5366211,328.1059265,0,0.06518555,3.30888939,1,1,1,
CORNWALLIS AUTO 4,667070,668138,669141,4,150,150,150,230,115,13.80000019,628.0566406,714.9102783,628.0566406,1255.109253,1506.131104,1255.109253,2510.218506,2510.218506,2510.218506,95.56169128,12.58517647,-95.47277069,-7.99292946,0,0,254.854248,480.8583374,0,0.08892059,4.59224701,1,1,1,
BANK 1_40,668040,668415,669114,1,15,15,15,111.4499969,66,33,103.0890121,103.0890121,103.0890121,174.9546356,174.9546356,174.9546356,117.2196045,117.2196045,117.2196045,-0.00000072,0.00008263,-0.00004045,-0.00005802,0.00000474,0.00000298,0.0004102,0.00061688,0.00009767,-0.00003643,0.00002759,1,1,1,
BANK 2_35,668040,668415,669114,2,15,15,15,111.4499969,66,33,103.0890121,103.0890121,103.0890121,174.9546356,174.9546356,174.9546356,117.2196045,117.2196045,117.2196045,-0.00000458,0.00010686,-0.00001706,-0.00008038,-0.00000442,-0.00000724,0.00053098,0.00071673,0.00014799,-0.00002605,0.00001923,1,1,1,
BANK 3_18,668040,668415,669114,3,15,15,15,111.4499969,66,33,103.0890121,103.0890121,103.0890121,174.9546356,174.9546356,174.9546356,117.2196045,117.2196045,117.2196045,-0.0000058,0.00011405,0.00002876,0.0000692,-0.00000016,0.00000213,0.00056692,0.00065364,0.0000373,0.0000228,0.00018538,1,1,1,1
BANK 4_11,668040,668415,669114,4,15,15,15,111.4499969,66,33,103.0890121,103.0890121,103.0890121,174.9546356,174.9546356,174.9546356,117.2196045,117.2196045,117.2196045,-0.0000058,0.00011405,0.00002876,0.0000692,-0.00000016,0.00000213,0.00056692,0.00065364,0.0000373,0.0000228,0.00018538,1,1,1,
QE807T,672540,672343,672344,1,100,100,100,138,13.80000019,13.80000019,711.2285767,711.2285767,711.2285767,3556.143066,3556.143066,3556.143066,3556.143066,3556.143066,3556.143066,0,0.00381616,0,0,0,0,0.01544032,0,0,0,0.00381616,1,1,1,
