xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6933212,-48.31327820,123.0360184,60.96307755,327.4661255,5594.212891,0.34269240,12.64981937,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75562072,-0.52999997,-2.75000000,6.96876049,119.0530396,0.00015520,0.00570197,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939774,-48.27795792,123.0360184,60.96307755,327.1516113,5588.841309,0.34203452,12.68501854,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938858,-48.33367157,123.0360184,60.96306992,327.2019958,5589.699219,0.34213975,12.62941837,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938019,-48.37542343,123.0360184,60.96306992,327.2396545,5590.342773,0.34221846,12.58768845,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940155,-48.26423645,123.0360184,60.96307755,327.1390686,5588.624023,0.34200811,12.69890785,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939240,-48.32051086,123.0360184,60.96306992,327.1793518,5589.313965,0.34209239,12.64254475,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940384,-48.26500320,123.0360184,60.96306992,327.1291809,5588.455078,0.34198734,12.69813919,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6942520,-48.13905334,123.0360184,60.96307755,327.0272217,5586.715332,0.34177437,12.82396889,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940613,-48.23641586,123.0360184,60.96306992,327.1151123,5588.213867,0.34195787,12.72677898,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80738449,93.70169830,-17.48069954,242.8547516,4249.958008,0.19606620,7.32668400,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16599083,72.90479279,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50572968,24.70055008,93.70169830,-17.48069763,242.7926025,4248.869629,0.19596583,7.21979284,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51589966,24.80938911,93.70169830,-17.48069763,242.8872070,4250.525391,0.18579659,7.32864285,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.70029449,93.70169830,-17.48069763,242.7883301,4248.793945,0.19595891,7.21953821,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80751610,93.70169830,-17.48069954,242.8569336,4249.996094,0.19606966,7.32681370,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50575256,24.69977188,93.70169830,-17.48069763,242.7795105,4248.640625,0.19594468,7.21901417,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50585938,24.59262276,93.70169830,-17.48069954,242.7112122,4247.445801,0.19583453,7.11188459,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59247398,93.70169830,-17.48069954,242.7086945,4247.401367,0.19583043,7.11173630,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59247398,93.70169830,-17.48069954,242.7086945,4247.401367,0.19583043,7.11173630,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8735199,-7.92430735,157.0202942,17.21919250,392.5920410,654.3200073,0.14676134,9.29488468,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-158.2757874,-7.97362423,158.4251862,17.31027603,396.0876465,660.1459961,0.14938644,9.33665371,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8741455,-7.95201206,157.0184631,17.24703979,392.5950623,654.3250732,0.14431755,9.29502869,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,5.24888945,8.58965206,-5.24404812,-8.54626560,24.30448914,38.88740921,0.00483822,0.04345754,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-31.72616577,33.31860352,31.73885918,-32.33975601,111.5137329,185.8562164,0.01269494,0.97884905,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,-10.52157307,7.26317453,10.52962780,-7.11810207,53.06940842,30.66925049,0.00806078,0.14509399,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,-11.77632523,-14.79552078,11.79459572,15.11547756,78.52513885,46.26413345,0.01827466,0.31997630,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059769,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.80000305,13.41272449,59.80000305,-9.51138878,147.9308014,2527.150635,0.00000000,3.90124202,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.80000305,13.39958000,59.80000305,-9.51138878,147.9245758,2527.045898,0.00000000,3.88829255,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824305,0.06573869,-1.04804075,-0.05932396,2.52846336,8.96938419,0.00020323,0.00642527,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032684,0.98725492,-0.60000002,-0.98000002,2.78888702,165.7576904,0.00032605,0.00725452,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033244,0.98724300,-0.60000002,-0.98000002,2.78886938,165.7590179,0.00033284,0.00726135,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734188,-0.60000002,-0.98000002,2.78906631,165.7686157,0.00032609,0.00734375,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.24674797,3.81136584,24.39999962,-0.51028055,59.24241257,3521.078613,0.15325351,3.30108118,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.24669647,3.83695698,24.39999962,-0.51028061,59.25191498,3521.643311,0.15330268,3.32666898,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60029918,0.98719251,-0.60000002,-0.98000002,2.78871846,165.7485809,0.00029884,0.00719932,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08819730,2.16834807,-0.08724027,-2.14462256,5.23408270,18.23984718,0.00095649,0.02370935,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.35942078,46.60139465,99.70000458,-37.01987076,267.4602051,4569.113281,0.34059194,9.58163261,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.70000458,46.35817337,99.70000458,-37.01987076,267.9614563,4577.673828,0.00000000,9.33822536,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308586,59.67540741,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01538134,-5.77308226,-4.00891209,5.93443012,16.95069885,60.65394974,0.00646988,0.16138965,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.06756639,-5.85204458,-4.06095839,6.01555920,17.17877960,61.47006989,0.00660845,0.16355909,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.80183315,12.60777569,-10.78802872,-12.25027466,40.01882935,138.2471466,0.01380249,0.35755029,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22532654,4.64352989,-21.19696045,-3.92207980,52.31879425,184.1462250,0.02836061,0.72142297,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97848320,4.81213474,-20.95760727,-4.09717894,51.82754898,182.4171448,0.02087289,0.71489644,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3908691,259.1542358,528.0965576,-224.9244232,1411.544556,1491.155273,0.70575404,34.22906876,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3835449,266.3233337,528.0966187,-231.7413025,1419.207886,1498.826172,0.71303332,34.58211899,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00088596,-11.64849377,0.00000008,11.69161320,27.98110199,508.3303223,0.00088576,0.04295946,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00088596,-11.64849377,0.00000008,11.69161320,27.98110199,508.3303223,0.00088576,0.04295946,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00088596,-11.64849377,0.00000008,11.69161320,27.98110199,508.3303223,0.00088576,0.04295946,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-18.73691177,-0.00000000,18.73315239,48.67527008,615.1270142,0.00000000,-0.00376005,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-12.49044037,-0.00000000,12.48876762,32.46192932,410.2331543,0.00000000,-0.00167235,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.11369324,16.74960899,-84.79203796,-9.12768364,208.9511566,760.2971802,0.32165760,7.62188578,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.11369324,16.74960899,-84.79203796,-9.12768364,208.9511566,760.2971802,0.32165760,7.62188578,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00141273,-13.42985058,0.00000037,13.49836731,32.26013565,586.0588989,0.00141283,0.06852236,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00141273,-13.42985058,0.00000037,13.49836731,32.26013565,586.0588989,0.00141283,0.06852236,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00141273,-13.42985058,0.00000037,13.49836731,32.26013565,586.0588989,0.00141283,0.06852236,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00141273,-13.42985058,0.00000037,13.49836731,32.26013565,586.0588989,0.00141283,0.06852236,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-84.78405762,12.26806831,84.84411621,-8.90420628,429.9817505,205.0820618,0.06007243,3.36405635,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-84.78405762,12.26806831,84.84411621,-8.90420628,429.9817505,205.0820618,0.06007243,3.36405635,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-84.78405762,12.26806831,84.84411621,-8.90420628,429.9817505,205.0820618,0.06007243,3.36405635,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.62163544,13.52816391,-65.43379211,-9.07733250,161.2075348,580.9994507,0.18783578,4.45089102,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.68544769,13.55088997,-65.49724579,-9.09140968,161.3640747,581.5635986,0.18820073,4.45953846,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71846485,4.41765070,-12.70957565,-4.12403679,32.81255722,116.6338959,0.00888850,0.29367605,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94582939,4.52426243,-12.93734646,-4.22520447,33.42130280,118.7977600,0.00848366,0.29914117,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226105,8.49127388,-33.59269333,-7.05582571,83.58431244,291.2786560,0.02956622,1.43543983,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00745392,8.34917259,-32.97895432,-6.93984175,82.06369019,285.9795532,0.02850023,1.40933621,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226105,8.49127388,-33.59269333,-7.05582571,83.58431244,291.2786560,0.02956622,1.43543983,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12626648,7.82876587,-35.06359863,-5.83552074,87.14064789,303.6718750,0.06266458,1.99321568,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78899765,7.82534695,-34.73079300,-5.85033178,86.34192657,300.8885803,0.05820845,1.97506487,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29299545,-8.64900208,-23.27936745,9.19183540,60.99360275,214.6791992,0.01362269,0.54275662,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28811264,-10.70185661,-12.27437496,11.14096069,40.00061035,142.1841278,0.01373771,0.43907836,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47859764,39.80381393,-25.43314171,-37.99250793,116.0125961,392.1563721,0.04545737,1.81111729,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57086802,2.10254884,-6.56936979,-2.04180503,16.97728157,53.24668884,0.00149685,0.06064477,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37874889,2.01391864,-6.37706614,-1.95503891,16.46065712,51.62637329,0.00167881,0.05879320,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96395111,-58.60756683,19.96395111,62.21417236,152.1228027,1096.552124,0.00000000,3.60659742,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,0.04392151,11.97330284,-0.04357002,-11.96403122,30.27126503,30.27060890,0.00019525,0.00901140,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87215996,-3.01541710,-17.83359718,3.86590290,45.85777283,156.8099670,0.03856009,0.85046422,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90869522,-2.95311809,-17.87324715,3.80497909,45.92301559,157.0331116,0.03544742,0.85181212,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28451347,-2.91573763,-17.24724388,3.73827744,44.34972000,151.6532440,0.03726785,0.82249755,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.80197334,-2.00607753,-20.78031540,2.68286896,52.40914536,177.1588287,0.02165554,0.67673570,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.46254158,-12.83721638,-20.43532562,13.75800705,60.57820892,208.2928009,0.02721442,0.92075467,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78522396,-5.69958591,10.78522396,6.03804684,62.71919250,30.08614540,0.00000000,0.33844352,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81212997,-1.05067921,10.81212997,1.31563854,55.85241318,26.51169395,0.00000000,0.26492068,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209361,-0.20054993,0.82221079,0.20428202,18.84126472,2.07028174,0.00011790,0.00374109,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817177,-0.18015151,0.84840727,0.18397059,19.30640602,2.12139392,0.00023569,0.00382811,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70701313,1.20636213,-4.70177889,-1.09624171,11.74452496,214.2812653,0.00523491,0.11013332,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79557753,1.22187364,-4.79008961,-1.10972404,11.96120262,218.2345581,0.00548920,0.11215762,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70823097,1.23114550,-4.70352411,-1.12081230,11.76238728,214.6068726,0.00470567,0.11032499,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38886166,4.35784435,-11.38255119,-4.13684082,29.58597183,102.4158630,0.00630526,0.22095831,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13819885,4.22394991,-11.13139534,-4.00813675,28.90199852,100.0483856,0.00680195,0.21583098,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21219254,0.90447086,-21.19024277,-0.17132586,52.19437790,180.0705872,0.02194952,0.73306304,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43500519,0.92972487,-21.41337013,-0.18889260,52.74429321,181.9677887,0.02163559,0.74080259,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64783955,0.68123096,-8.63400078,-0.48837554,21.45520973,73.56211090,0.01383678,0.19281924,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30577755,0.99873710,-8.30007744,-0.81234223,20.69090080,70.94156647,0.00569985,0.18634136,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62650299,-1.65448892,-11.61256218,2.01051617,28.96750259,100.9473572,0.01393824,0.35600206,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36387253,-1.65801716,-11.34901524,2.00609851,28.32754326,98.71718597,0.01485737,0.34808695,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35034180,8.19391251,-23.32051468,-7.23536253,62.00856018,209.6063995,0.02982869,0.95853972,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76547241,7.99255610,-22.73653221,-7.05800867,60.45861816,204.3672638,0.02894028,0.93458509,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78054142,-14.82161903,-2.76985097,15.19927979,38.06851959,133.3206024,0.01068905,0.37761933,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.80113506,-14.71845627,-2.79149866,15.09366512,37.82227707,132.4579163,0.00963660,0.37520280,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60663414,3.41851783,-11.59208775,-3.04171133,31.76750374,102.9554901,0.01454449,0.37677148,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05260277,6.49517775,-22.02496719,-5.77928495,60.35824966,195.6155243,0.02763453,0.71586579,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44039345,4.79977226,-30.39052200,-3.50784349,81.08406830,262.7860413,0.04987122,1.29190207,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.00909491,9.32832813,-0.00771520,-9.25187397,22.31204987,44.72542572,0.00137965,0.07646192,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.00910769,9.31396008,-0.00773218,-9.23773861,22.27808189,44.65734100,0.00137546,0.07622930,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39650917,-29.18409348,21.42989349,30.42057419,87.54284668,598.2080688,0.03338787,1.23658776,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-74.01421356,-24.94301414,74.07252502,27.89945030,383.5446167,191.6888428,0.05831377,2.95650840,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13354111,13.98763847,-42.06722260,-12.26960754,107.7197037,367.8791504,0.06632101,1.71803010,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13354111,13.98763847,-42.06722260,-12.26960754,107.7197037,367.8791504,0.06632101,1.71803010,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97834396,10.25703812,-29.92946434,-8.72942734,80.39690399,266.1622620,0.04888064,1.52752006,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37420028,-0.52535039,0.37421268,0.52561331,2.52643275,5.28254080,0.00001240,0.00026292,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37420028,-0.52535039,0.37421268,0.52561331,2.52643275,5.28254080,0.00001240,0.00026292,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.41766357,29.80000114,-20.18937111,152.9536133,1567.775391,0.00000000,2.22833824,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.42970848,29.80000114,-20.18937111,152.9833069,1568.077759,0.00000000,2.24029040,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.43766594,29.80000114,-20.18937111,153.0029449,1568.279297,0.00000000,2.24826217,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70081031,-0.20000000,-0.69999999,2.98925114,30.64101601,0.00000000,0.00083985,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70090491,-0.20000000,-0.69999999,2.98962426,30.64164734,0.00000000,0.00085549,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943806,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43253136,1.64502430,-4.42593002,-1.54847729,19.62521172,217.0092163,0.00660130,0.09652571,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43253136,1.64499211,-4.42593002,-1.54847729,19.62516594,217.0092163,0.00660128,0.09652537,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43253708,1.64510310,-4.42593002,-1.54847729,19.63322449,217.0977936,0.00660669,0.09660452,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-26.64956665,91.18352509,34.56531143,392.6042786,4024.194824,0.00000000,7.91563988,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-26.72632027,91.18352509,34.56531143,392.6881104,4025.052979,0.00000000,7.83902407,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-26.79689789,91.18352509,34.56531525,392.0615845,4018.630371,0.00000000,7.76846790,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-26.73152733,91.18352509,34.56531525,391.9856567,4017.852539,0.00000000,7.83378029,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-26.79692459,91.18352509,34.56531525,392.0608826,4018.623535,0.00000000,7.76844025,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-26.76421928,91.18352509,34.56531143,392.0228577,4018.234375,0.00000000,7.80109978,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-26.65540886,91.18352509,34.56531525,391.8993835,4016.967529,0.00000000,7.90999699,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-26.78594971,91.18352509,34.56531143,392.0508118,4018.520020,0.00000000,7.77943230,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18351746,-26.77507401,91.18351746,34.56531143,392.0357056,4018.366211,0.00000000,7.79022408,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18351746,-26.77507401,91.18351746,34.56531143,392.0357056,4018.366211,0.00000000,7.79022408,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18352509,-26.76528740,91.18352509,34.56531143,392.8583984,4026.798584,0.00000000,7.80007982,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999999,1.30159938,-0.47999999,-1.29999995,5.73506641,58.78702164,0.00000000,0.00166480,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554871,3993.967285,0.17526114,6.66693354,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554871,3993.967285,0.17526114,6.66693354,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6651917,3994.067627,0.17526990,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942444,3994.364990,0.17529607,6.66826200,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2833862,4000.403809,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986263,95.43415833,20.47821045,390.2839050,4000.408691,0.17582692,6.68845606,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85533142,-6.76811838,17.87291527,7.17841673,89.85296631,155.6508179,0.01758423,0.41029865,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803520,-5.31423998,9.49800014,5.60000038,51.17268753,966.6436768,0.00996505,0.28578356,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28940701,15.50000000,-2.15314054,74.82280731,1309.399170,0.00000000,1.13627100,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28940701,15.50000000,-2.15314054,74.82280731,1309.399170,0.00000000,1.13627100,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28940701,15.50000000,-2.15314054,74.82280731,1309.399170,0.00000000,1.13627100,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42772198,-2.88349009,15.50000000,4.00608397,74.11299133,1339.563354,0.07227622,1.12258816,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52965546,15.45580959,-54.49529266,-13.79820061,288.8067017,288.8068237,0.03436511,1.65770030,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52965546,15.45580959,-54.49529266,-13.79820061,288.8067017,288.8068237,0.03436511,1.65770030,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52965546,15.45580959,-54.49529266,-13.79820061,288.8067017,288.8068237,0.03436511,1.65770030,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005650,-1.96019506,5.51372862,2.04205346,259.4246216,28.34897614,0.00367483,0.08189628,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005650,-1.96019506,5.51372862,2.04205346,259.4246216,28.34897614,0.00367483,0.08189628,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634234,0.01920354,-0.08628827,-0.01870289,0.45423937,4.16019011,0.00005391,0.00049831,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743649,0.10738143,-0.40727174,-0.10499491,2.16380882,19.81750679,0.00016442,0.00238192,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75330520,-1.13121986,3.77367663,1.34963346,176.2240906,20.64047432,0.02037104,0.21840425,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64079189,-0.72191536,3.65854573,0.92046857,166.8557434,19.42916870,0.01775432,0.19855243,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810665,-0.19317031,1.06876481,0.20271622,49.25685120,5.46625423,0.00065894,0.00954838,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580013,0.72535181,-12.60079288,-0.36124995,63.55522919,110.0661774,0.02501349,0.36412048,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411129,1.06883407,-13.98393631,-0.66405630,70.58195496,122.2351608,0.02017634,0.40482846,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22599888,4.12837887,-8.21649456,-3.93914723,46.25361252,160.2056122,0.00950307,0.18922284,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43235970,4.06552696,-8.41963863,-3.87321973,47.04475784,162.9457703,0.01272238,0.19228151,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927025,4.31449699,-8.44083405,-4.11940908,47.67715454,165.1364746,0.00843399,0.19511029,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587734,2.63543653,-6.14611769,-2.34040380,33.84955215,310.2651062,0.01975938,0.29504347,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275454,2.65334463,-6.14611769,-2.34040380,33.87070465,302.4549255,0.01663659,0.31294781,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19507837,-1.41735673,7.21262980,1.70841837,333.7134705,37.40889740,0.01755149,0.29106221,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987558,-2.55088139,7.22920513,2.87183928,348.0241699,39.25881577,0.01933031,0.32096371,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.43946463,36.84891891,-0.39567238,-35.36292267,185.0026855,1580.236328,0.04379078,1.48611259,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836365,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284392,-1.38915861,3.44180775,1.50861549,160.6663208,18.70842743,0.00896238,0.11943737,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452571,-1.39608490,3.46359801,1.51627219,161.6510315,18.82308769,0.00907256,0.12016520,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03151751,-0.76697683,3.03623581,0.83539897,135.7309418,15.80485725,0.00471892,0.06843413,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725270,-0.75809109,3.00192165,0.82571989,134.1944733,15.62592125,0.00467011,0.06765913,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60847664,1.08598554,-2.60367274,-0.99832529,14.10184956,119.4929123,0.00480361,0.08766590,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61111903,1.09147000,-2.60367274,-0.99832529,14.20474815,120.3647995,0.00744634,0.09314692,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07081318,2.70851755,-7.05479622,-2.44479322,37.75759125,345.8089600,0.01601772,0.26373369,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07131195,2.70754170,-7.05479622,-2.44479322,37.90234756,347.1346741,0.01651613,0.26275665,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872211,-1.17527223,4.72307634,1.36461973,223.0203094,24.20577431,0.01435317,0.18933976,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,-0.00000000,0.00000000,-0.00000053,-0.00000630,0.00000000,0.00003136,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78776360,-4.97896767,10.83375645,5.05510807,259.7712097,61.17250061,0.04595520,0.07626607,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95930338,0.08672222,-1.95569897,-0.03524270,9.99830341,91.57102966,0.00360458,0.05148284,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95922279,0.08374896,-1.95554042,-0.03227620,9.99723434,91.56120300,0.00368215,0.05147180,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59105778,3.16403031,-11.57509422,-2.79961681,60.30665970,104.4402313,0.01596480,0.36443454,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22396851,3.35931134,-12.20778275,-2.97480679,63.62945938,110.1947479,0.01618570,0.38454252,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67042160,11.31174469,-31.56507874,-8.68159866,168.7959290,803.8912964,0.10534254,2.63021374,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17708969,12.39743233,-35.04797363,-9.48092556,187.2057495,891.5678711,0.12911619,2.91656089,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77018452,3.68785524,-9.75900364,-3.43582296,52.80225754,91.44401550,0.01118246,0.25206068,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57460690,3.57341480,-9.56274891,-3.32679105,51.67310333,89.48847198,0.01186047,0.24662808,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78776360,-4.97896767,10.84078598,5.05603170,260.1918335,61.25405121,0.05294010,0.07705725,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51131654,0.11432688,-1.50910604,-0.08422232,7.74605989,70.94348907,0.00221057,0.03010137,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94425750,0.24178480,-2.94032598,-0.18308367,15.09807491,138.2780304,0.00393107,0.05869797,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242617,-0.62279838,2.73672557,0.68493640,128.0091858,13.94327736,0.00429757,0.06212678,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876114,0.42919275,-2.28399348,-0.30431604,11.37570763,104.2696762,0.00476759,0.12487026,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78712654,1.75541365,13.84699917,-0.63110071,67.89279175,579.9176025,0.05987258,1.12431526,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81756020,1.60936522,13.84699917,-0.86321998,67.95404816,580.4408569,0.02943881,0.74616057,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78637981,1.76385808,13.84699917,-0.63824743,67.89440155,579.9313354,0.06061922,1.12560844,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699917,1.06001461,13.84699917,-0.31070027,67.83947754,579.4620972,0.00000000,0.74928862,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366615,2.08011818,16.09700012,-0.51215059,78.88277435,673.7901611,0.08333492,1.56796801,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01367760,2.07062840,16.09700012,-0.47278240,78.87686157,673.7398071,0.08332244,1.59785020,1,
