xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27259970,-0.39273980,5.27891827,0.52855152,45.29290390,25.91561699,0.00631755,0.13582736,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899839,-0.39236298,5.26528311,0.52783245,45.17646790,25.84899521,0.00628511,0.13547905,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422035,2.99176955,20.44599724,-1.33212483,100.3565063,1075.411255,0.05177696,1.65966189,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35872269,2.90046978,18.45299530,-0.90933347,90.49217224,969.7058716,0.09427483,1.99114943,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29853630,3.51674175,24.37199593,-1.26934266,119.5354385,1280.931152,0.07345799,2.24741745,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199211,2.72000837,24.37199211,-0.48374349,119.3971481,1279.449097,0.00000000,2.23627806,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625412,3.22288275,22.39999390,-1.21165693,109.8752213,1177.412964,0.06374221,2.01123405,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299530,2.24347830,18.45299530,-0.95743901,90.50405884,969.8332520,0.00000000,1.28605175,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260185,0.53819448,-1.25197649,-0.43694085,6.80952644,59.25592422,0.01062514,0.10125136,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38306975,0.53090417,-3.37946343,-0.47902384,17.57236862,60.86430359,0.00360655,0.05187945,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30635905,0.51396692,-3.30276299,-0.46327835,17.17003822,59.47079468,0.00359735,0.05068647,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73338556,2.52646041,-6.71639538,-2.28027344,36.09923553,330.8854980,0.01699102,0.24618258,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37196398,2.39111876,-6.35589361,-2.15816140,34.16203690,313.1294861,0.01607022,0.23297244,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52886605,0.88096756,-2.52334261,-0.82665747,13.44189262,369.3293152,0.00552371,0.05431644,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645269,0.39980286,-0.99524921,-0.37794420,5.38929510,148.0759583,0.00120340,0.02185643,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331262,0.16988584,-0.53296804,-0.16589779,2.81175065,74.92392731,0.00034487,0.00399272,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361129,-0.89860952,2.80173087,1.01645601,136.7283478,14.94120121,0.00811957,0.11783878,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434205,-0.90702015,2.79200935,1.02464044,136.4381409,14.90948391,0.00766694,0.11761783,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17126703,1.79881811,-5.15706968,-1.62202716,27.51455879,239.6214905,0.01419653,0.17678699,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17689514,1.85884178,-5.15706968,-1.62202716,27.64174652,240.7293091,0.01982502,0.23681891,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708958,-0.72446209,3.55752158,0.83242470,162.4251251,17.80305481,0.01043478,0.10799172,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708958,-0.72446209,3.55752158,0.83242470,162.4251251,17.80305481,0.01043478,0.10799172,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650549,-0.86934465,4.26902676,0.99890429,194.9099731,21.36366653,0.01252174,0.12959006,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167908,-2.51595736,3.12341094,2.65735769,177.1534119,20.02262306,0.01173233,0.14141650,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09816694,0.64467174,5.10587692,-0.51621914,227.4996796,25.05660248,0.00771019,0.12844856,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95538139,3.53979659,13.99800014,-2.64450359,69.77475739,1191.985840,0.04261684,0.89531177,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95550537,3.53791428,13.99800014,-2.64266515,69.77309418,1191.957397,0.04249542,0.89526874,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95406532,3.54361010,13.99800014,-2.64819145,69.77815247,1192.043091,0.04393422,0.89539838,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95382309,3.54736185,13.99800014,-2.65188050,69.78148651,1192.100586,0.04417723,0.89548457,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63832092,1.71456432,28.69502258,-0.34395248,139.1693878,1491.326294,0.05670103,1.37058806,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63776398,1.70128775,28.69502258,-0.34395245,139.1628418,1491.256592,0.05725893,1.35731804,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94683456,1.53542066,26.99502373,-0.34395245,130.9274750,1403.006958,0.04818993,1.19145429,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55311203,1.58271158,27.60002327,-0.34395245,133.8767395,1434.611206,0.04691058,1.23878694,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88679314,1.99917364,26.99503517,-0.34395251,130.7842560,1400.699219,0.10824441,1.65524650,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87988281,1.99831104,26.99503517,-0.34395251,130.7505035,1400.338013,0.11515444,1.65439272,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94402313,9.04381752,-0.88662905,43.52188110,44.08658600,0.00182029,0.05743073,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926540,123.9310226,12.46306515,0.00315259,0.05263872,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334894,163.2722473,16.03254128,0.00548113,0.09151826,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650409,0.82565022,163.8648376,16.09074974,0.00552099,0.09184926,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23312986,-1.29113185,-1.23018360,1.33382392,8.81162262,80.70287323,0.00294579,0.04268357,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33789611,-1.39495718,2.34188938,1.45326877,121.0841904,13.60275364,0.00399353,0.05830751,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.44974062,-9.22412586,-0.44864276,9.25820732,44.80880356,44.80884933,0.00112971,0.03407338,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.44974679,-9.23809433,-0.44867158,9.27238083,44.87649536,44.87704086,0.00113314,0.03417705,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969603,0.77139306,-3.98561215,-0.69855982,19.71659279,68.29108429,0.00408331,0.07282922,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330010,-4.04772282,-0.70935541,20.02374649,69.35504913,0.00414868,0.07396376,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377989,0.54076475,54.86461258,6.05104971,0.00080364,0.00962939,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19100189,2.84350324,-2.18520832,-2.74679708,17.92593193,160.0736694,0.00579346,0.09672558,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77954459,-2.66180539,-3.77447057,2.74679685,23.08482933,212.8912506,0.00507436,0.08499553,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99854469,-11.02260590,32.04341507,12.37856102,794.8698120,172.8246155,0.04487479,1.35599911,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47054672,-11.16767120,32.51674271,12.54332924,806.4606934,175.3447113,0.04619307,1.37575030,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375643,-1.82753932,6.89222431,2.30910492,327.3003235,36.92081833,0.03846707,0.48155075,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325237,-1.10879624,4.67761517,1.43210125,220.2760773,24.84803391,0.03436265,0.32329929,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325237,-1.10879624,4.67761517,1.43210125,220.2760773,24.84803391,0.03436265,0.32329929,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75850296,-4.04767418,17.80579758,5.52412987,807.7211914,93.96347809,0.04729280,1.47645831,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75850296,-4.04767418,17.80676460,5.51733112,806.1665649,93.78334808,0.04826071,1.46965361,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81896496,6.04340172,-12.78239918,-5.42927122,71.59962463,123.9976730,0.03656859,0.61416459,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05039787,6.18411589,-13.01437759,-5.55824995,72.96051025,126.3545456,0.03602463,0.62591058,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38375473,-1.85465384,33.47373962,4.68921852,818.2522583,170.7657013,0.08998584,2.83455443,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.37577438,13.76974869,-54.34304047,-12.19076729,288.1471558,488.2709656,0.03273308,1.57897472,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.37577438,13.76974869,-54.34304047,-12.19076729,288.1471558,488.2709656,0.03273308,1.57897472,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.37577438,13.76974869,-54.34304047,-12.19076729,288.1471558,488.2709656,0.03273308,1.57897472,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84680176,-10.90189648,36.92950439,12.68209076,901.8591919,196.4681091,0.08270300,1.78013170,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99398804,-11.42667198,37.05593872,13.22122765,908.7307129,197.9649353,0.06195198,1.79455984,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.58494568,17.14527512,-54.56106186,-16.23157120,286.7665100,286.7661133,0.02388103,0.91344959,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.56106186,16.23157120,-54.45814133,-13.17354298,286.7661133,493.0347290,0.10291819,3.05814028,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98778629,-5.68267345,13.05136395,6.60454798,628.2978516,72.73101044,0.06357999,0.92190987,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75519180,-10.72659683,37.96105194,17.18870163,905.4088745,207.9350739,0.20586376,6.46211338,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26092148,-9.16562176,32.33782196,11.85458088,785.7438354,171.1725616,0.07689991,2.68893361,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62297916,3.12273979,-11.60571098,-2.77691126,60.76490021,105.2338791,0.01726959,0.34587428,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555546,-1.17431092,4.70051336,1.35043550,108.8909760,24.16818047,0.01495674,0.17612325,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965282,-1.94643235,8.55759239,2.33097053,386.7591553,43.97749329,0.01793959,0.38456425,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965378,-1.94643235,8.55724335,2.32838225,388.0393677,43.85792160,0.01759088,0.38197333,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39154434,-7.67391539,27.80766487,15.01017094,1304.131836,156.3132324,0.41612080,7.33626699,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39159203,-7.67392159,27.55861664,10.57745934,1278.040161,145.9727936,0.16702752,2.90349507,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,35.07862473,14.28042603,-35.07862473,-14.15744686,187.4819489,187.4810333,0.00000000,0.12248831,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,35.07862473,14.28042603,-35.07862473,-14.15744686,187.4819489,187.4810333,0.00000000,0.12248831,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,35.07862854,14.15744686,-35.00672913,-11.92602825,187.4810333,325.7835388,0.07189780,2.23139977,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,35.07862854,14.15744686,-35.00672913,-11.92602825,187.4810333,325.7835388,0.07189780,2.23139977,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108633,0.96279794,-4.65073299,-0.94912863,23.28808212,35.41510391,0.00035082,0.01371380,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108633,0.96279794,-4.65073299,-0.94912863,23.28808212,35.41510391,0.00035082,0.01371380,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98778915,-5.68267298,13.04914188,6.57352877,637.1452026,72.12587738,0.06135396,0.89085948,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56158447,16.76692009,-35.39292908,-13.31527996,193.7230225,335.4931946,0.16866085,3.45166397,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369564,-4.15099478,13.59741497,4.65712452,338.4432983,71.95246124,0.00372004,0.50615060,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369564,-4.15099478,13.59741497,4.65712452,338.4432983,71.95246124,0.00372004,0.50615060,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73053646,-0.36713094,-13.72777653,0.82933974,68.76157379,327.4769592,0.00275910,0.46225280,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93716145,-15.92184162,-5.40646744,68.15019989,130.6212158,0.00000000,0.53069407,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93716145,-15.92184162,-5.40646744,68.15019989,130.6212158,0.00000000,0.53069407,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,109.8745193,18.88079834,-109.8745193,-15.04943371,257.2163696,444.7699890,0.00000000,3.83133769,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,111.5193481,19.16362572,-111.5193481,-15.27457428,261.0670166,451.4281616,0.00000000,3.88869333,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86554718,25.68427658,-56.86554718,-22.95363235,252.2958221,477.5223999,0.00000000,2.73064280,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46256256,25.95396423,-57.46256256,-23.19464302,254.9446564,482.5358582,0.00000000,2.75931120,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66689301,26.04622841,-57.66689301,-23.27708054,255.8511963,484.2515869,0.00000000,2.76912284,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,99.96877289,-3.30538273,-99.96877289,6.08850622,234.1954803,404.9630737,0.00000000,2.78270459,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,99.96877289,-3.30538273,-99.96877289,6.08850622,234.1954803,404.9630737,0.00000000,2.78270459,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41227341,11.89082146,-33.41227341,-11.49677467,83.41328430,144.2352600,0.00000000,0.39389032,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08284378,11.77354908,-33.08284378,-11.38343334,82.59082794,142.8131561,0.00000000,0.39000669,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002174,5.17834997,-11.20002174,-5.12111378,29.55973434,49.88238144,0.00000000,0.05743203,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002174,5.17834997,-11.20002174,-5.12111378,29.55973434,49.88238144,0.00000000,0.05743203,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88971519,-1.74706376,-31.88971519,2.49487185,130.2950592,249.7321777,0.00000000,0.74780810,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.75846756,-32.09787750,2.51115680,131.1455536,251.3623047,0.00000000,0.75268936,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.75846756,-32.09787750,2.51115680,131.1455536,251.3623047,0.00000000,0.75268936,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,92.17958832,-9.73109341,-92.17958832,12.52911377,216.8694000,379.5214844,0.00000000,2.79789615,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,96.13822937,-10.14908028,-96.13822937,13.06712151,226.1828461,395.8199768,0.00000000,2.91805148,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,83.67736816,-5.45833015,-83.67736816,7.97760582,196.1945648,342.9251709,0.00000000,2.51947379,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99998093,11.99584961,36.99998093,-9.73410797,158.7600403,1627.290771,0.00000000,2.26178455,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99998093,11.99584961,36.99998093,-9.73410797,158.7600403,1627.290771,0.00000000,2.26178455,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911573,75.57847595,143.0478973,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567055,-17.46586227,-6.25997257,76.07442474,143.9866791,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,5.37118673,13.20865345,-5.37118673,-13.14441967,34.77443695,57.95739365,0.00000000,0.06423227,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,5.39051390,13.25618172,-5.39051390,-13.19171810,34.89956665,58.16593933,0.00000000,0.06446341,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41794014,-16.87578583,-23.41794014,17.80437469,116.5230331,231.7113190,0.00000000,0.92850721,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12677574,-16.66591263,-23.12677574,17.58297539,115.0741425,228.8302155,0.00000000,0.91696268,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,94.90728760,-29.15095901,-94.90728760,32.62994385,243.0807953,405.1346130,0.00000000,3.47898459,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356041,-0.69825727,-11.14356041,0.83419013,45.28905487,86.80402374,0.00000000,0.13593283,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,40.72032166,12.61671448,-40.72032166,-11.93128109,100.7493668,172.1134949,0.00000000,0.68543303,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,42.07073593,13.03525734,-42.07073593,-12.32696056,104.0906219,177.8213196,0.00000000,0.70816422,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98248291,0.58709681,-8.98248291,-0.48968768,36.43261719,70.70205688,0.00000000,0.09740962,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87118006,0.38373607,-5.87118006,-0.32008693,23.81328964,46.21267319,0.00000000,0.06366941,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502453,-0.07819837,-6.15502453,0.11905074,25.02607155,47.96663666,0.00000000,0.04085237,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233088,-0.07816414,-6.15233088,0.11899862,25.01511955,47.94564438,0.00000000,0.04083449,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944687,-3.32501650,-9.95669460,3.86002111,239.6552887,43.41581345,0.04275297,0.53500438,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-19.99999809,6.36089134,19.99999809,-4.30240250,84.88859558,468.5850525,0.00000000,2.05848885,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38502693,5.35090685,-29.38502693,-5.05547094,72.15250397,121.7574005,0.00000000,0.29550976,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38502693,5.35090685,-29.38502693,-5.05547094,72.15250397,121.7574005,0.00000000,0.29550976,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.74974823,-3.91117883,-69.74974823,5.35120678,164.6358185,281.2527771,0.00000000,1.44030905,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.46638489,-3.89513683,-69.46638489,5.32947683,163.9669800,280.1101990,0.00000000,1.43445766,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,72.81115723,-4.08275080,-72.81115723,5.58609581,171.8618927,293.5973206,0.00000000,1.50352609,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001013,0.00000000,-0.00000000,0.00004098,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003683,0.00000000,0.00000000,0.00014906,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003683,0.00000000,0.00000000,0.00014906,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002789,0.00000000,-0.00000000,0.00011287,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001013,0.00000000,-0.00000000,0.00004098,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23538208,10.61927032,-46.23538208,-9.01671600,191.9880066,367.9770203,0.00000000,1.60255408,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39171600,9.73646355,-42.39171600,-8.26713371,176.0275574,337.3861389,0.00000000,1.46932960,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43842697,9.97686958,-43.43842697,-8.47126007,180.3739319,345.7166748,0.00000000,1.50560939,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-57.82269669,-15.64301586,57.82269669,16.90546417,242.4225311,145.4535217,0.00000000,1.26244867,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-57.82269669,-15.64301586,57.82269669,16.90546417,242.4225311,145.4535217,0.00000000,1.26244867,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-57.82269669,-15.64301586,57.82269669,16.90546417,242.4225311,145.4535217,0.00000000,1.26244867,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,1.25227332,83.04098511,6.01969957,335.7079468,3524.932861,0.00000000,7.27195501,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,1.21818280,83.04098511,6.01969957,335.7058716,3524.911621,0.00000000,7.23779297,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.00000000,0.97558266,85.00000000,6.59744167,343.6111450,3607.916992,0.00000000,7.57301140,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94387341,-2.15283489,-13.94387341,2.31264710,57.42363358,110.0619659,0.00000000,0.15981248,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63934135,-2.26021028,-14.63934135,2.42799354,60.28771210,115.5514603,0.00000000,0.16778333,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-4.63825512,15.88774490,4.63825512,-15.78274536,40.17110062,66.95183563,0.00000000,0.10499986,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037211,-0.68437856,-1.56037211,0.68760848,6.89709187,13.38475132,0.00000000,0.00320409,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811330,-1.03000343,-2.34811330,1.03468883,10.37922955,20.14176369,0.00000000,0.00482165,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25516510,1.26372027,-13.25516510,-1.07879043,54.19669342,103.8769913,0.00000000,0.18492986,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21918106,1.26028955,-13.21918106,-1.07586169,54.04955673,103.5949860,0.00000000,0.18442781,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24048996,9.26640415,-31.24048996,-8.44881344,132.9185333,254.7604980,0.00000000,0.81759059,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63099289,9.38223362,-31.63099289,-8.55442333,134.5799866,257.9449463,0.00000000,0.82781047,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99994946,-3.82212663,13.99994946,5.29999208,75.30686951,1286.492188,0.00000000,1.47786736,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99994946,-3.82212663,13.99994946,5.29999208,75.30686951,1286.492188,0.00000000,1.47786736,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99994946,-3.82212663,13.99994946,5.29999208,75.30686951,1286.492188,0.00000000,1.47786736,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000393,-0.00000000,-0.00000000,0.00002041,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000393,-0.00000000,-0.00000000,0.00002041,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000393,-0.00000000,-0.00000000,0.00002041,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000718,0.00000000,-0.00000000,0.00003723,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02753448,-13.79811192,39.02753448,15.68114758,178.4336548,218.2567139,0.00000000,1.88308597,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67241287,-13.67245865,38.67241287,15.53850746,176.8098755,216.2708282,0.00000000,1.86595130,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400106,0.00000000,7.60959530,32.28279114,39.48748779,0.00000000,0.02564048,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.45429230,-15.98571110,-69.45429230,18.65780640,170.3844757,291.0736389,0.00000000,2.67192650,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.60791016,-22.00550270,-95.60791016,25.68339920,234.5443268,400.6797485,0.00000000,3.67806339,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.99786615,58.47898865,0.59547585,234.4301758,2358.953613,0.00000000,3.59321189,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.13382554,58.47898865,0.59547585,234.4586945,2359.240234,0.00000000,3.72912335,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.03179383,58.47898865,0.61352056,234.4371948,2359.023926,0.00000000,3.64535451,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280502,79.51294708,0.00000000,0.08868878,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,26.84959793,32.14207458,-26.84959793,-31.53879929,99.49531555,165.8255157,0.00000000,0.60327297,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.65867424,-24.68599319,-10.30922222,111.4025574,208.1833801,0.00000000,1.34940767,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.77627563,-24.93509865,-10.41328335,112.5266266,210.2842407,0.00000000,1.36302435,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.20789292,45.66699219,2.90991235,186.3988037,1910.587524,0.00000000,3.11784816,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773773,0.00000000,0.05112861,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709514,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.89740515,-0.00000000,2.90991235,11.82620621,121.2168198,0.00000000,0.01255029,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006868,-0.00000000,0.00000000,0.00028065,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79606336,-11.59459019,-0.64783299,47.29329300,90.64547729,0.00000000,0.14823030,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75277847,-10.96415043,-0.61260796,44.72179031,85.71675873,0.00000000,0.14017047,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255569,-3.40222383,-25.66255569,3.97541904,105.9950409,203.1571655,0.00000000,0.57319510,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53796530,-25.65319824,3.10628867,104.8598251,202.6567688,0.00000000,0.56845874,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233742,-20.61581421,-5.30825329,87.10680389,166.9547119,0.00000000,0.48408392,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679495,-20.53965378,-4.26033020,85.83260345,164.5124969,0.02264471,0.47646487,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,85.00424957,8.45751858,-85.00424957,-5.63068151,200.4043427,346.5324402,0.00000000,2.82660389,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,87.99434662,8.75492287,-87.99434662,-5.82882547,207.4537354,358.7220764,0.00000000,2.92603230,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21817422,-12.17174721,2.48621631,50.01139832,97.05331421,0.00000000,0.26807651,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00949860,-11.02687931,2.25239086,45.30732727,87.92458344,0.00000000,0.24286136,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.19581223,1.98754764,-50.19581223,-1.02235305,117.3659897,202.9453125,0.00000000,0.96476579,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12765086,-6.73761129,1.30418515,27.56369400,52.83041382,0.00000000,0.17653422,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902878,-0.24110132,0.08952285,1.03711963,5.72490120,0.00002550,0.00049408,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63575268,-41.60320282,-9.32258320,173.1441193,331.8595581,0.00000000,1.31316972,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63575268,-41.60320282,-9.32258320,173.1441193,331.8595581,0.00000000,1.31316972,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,78.41708374,119.1639557,-78.41708374,-113.9562149,334.6586914,557.7644653,0.00000000,5.20773888,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,74.68294525,-63.72143555,-74.68294525,66.44092560,230.3138885,403.0496521,0.00000000,2.71934986,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53324127,0.00000000,-20.70631409,86.82466888,748.8627319,0.00000000,0.82692736,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53324127,0.00000000,-20.70631409,86.82466888,748.8627319,0.00000000,0.82692736,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58146095,1.56665647,4.58146095,-1.55424416,19.42492294,111.2462616,0.00000000,0.01237563,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,59.08501816,6.45080805,-59.08501816,-4.69951391,142.0355682,236.7259521,0.00000000,1.75129378,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.44394684,6.38081646,-58.44394684,-4.64852428,140.4944916,234.1575012,0.00000000,1.73229218,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-11.41374588,-0.00000000,11.62119007,45.56454086,467.0346985,0.00000000,0.20748812,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.27431476,-1.35945940,-1.25730932,7.52872086,42.59759903,0.00000000,0.01701147,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35964966,-13.79104424,80.35964966,17.67951012,188.1150360,2839.362061,0.00000000,3.88832760,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6536865,-71.16876221,229.6536865,94.30632782,554.7127075,7619.597168,0.00000000,23.13739777,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,32.90761566,-2.43126798,-32.89626694,3.02649570,76.21833038,76.21829224,0.01133815,0.59525275,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,32.90760422,-2.43773842,-32.90760422,2.43126798,80.23194885,76.21829987,0.00000000,0.00553167,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75955963,27.11444855,-61.75955963,-23.10604858,158.6401367,513.1018677,0.00000000,4.00844955,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-5.19715834,185.5846100,17.19507790,427.0505981,5729.595703,0.00000000,11.99782372,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08111763,9.27438164,-23.08111763,-8.71393871,61.09701538,192.7311401,0.00000000,0.56035370,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17669296,9.31270599,-23.17669296,-8.75006008,61.34993744,193.5292969,0.00000000,0.56267399,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10829163,13.70514965,-34.10829163,-12.87714577,90.28644562,284.8099976,0.00000000,0.82806683,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500488,-21.44998741,213.5500488,38.25650406,493.6812744,6781.261230,0.00000000,16.80643272,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99998665,-0.88639927,20.99998665,1.96944642,48.94384766,820.8291016,0.00000000,1.08304048,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99997330,1.76695454,38.99997330,1.96944678,90.90802765,1524.603027,0.00000000,3.73639417,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99997330,1.76114500,38.99997330,1.96944666,90.90739441,1524.592896,0.00000000,3.73056078,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99997330,1.76114500,38.99997330,1.96944666,90.90739441,1524.592896,0.00000000,3.73056078,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99997330,1.70570707,38.99997330,1.96944678,90.90167236,1524.496704,0.00000000,3.67515135,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99997330,1.70570707,38.99997330,1.96944678,90.90167236,1524.496704,0.00000000,3.67515135,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99997711,3.20585561,42.99997711,2.29768825,100.4071045,1683.910767,0.00000000,5.50350523,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99997711,3.20585561,42.99997711,2.29768825,100.4071045,1683.910767,0.00000000,5.50350523,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.64446712,11.65999889,-3.34245491,28.66959572,276.9482117,0.00000000,0.30200762,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20560226,-10.12218571,-0.08545363,23.44890785,78.65154266,0.00000000,0.12006480,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20560226,-10.12218571,-0.08545363,23.44890785,78.65154266,0.00000000,0.12006480,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99998474,-18.81135559,84.99998474,25.48250771,201.0406189,3601.977539,0.00000000,6.67120838,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99998474,-18.81135559,84.99998474,25.48250771,201.0406189,3601.977539,0.00000000,6.67120838,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72697449,-20.56455994,77.72697449,26.25470543,185.6715393,3326.614502,0.00000000,5.69019890,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.47935677,85.96398163,-2.15655184,211.2640381,3697.120117,0.00000000,18.32274818,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.66377354,85.96398163,-2.15655184,208.0925140,3641.618896,0.00000000,11.50719452,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.99000502,53.43898392,-1.18830395,129.1757965,2260.576172,0.00000000,6.80171108,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63175964,78.69104004,22.10346794,186.4197998,1351.543457,0.00000000,6.47171307,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21639252,140.5390625,-78.00000000,396.9379883,5198.784180,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.95871735,75.00000000,-27.04765701,193.1454620,3299.570068,0.00000000,6.91116953,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.84052277,-39.99999619,68.22700500,1231.840210,184.7760315,0.00000000,3.38648152,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6999664,36.07115173,145.6999664,-23.30916023,352.1310425,4611.937988,0.00000000,12.76191616,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999588,19.66353607,106.1999588,-7.76972008,253.3795013,4328.566895,0.00000000,11.89392662,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,33.60541153,99.99998474,-27.02989960,252.2065430,3303.205078,0.00000000,6.57551050,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.79225349,59.99999237,-9.00996590,146.6648560,2505.523926,0.00000000,3.78219938,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.16237450,-8.13978004,-0.76577485,33.16822815,342.0472717,0.00000000,0.39659625,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75938702,8.11910629,-10.74010181,-7.48801517,54.89888763,298.3064270,0.01928122,0.63106465,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999237,-4.63231897,23.99999237,6.01620865,99.59623718,1009.905701,0.00000000,1.38390207,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16247082,3.97936106,8.18195343,-3.73625469,36.71310425,367.1310120,0.01948241,0.24310656,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.29893112,23.27092361,39.41147232,-20.80062103,110.5510483,733.0368652,0.04263818,2.43000126,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43251419,22.53451729,39.54458237,-20.09111977,109.9341660,728.9673462,0.04216608,2.40309548,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.42705536,34.99999237,32.78612518,108.1707535,775.2236938,0.00000000,1.35907638,1,
