xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260065,-0.39273983,5.27891827,0.52852291,45.28811264,25.91288185,0.00631622,0.13579868,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899935,-0.39236304,5.26528263,0.52780384,45.17169571,25.84626389,0.00628378,0.13545044,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39421844,3.00824690,20.44599915,-1.34842885,100.3617401,1075.467407,0.05178236,1.65983498,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35871887,2.91163731,18.45299911,-0.92038244,90.49485779,969.7347412,0.09428045,1.99126804,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29853439,3.53399706,24.37199974,-1.28643250,119.5398407,1280.978394,0.07346340,2.24758291,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199974,2.73725915,24.37199974,-0.50092924,119.3988876,1279.467651,0.00000000,2.23634291,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625221,3.23917484,22.39999962,-1.22779095,109.8795395,1177.459106,0.06374722,2.01139235,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299911,2.26074409,18.45299911,-0.97457927,90.50846100,969.8804932,0.00000000,1.28617716,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26259983,0.53816831,-1.25197732,-0.43694106,6.80863762,59.24819946,0.01062237,0.10122494,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38282919,0.52758771,-3.37945342,-0.47902358,17.00146294,58.88688660,0.00337601,0.04856321,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30611920,0.51072699,-3.30275369,-0.46327832,16.61220169,57.53866577,0.00336740,0.04744649,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73338985,2.52636647,-6.71640635,-2.28027511,36.09222031,330.8212280,0.01698443,0.24608700,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37196827,2.39102983,-6.35590410,-2.15816283,34.15540695,313.0686340,0.01606398,0.23288201,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52886796,0.88094723,-2.52334666,-0.82665795,13.43931198,369.2583618,0.00552159,0.05429559,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645388,0.39979476,-0.99525082,-0.37794450,5.38826084,148.0475311,0.00120294,0.02184804,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331316,0.16988444,-0.53296870,-0.16589791,2.81121516,74.90966034,0.00034474,0.00399120,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361296,-0.89861006,2.80173016,1.01641977,136.7069550,14.93886471,0.00811703,0.11780192,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434396,-0.90702075,2.79200888,1.02460420,136.4168243,14.90715218,0.00766454,0.11758105,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17126751,1.79878569,-5.15707350,-1.62202787,27.51198196,239.5990753,0.01419387,0.17675388,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17689514,1.85879767,-5.15707350,-1.62202787,27.63913155,240.7065125,0.01982128,0.23677416,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708958,-0.72446215,3.55752158,0.83241874,162.4206390,17.80256462,0.01043421,0.10798576,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708958,-0.72446215,3.55752158,0.83241874,162.4206390,17.80256462,0.01043421,0.10798576,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650597,-0.86934471,4.26902676,0.99889719,194.9046173,21.36307716,0.01252105,0.12958291,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11168623,-2.51603937,3.12341809,2.65743780,177.1520996,20.02247238,0.01173216,0.14141439,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09816313,0.64475358,5.10587263,-0.51630622,227.4950104,25.05608749,0.00770988,0.12844327,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95537281,3.54879236,13.99800014,-2.65329385,69.78276062,1192.122681,0.04262663,0.89551741,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95549488,3.54690957,13.99800014,-2.65145516,69.78108978,1192.093872,0.04250518,0.89547431,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95405674,3.55257702,13.99800014,-2.65695333,69.78615570,1192.179688,0.04394429,0.89560366,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95381260,3.55632901,13.99800014,-2.66064239,69.78949738,1192.237305,0.04418736,0.89568973,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63830376,1.71432829,28.69500542,-0.34371945,139.1692200,1491.324707,0.05670090,1.37058473,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63774681,1.70105171,28.69500542,-0.34371945,139.1626892,1491.254761,0.05725880,1.35731494,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94681549,1.53518486,26.99500656,-0.34371945,130.9273224,1403.005371,0.04818981,1.19145131,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55309677,1.58247578,27.60000610,-0.34371945,133.8766174,1434.609497,0.04691047,1.23878396,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88676643,1.99893522,26.99500847,-0.34371945,130.7840271,1400.696899,0.10824406,1.65524113,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87985611,1.99807250,26.99500847,-0.34371945,130.7502899,1400.335571,0.11515407,1.65438724,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94402152,9.04381752,-0.88662755,43.52188873,44.08659363,0.00182029,0.05743076,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926546,123.9310455,12.46306705,0.00315259,0.05263874,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334894,163.2722778,16.03254318,0.00548113,0.09151831,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098279,-0.73378414,3.22650409,0.82565033,163.8648682,16.09075165,0.00552100,0.09184930,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23312938,-1.29113805,-1.23018312,1.33383000,8.81162357,80.70287323,0.00294579,0.04268357,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33789635,-1.39496338,2.34188986,1.45327473,121.0840759,13.60274029,0.00399352,0.05830739,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.47647753,-9.22735977,-0.47537857,9.26147556,44.83099747,44.83104706,0.00113083,0.03410714,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.47648424,-9.24133015,-0.47540790,9.27565098,44.89869308,44.89924622,0.00113426,0.03421088,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139312,-3.98561168,-0.69855982,19.71660233,68.29112244,0.00408332,0.07282931,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330022,-4.04772282,-0.70935541,20.02375984,69.35508728,0.00414868,0.07396384,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076475,54.86464691,6.05105209,0.00080365,0.00962940,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19100976,2.84361148,-2.18521619,-2.74690413,17.92603683,160.0746002,0.00579353,0.09672669,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77954054,-2.66191387,-3.77446675,2.74690413,23.08467484,212.8898315,0.00507429,0.08499441,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855995,-11.02260876,32.04342651,12.37852097,794.8569946,172.8218079,0.04487335,1.35595536,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055817,-11.16767406,32.51675415,12.54328823,806.4476929,175.3418732,0.04619159,1.37570608,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375929,-1.82753968,6.89222670,2.30908942,327.2949524,36.92021561,0.03846582,0.48153502,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67761660,1.43209088,220.2724762,24.84762764,0.03436153,0.32328874,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67761660,1.43209088,220.2724762,24.84762764,0.03436153,0.32328874,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80580521,5.52408743,807.7094116,93.96208954,0.04729142,1.47641504,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80677223,5.51728868,806.1547241,93.78195190,0.04825928,1.46961010,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81897259,6.04338646,-12.78240681,-5.42927265,71.59861755,123.9959335,0.03656755,0.61414731,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05040550,6.18410015,-13.01438618,-5.55825138,72.95948792,126.3527908,0.03602361,0.62589294,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376999,-1.85465360,33.47375107,4.68913889,818.2407837,170.7633057,0.08998331,2.83447456,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.41224670,13.76999474,-54.37947464,-12.18903828,288.3272400,488.5762024,0.03277402,1.58094931,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.41224670,13.76999474,-54.37947464,-12.18903828,288.3272400,488.5762024,0.03277402,1.58094931,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.41224670,13.76999474,-54.37947464,-12.18903828,288.3272400,488.5762024,0.03277402,1.58094931,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682083,-10.90189934,36.92951965,12.68204498,901.8466187,196.4653473,0.08270067,1.78008151,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99400330,-11.42667580,37.05595779,13.22117996,908.7179565,197.9621582,0.06195024,1.79450917,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.63753891,17.14321899,-54.61361313,-16.22793007,287.0150146,287.0146179,0.02392244,0.91503328,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.61361313,16.22793007,-54.51052094,-13.16459942,287.0146179,493.4620361,0.10309665,3.06344318,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779583,-5.68267632,13.05137444,6.60456514,628.3025513,72.73156738,0.06358095,0.92192376,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522232,-10.72660065,37.96107483,17.18836975,905.3851929,207.9296112,0.20585300,6.46177626,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26093674,-9.16562366,32.33783340,11.85443974,785.7229004,171.1679993,0.07689580,2.68879008,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298584,3.12272191,-11.60571957,-2.77691197,60.76326752,105.2310638,0.01726867,0.34585574,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555689,-1.17431116,4.70051384,1.35042667,108.8881531,24.16755104,0.01495596,0.17611413,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55759525,2.33096004,386.7535400,43.97686005,0.01793908,0.38455313,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55724621,2.32837176,388.0338440,43.85729599,0.01759037,0.38196236,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39161301,-7.67392588,27.80774879,15.01049423,1304.159668,156.3165436,0.41613859,7.33658075,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39160919,-7.67392588,27.55864334,10.57755661,1278.060547,145.9751434,0.16703288,2.90358806,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,35.12440491,14.27048302,-35.12440491,-14.14725018,187.6760712,187.6751556,0.00000000,0.12274211,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,35.12440491,14.27048302,-35.12440491,-14.14725018,187.6760712,187.6751556,0.00000000,0.12274211,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,35.12440491,14.14725018,-35.05236053,-11.91120815,187.6751556,326.1208496,0.07204676,2.23602271,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,35.12440491,14.14725018,-35.05236053,-11.91120815,187.6751556,326.1208496,0.07204676,2.23602271,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108681,0.96279532,-4.65073299,-0.94912893,23.28559494,35.41131592,0.00035074,0.01371087,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108681,0.96279532,-4.65073299,-0.94912893,23.28559494,35.41131592,0.00035074,0.01371087,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779392,-5.68267584,13.04914761,6.57355881,637.1546631,72.12694550,0.06135578,0.89088607,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56161880,16.76702881,-35.39295578,-13.31528854,193.7259064,335.4981995,0.16866586,3.45176649,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370232,-4.15099669,13.59742260,4.65712690,338.4433289,71.95247650,0.00372004,0.50615084,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370232,-4.15099669,13.59742260,4.65712690,338.4433289,71.95247650,0.00372004,0.50615084,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73054218,-0.36713168,-13.72778416,0.82934064,68.76158142,327.4770203,0.00275910,0.46225297,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93730068,-15.92184162,-5.40646744,68.15911865,130.6383057,0.00000000,0.53083289,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93730068,-15.92184162,-5.40646744,68.15911865,130.6383057,0.00000000,0.53083289,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,107.7363815,19.22194481,-107.7363815,-15.53000355,252.4929962,436.6025085,0.00000000,3.69191647,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,109.3492050,19.50988007,-109.3492050,-15.76233673,256.2729187,443.1383972,0.00000000,3.74718499,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86566162,25.68787575,-56.86566162,-22.95837402,252.2431488,477.4226990,0.00000000,2.72950268,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46267319,25.95760155,-57.46267319,-23.19943237,254.8914185,482.4350586,0.00000000,2.75815892,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66700363,26.04988289,-57.66700363,-23.28188896,255.7977600,484.1505127,0.00000000,2.76796651,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,98.81333923,-2.96084499,-98.81333923,5.67763805,231.3874512,400.1075134,0.00000000,2.71637440,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,98.81333923,-2.96084499,-98.81333923,5.67763805,231.3874512,400.1075134,0.00000000,2.71637440,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41228104,11.89060307,-33.41228104,-11.49677563,83.39002991,144.1950531,0.00000000,0.39367074,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08284760,11.77333260,-33.08284760,-11.38343334,82.56781006,142.7733612,0.00000000,0.38978931,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002365,5.17831087,-11.20002365,-5.12111425,29.54965019,49.86536026,0.00000000,0.05739285,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002365,5.17831087,-11.20002365,-5.12111425,29.54965019,49.86536026,0.00000000,0.05739285,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88971901,-1.75009739,-31.88971901,2.49762201,130.2703552,249.6848755,0.00000000,0.74752456,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.76152098,-32.09787750,2.51392508,131.1206970,251.3146667,0.00000000,0.75240403,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.76152098,-32.09787750,2.51392508,131.1206970,251.3146667,0.00000000,0.75240403,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,93.14417267,-9.97323608,-93.14417267,12.83040619,219.1498413,383.5122681,0.00000000,2.85704684,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,97.14424133,-10.40162182,-97.14424133,13.38135433,228.5612030,399.9821167,0.00000000,2.97974229,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,84.55298615,-5.67741108,-84.55298615,8.24978542,198.2512207,346.5199585,0.00000000,2.57257295,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99966049,8.63567162,36.99966049,-6.47760630,155.0786743,1589.556763,0.00000000,2.15810728,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99966049,8.63567162,36.99966049,-6.47760630,155.0786743,1589.556763,0.00000000,2.15810728,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263580,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57848358,143.0479126,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866791,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-16.02550697,15.78298664,16.02550697,-15.62341118,54.81082535,91.35138702,0.00000000,0.15957539,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-16.08317184,15.83977795,16.08317184,-15.67962742,55.00804901,91.68009186,0.00000000,0.16014957,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41802025,-16.83407211,-23.41802025,17.76292992,116.5398254,231.7447052,0.00000000,0.92877483,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12685204,-16.62471771,-23.12685204,17.54204559,115.0907135,228.8631744,0.00000000,0.91722691,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,169.5618744,-38.54061508,-169.5618744,49.33343887,428.1459961,713.5766602,0.00000000,10.79282188,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356518,-0.69798815,-11.14356518,0.83419031,45.33389282,86.88996124,0.00000000,0.13620213,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,31.28022766,15.14564323,-31.28022766,-14.69010162,82.13417816,140.3125610,0.00000000,0.45554209,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,32.31758118,15.64805222,-32.31758118,-15.17727184,84.85814667,144.9657745,0.00000000,0.47064930,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98249912,0.58777583,-8.98249912,-0.48968819,36.55928802,70.94786835,0.00000000,0.09808815,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87119102,0.38417995,-5.87119102,-0.32008716,23.89608192,46.37334442,0.00000000,0.06411292,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502501,-0.07822009,-6.15502501,0.11905074,25.01941872,47.95388794,0.00000000,0.04083065,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233135,-0.07818585,-6.15233135,0.11899864,25.00846863,47.93289948,0.00000000,0.04081278,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944687,-3.35294747,-9.95663452,3.88870382,239.8236389,43.44631195,0.04281305,0.53575629,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00000954,6.13890553,20.00000954,-4.08743906,84.74367523,467.7850647,0.00000000,2.05146623,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38506889,5.35302067,-29.38506889,-5.05657101,72.27614594,121.9660645,0.00000000,0.29652348,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38506889,5.35302067,-29.38506889,-5.05657101,72.27614594,121.9660645,0.00000000,0.29652348,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,70.27551270,-3.86551881,-70.27551270,5.33184242,166.1318665,283.8084717,0.00000000,1.46660399,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.99001312,-3.84966278,-69.99001312,5.31019163,165.4569244,282.6555176,0.00000000,1.46064579,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,73.35999298,-4.03508711,-73.35999298,5.56588173,173.4235840,296.2652283,0.00000000,1.53097522,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001011,0.00000000,0.00000000,0.00004095,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003679,0.00000000,-0.00000000,0.00014898,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003679,0.00000000,-0.00000000,0.00014898,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002786,0.00000000,0.00000000,0.00011281,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001011,0.00000000,0.00000000,0.00004095,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23538589,10.62104797,-46.23538589,-9.01671600,192.0944366,368.1810303,0.00000000,1.60433161,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39171982,9.73809242,-42.39171982,-8.26713371,176.1251373,337.5731812,0.00000000,1.47095954,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43843079,9.97853947,-43.43843079,-8.47126007,180.4739227,345.9083252,0.00000000,1.50727952,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-59.49300003,-14.15602112,59.49300003,15.47325993,247.6272125,148.5763092,0.00000000,1.31723845,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-59.49300003,-14.15602112,59.49300003,15.47325993,247.6272125,148.5763092,0.00000000,1.31723845,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-59.49300003,-14.15602112,59.49300003,15.47325993,247.6272125,148.5763092,0.00000000,1.31723845,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04109955,0.33321062,83.04109955,6.93724537,335.6729126,3524.565430,0.00000000,7.27043819,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04109955,0.29919311,83.04109955,6.93724537,335.6724243,3524.560059,0.00000000,7.23635054,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.00012207,-0.03099972,85.00012207,7.60305023,343.5890198,3607.684814,0.00000000,7.57203865,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94387817,-2.15208912,-13.94387817,2.31264782,57.55751801,110.3185730,0.00000000,0.16055855,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63934612,-2.25942731,-14.63934612,2.42799401,60.42827225,115.8208542,0.00000000,0.16856661,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-13.28125286,17.93685913,13.28125286,-17.74533844,54.25330353,90.42217255,0.00000000,0.19151980,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037235,-0.68437278,-1.56037235,0.68760848,6.90339804,13.39698887,0.00000000,0.00320995,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811354,-1.02999449,-2.34811354,1.03468907,10.38871956,20.16017914,0.00000000,0.00483047,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25516891,1.26433516,-13.25516891,-1.07879043,54.28670120,104.0495148,0.00000000,0.18554461,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21918201,1.26090264,-13.21918201,-1.07586181,54.13932037,103.7670288,0.00000000,0.18504089,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24049377,9.26917934,-31.24049377,-8.44881344,133.1438599,255.1924133,0.00000000,0.82036525,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63099861,9.38504314,-31.63099861,-8.55442333,134.8081818,258.3823547,0.00000000,0.83061981,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999809,-3.83792377,13.99999809,5.30000162,74.90354156,1279.602173,0.00000000,1.46207952,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999809,-3.83792377,13.99999809,5.30000162,74.90354156,1279.602173,0.00000000,1.46207952,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999809,-3.83792377,13.99999809,5.30000162,74.90354156,1279.602173,0.00000000,1.46207952,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000726,0.00000000,0.00000000,0.00003744,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02757645,-13.79812622,39.02757645,15.65924454,177.3921967,216.9828186,0.00000000,1.86116862,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67245483,-13.67247295,38.67245483,15.51680374,175.7779236,215.0085449,0.00000000,1.84423351,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58401012,0.00000000,7.60931301,32.09938431,39.26313782,0.00000000,0.02534995,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.44443512,-15.97456741,-69.44443512,18.64575577,170.3555298,291.0242004,0.00000000,2.67101908,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.59433746,-21.99016380,-95.59433746,25.66681290,234.5044861,400.6116943,0.00000000,3.67681384,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47899246,2.97434807,58.47899246,0.61884749,234.4254150,2358.905518,0.00000000,3.59306526,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47899246,3.11029482,58.47899246,0.61884749,234.4536896,2359.189697,0.00000000,3.72896457,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47899246,3.00755906,58.47899246,0.63760036,234.4321899,2358.973877,0.00000000,3.64520001,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280884,79.51294708,0.00000000,0.08868880,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,25.25684547,32.60789108,-25.25684547,-32.02297974,97.96945190,163.2824249,0.00000000,0.58491135,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.65892792,-24.68599319,-10.30922222,111.4130173,208.2029114,0.00000000,1.34966111,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.77653217,-24.93509865,-10.41328335,112.5372009,210.3040009,0.00000000,1.36328042,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.19081366,45.66699219,2.92698169,186.3984985,1910.584351,0.00000000,3.11783838,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773773,0.00000000,0.05112861,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139885,57.40684128,0.00000000,0.05709514,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.91432738,-0.00000000,2.92698169,11.89527702,121.9247818,0.00000000,0.01269732,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006867,-0.00000000,0.00000000,0.00028062,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79607236,-11.59459019,-0.64783299,47.29473114,90.64823914,0.00000000,0.14823933,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75278699,-10.96415043,-0.61260796,44.72314453,85.71936798,0.00000000,0.14017902,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255569,-3.41255951,-25.66255569,3.98582506,106.0015640,203.1696320,0.00000000,0.57326549,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53796697,-25.65319824,3.10629010,104.8598251,202.6567383,0.00000000,0.56845874,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233742,-20.61581421,-5.30825329,87.10680389,166.9547119,0.00000000,0.48408386,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679495,-20.53965378,-4.26033020,85.83259583,164.5124817,0.02264471,0.47646481,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,85.17027283,8.46281242,-85.17027283,-5.62499762,200.7931671,347.2047729,0.00000000,2.83758235,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,88.16621399,8.76040363,-88.16621399,-5.82294130,207.8562317,359.4180603,0.00000000,2.93739676,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21817231,-12.17174721,2.48621631,50.01155472,97.05363464,0.00000000,0.26807821,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00949693,-11.02687931,2.25239086,45.30746841,87.92485809,0.00000000,0.24286292,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.40779114,1.98001957,-50.40779114,-1.00666845,117.8610764,203.8013763,0.00000000,0.97292233,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12763298,-6.73761129,1.30418515,27.56509018,52.83308792,0.00000000,0.17655209,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902873,-0.24110132,0.08952285,1.03717268,5.72519302,0.00002551,0.00049413,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63591862,-41.60320282,-9.32258320,173.1550293,331.8804932,0.00000000,1.31333530,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63591862,-41.60320282,-9.32258320,173.1550293,331.8804932,0.00000000,1.31333530,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,76.96028137,119.3694229,-76.96028137,-114.2070770,333.1972351,555.3287354,0.00000000,5.16235399,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,73.29550171,-63.52574158,-73.29550171,66.18026733,227.5466156,398.2069397,0.00000000,2.65439558,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53056908,0.00000000,-20.70374298,86.81928253,748.8162231,0.00000000,0.82682472,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53056908,0.00000000,-20.70374298,86.81928253,748.8162231,0.00000000,0.82682472,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58147669,1.56522524,4.58147669,-1.55281448,19.42371750,111.2393570,0.00000000,0.01237409,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,58.33083344,6.51774502,-58.33083344,-4.80993271,140.2612305,233.7687225,0.00000000,1.70781183,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,57.69794464,6.44702673,-57.69794464,-4.75774479,138.7393951,231.2323608,0.00000000,1.68928206,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-11.95140076,-0.00000000,12.17885303,47.71089935,489.0348816,0.00000000,0.22749645,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.26863790,-1.35945940,-1.25170195,7.51335621,42.51066589,0.00000000,0.01694211,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35958099,-13.41972065,80.35958099,17.30227089,187.9718781,2837.201172,0.00000000,3.88241076,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6531372,-69.85939026,229.6531372,92.92294312,553.8247681,7607.401855,0.00000000,23.06338882,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,26.09153175,-1.56223822,-26.08440781,1.93537199,60.34701538,60.34697342,0.00710779,0.37315908,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,26.09153175,-1.57078362,-26.09153175,1.56223822,63.52492523,60.34701538,0.00000000,0.00346776,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75956726,27.11211967,-61.75956726,-23.10605049,158.5940399,512.9528198,0.00000000,4.00612116,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846252,-5.20117855,185.5846252,17.19911575,427.0509033,5729.599609,0.00000000,11.99784088,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08111954,9.27519798,-23.08111954,-8.71393871,61.14151382,192.8714905,0.00000000,0.56117028,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17669296,9.31352615,-23.17669296,-8.75005913,61.39461517,193.6702423,0.00000000,0.56349397,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10829544,13.70635605,-34.10829544,-12.87714577,90.35219574,285.0174561,0.00000000,0.82927358,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5499725,-21.04744148,213.5499725,37.84770584,493.5894470,6780.000000,0.00000000,16.80018044,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99999428,-1.21999216,20.99999428,2.30476260,48.98276901,821.4819336,0.00000000,1.08476377,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998474,1.42899263,38.99998474,2.30476284,90.87581635,1524.063110,0.00000000,3.73374867,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998474,1.42319655,38.99998474,2.30476284,90.87532043,1524.054810,0.00000000,3.72792864,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998474,1.42319655,38.99998474,2.30476284,90.87532043,1524.054810,0.00000000,3.72792864,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998474,1.36788869,38.99998474,2.30476284,90.87071991,1523.977661,0.00000000,3.67264891,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998474,1.36788869,38.99998474,2.30476284,90.87071991,1523.977661,0.00000000,3.67264891,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99998474,2.80756664,42.99998474,2.68889022,100.3424454,1682.826050,0.00000000,5.49641800,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99998474,2.80756664,42.99998474,2.68889022,100.3424454,1682.826050,0.00000000,5.49641800,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.65142417,11.65999889,-3.34933257,28.67336082,276.9846497,0.00000000,0.30208713,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20566119,-10.12218571,-0.08545363,23.45466805,78.67085266,0.00000000,0.12012381,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20566119,-10.12218571,-0.08545363,23.45466805,78.67085266,0.00000000,0.12012381,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00012207,-21.03081703,85.00012207,27.77982712,202.2103729,3622.935547,0.00000000,6.74906540,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00012207,-21.03081703,85.00012207,27.77982712,202.2103729,3622.935547,0.00000000,6.74906540,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72710419,-22.84436607,77.72710419,28.62163734,187.0876465,3351.986572,0.00000000,5.77732801,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.47099686,85.96398163,-2.14899421,211.2594147,3697.038818,0.00000000,18.32194519,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.65588760,85.96398163,-2.14899421,208.0895691,3641.566895,0.00000000,11.50686741,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.98567963,53.43898392,-1.18413973,129.1742554,2260.549316,0.00000000,6.80154991,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63147926,78.69104004,22.10320282,186.4200439,1351.545288,0.00000000,6.47172928,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380493,5198.784180,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99999237,33.94891739,74.99999237,-27.03853798,193.1359711,3299.407715,0.00000000,6.91049004,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.82685852,-39.99999619,68.21230316,1231.652222,184.7478333,0.00000000,3.38544798,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.7000580,36.55392075,145.7000580,-23.77205276,352.4051819,4615.527832,0.00000000,12.78179264,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999893,19.82431412,106.1999893,-7.92401600,253.4485016,4329.746582,0.00000000,11.90040684,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,33.80740738,99.99998474,-27.22385025,252.3607941,3305.225098,0.00000000,6.58355522,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.85861397,59.99999237,-9.07461643,146.6980286,2506.090820,0.00000000,3.78391004,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.15226245,-8.13978004,-0.75575334,33.16444016,342.0082703,0.00000000,0.39650583,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852234,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75952911,8.14688301,-10.74020386,-7.51449680,54.95516205,298.6122131,0.01932077,0.63235903,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999619,-5.54951620,23.99999619,6.96112585,100.5887909,1019.970215,0.00000000,1.41162264,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16285038,3.75716305,8.18195152,-3.51879740,36.35337830,363.5337219,0.01910249,0.23836580,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.29746628,23.40172005,39.41014862,-20.92575264,110.6798553,733.8875122,0.04273721,2.43564487,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43143082,22.66336060,39.54363632,-20.21457672,110.0573349,729.7808228,0.04226024,2.40846181,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.44755363,34.99999237,32.80746460,108.2043686,775.4645386,0.00000000,1.35992110,1,
