xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260399,-0.39273989,5.27892208,0.52855045,45.29270935,25.91551018,0.00631750,0.13582623,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900221,-0.39236307,5.26528740,0.52783138,45.17627335,25.84888649,0.00628506,0.13547793,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422798,2.98942494,20.44600487,-1.32980359,100.3557968,1075.403687,0.05177623,1.65963840,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35872841,2.89888096,18.45300293,-0.90776032,90.49180603,969.7021484,0.09427411,1.99113429,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854584,3.51428652,24.37200356,-1.26690924,119.5348663,1280.924927,0.07345729,2.24739599,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200737,2.71755433,24.37200737,-0.48129568,119.3969803,1279.447388,0.00000000,2.23627162,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33626175,3.22056484,22.40000343,-1.20935977,109.8746567,1177.406982,0.06374155,2.01121354,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300484,2.24102163,18.45300484,-0.95499825,90.50348663,969.8272095,0.00000000,1.28603590,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260495,0.53820419,-1.25197864,-0.43694127,6.80983591,59.25863647,0.01062611,0.10126060,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38305616,0.53051800,-3.37947655,-0.47902474,17.50669479,60.63682938,0.00357964,0.05149238,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30634499,0.51358968,-3.30277610,-0.46327925,17.10586739,59.24852753,0.00357051,0.05030831,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73341084,2.52649832,-6.71641827,-2.28027678,36.10178375,330.9089050,0.01699342,0.24621736,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37198782,2.39115477,-6.35591507,-2.15816450,34.16445541,313.1516113,0.01607249,0.23300539,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887511,0.88097620,-2.52335095,-0.82665849,13.44283104,369.3550720,0.00552448,0.05432403,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645609,0.39980650,-0.99525249,-0.37794480,5.38967133,148.0862885,0.00120357,0.02185948,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331417,0.16988662,-0.53296953,-0.16589801,2.81194377,74.92906952,0.00034492,0.00399327,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361653,-0.89861059,2.80173731,1.01647401,136.7381287,14.94227314,0.00812073,0.11785566,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434753,-0.90702128,2.79201555,1.02465844,136.4479370,14.91055202,0.00766804,0.11763469,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127657,1.79883814,-5.15707827,-1.62202859,27.51602173,239.6342316,0.01419804,0.17680579,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690611,1.85886860,-5.15707827,-1.62202859,27.64323044,240.7422028,0.01982716,0.23684439,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54709029,-0.72446221,3.55752254,0.83242589,162.4259644,17.80315018,0.01043489,0.10799286,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54709029,-0.72446221,3.55752254,0.83242589,162.4259644,17.80315018,0.01043489,0.10799286,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26902866,0.99890578,194.9110107,21.36377907,0.01252187,0.12959144,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11168051,-2.51594234,3.12341261,2.65734339,177.1537628,20.02265930,0.01173238,0.14141709,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817314,0.64465654,5.10588264,-0.51620275,227.5007477,25.05672264,0.00771027,0.12844977,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95538330,3.54016113,13.99800014,-2.64485979,69.77508545,1191.991455,0.04261724,0.89532006,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95550537,3.53827858,13.99800014,-2.64302111,69.77342224,1191.962769,0.04249583,0.89527738,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95406723,3.54397345,13.99800014,-2.64854646,69.77848816,1192.048584,0.04393464,0.89540696,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95382309,3.54772520,13.99800014,-2.65223551,69.78181458,1192.106079,0.04417764,0.89549273,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63822937,1.69801044,28.69492722,-0.32750139,139.1641541,1491.270630,0.05669677,1.37048507,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63767242,1.68473554,28.69492722,-0.32750142,139.1576538,1491.200806,0.05725466,1.35721672,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94674683,1.51887929,26.99493217,-0.32750142,130.9225159,1402.953613,0.04818627,1.19136381,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55302429,1.56616807,27.59993362,-0.32750142,133.8717499,1434.557617,0.04690708,1.23869431,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88666534,1.98255610,26.99489975,-0.32750127,130.7776794,1400.628784,0.10823353,1.65508020,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87975502,1.98169327,26.99489212,-0.32750127,130.7439423,1400.267334,0.11514284,1.65422618,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94402295,9.04381752,-0.88662887,43.52188492,44.08658600,0.00182029,0.05743073,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926540,123.9310226,12.46306515,0.00315259,0.05263872,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183358,3.21465659,0.82334894,163.2722473,16.03254128,0.00548113,0.09151828,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650409,0.82565022,163.8648376,16.09074974,0.00552100,0.09184927,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23313725,-1.29102337,-1.23019111,1.33371532,8.81161308,80.70277405,0.00294579,0.04268347,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33788848,-1.39484859,2.34188223,1.45316207,121.0862808,13.60298824,0.00399367,0.05830951,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.32956550,-9.21912193,-0.32847011,9.25312996,44.75992966,44.75998306,0.00112724,0.03399910,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.32956848,-9.23308086,-0.32849574,9.26729298,44.82761765,44.82815552,0.00113068,0.03410264,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969531,0.77139306,-3.98561144,-0.69855982,19.71658897,68.29107666,0.00408331,0.07282923,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78330010,-4.04772234,-0.70935541,20.02374458,69.35504913,0.00414868,0.07396377,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297571,-0.53113353,1.12377977,0.54076475,54.86461258,6.05104876,0.00080364,0.00962939,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19098449,2.84317017,-2.18519139,-2.74646711,17.92563629,160.0710297,0.00579327,0.09672237,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77956963,-2.66147208,-3.77449536,2.74646735,23.08535385,212.8961029,0.00507459,0.08499940,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99857521,-11.02261162,32.04344940,12.37865925,794.8967896,172.8304749,0.04487784,1.35609114,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47057724,-11.16767788,32.51677322,12.54342842,806.4880371,175.3506622,0.04619621,1.37584388,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376310,-1.82754004,6.89223337,2.30913067,327.3088989,36.92178345,0.03846909,0.48157600,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325714,-1.10879660,4.67762184,1.43211854,220.2818298,24.84868431,0.03436445,0.32331625,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325714,-1.10879660,4.67762184,1.43211854,220.2818298,24.84868431,0.03436445,0.32331625,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852394,-4.04767656,17.80582047,5.52422619,807.7471924,93.96647644,0.04729584,1.47655308,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852585,-4.04767656,17.80678940,5.51743793,806.1953735,93.78668213,0.04826415,1.46975827,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81898499,6.04345369,-12.78241444,-5.42927456,71.60244751,124.0025406,0.03657146,0.61421287,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05041790,6.18416834,-13.01439381,-5.55825281,72.96338654,126.3595276,0.03602746,0.62595975,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38378525,-1.85465348,33.47377777,4.68943691,818.2838745,170.7723083,0.08999278,2.83477259,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.47639084,13.79867744,-54.44352722,-12.21350384,288.7116089,489.2274170,0.03286145,1.58516693,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.47639084,13.79867744,-54.44352722,-12.21350384,288.7116089,489.2274170,0.03286145,1.58516693,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.47639084,13.79867744,-54.44352722,-12.21350384,288.7116089,489.2274170,0.03286145,1.58516693,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84683990,-10.90190220,36.92955017,12.68224716,901.8974609,196.4764252,0.08271001,1.78028250,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99402618,-11.42667866,37.05598450,13.22138596,908.7691040,197.9733124,0.06195724,1.79471183,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.57751083,17.12068558,-54.55363846,-16.20716667,286.7372131,286.7368164,0.02387615,0.91326290,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.55363464,16.20716667,-54.45073700,-13.14976406,286.7368164,492.9844360,0.10289716,3.05751562,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780918,-5.68267870,13.05141640,6.60497332,628.4407349,72.74755096,0.06360891,0.92232919,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75524902,-10.72660446,37.96112061,17.18893242,905.4242554,207.9386139,0.20587076,6.46233416,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26095200,-9.16562653,32.33785248,11.85462570,785.7495728,171.1738281,0.07690105,2.68897343,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299442,3.12274647,-11.60572720,-2.77691269,60.76537704,105.2347107,0.01726987,0.34587973,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555880,-1.17431140,4.70051718,1.35043836,108.8917313,24.16834831,0.01495695,0.17612569,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966236,-1.94643342,8.55760479,2.33103824,386.7926331,43.98129272,0.01794270,0.38463074,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966236,-1.94643342,8.55725479,2.32844901,388.0727844,43.86168671,0.01759390,0.38203898,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39166069,-7.67393112,27.80808258,15.01551151,1304.604980,156.3699646,0.41642281,7.34159184,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39164162,-7.67392969,27.55876732,10.57918739,1278.418701,146.0160522,0.16712651,2.90521574,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.98282623,14.20128155,-34.98282623,-14.07900429,186.9442291,186.9433289,0.00000000,0.12178674,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.98282623,14.20128155,-34.98282623,-14.07900429,186.9442291,186.9433289,0.00000000,0.12178674,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.98281479,14.07900429,-34.91132736,-11.86036873,186.9432678,324.8489990,0.07148591,2.21861649,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.98281479,14.07900429,-34.91132736,-11.86036873,186.9432678,324.8489990,0.07148591,2.21861649,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108776,0.96279842,-4.65073347,-0.94912916,23.28796959,35.41492844,0.00035081,0.01371367,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108776,0.96279842,-4.65073347,-0.94912916,23.28796959,35.41492844,0.00035081,0.01371367,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780918,-5.68267918,13.04919720,6.57406378,637.3341675,72.14727020,0.06139035,0.89138800,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56175995,16.76901436,-35.39299774,-13.31529617,193.7813721,335.5942383,0.16876243,3.45374298,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59371090,-4.15048218,13.59743214,4.65675831,338.4920349,71.96282196,0.00372111,0.50629640,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59371090,-4.15048218,13.59743214,4.65675831,338.4920349,71.96282196,0.00372111,0.50629640,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73056221,-0.36596024,-13.72780228,0.82830852,68.77193451,327.5263672,0.00275994,0.46239221,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184258,5.93716049,-15.92184258,-5.40646791,68.15011597,130.6210480,0.00000000,0.53069270,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184258,5.93716049,-15.92184258,-5.40646791,68.15011597,130.6210480,0.00000000,0.53069270,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,109.8525543,18.87607956,-109.8525543,-15.04625797,257.1646118,444.6804199,0.00000000,3.82979465,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,111.4970474,19.15883636,-111.4970474,-15.27134895,261.0144348,451.3371887,0.00000000,3.88712740,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86561584,25.68618011,-56.86561584,-22.95613861,252.2680359,477.4697266,0.00000000,2.73004079,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46263123,25.95588493,-57.46263123,-23.19717407,254.9165802,482.4826355,0.00000000,2.75870275,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66696167,26.04816055,-57.66696167,-23.27962112,255.8229675,484.1981812,0.00000000,2.76851249,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,99.66045380,-3.22419548,-99.66045380,5.98922729,233.4329071,403.6444397,0.00000000,2.76461267,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,99.66045380,-3.22419548,-99.66045380,5.98922729,233.4329071,403.6444397,0.00000000,2.76461267,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41228104,11.89070320,-33.41228104,-11.49677467,83.40068054,144.2134705,0.00000000,0.39377129,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08284760,11.77343178,-33.08284760,-11.38343334,82.57835388,142.7915955,0.00000000,0.38988888,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002651,5.17819881,-11.20002651,-5.12111330,29.52099228,49.81700516,0.00000000,0.05728159,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002651,5.17819881,-11.20002651,-5.12111330,29.52099228,49.81700516,0.00000000,0.05728159,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88971901,-1.74951196,-31.88971901,2.49709129,130.2751312,249.6940155,0.00000000,0.74757928,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.76093185,-32.09787750,2.51339102,131.1255035,251.3238678,0.00000000,0.75245911,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.76093185,-32.09787750,2.51339102,131.1255035,251.3238678,0.00000000,0.75245911,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,92.42211914,-9.77986336,-92.42211914,12.59198475,217.4152069,380.4766541,0.00000000,2.81199694,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,96.39117432,-10.19994545,-96.39117432,13.13269329,226.7520752,396.8161316,0.00000000,2.93275762,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,83.89752197,-5.50165606,-83.89752197,8.03360939,196.6875916,343.7869263,0.00000000,2.53215265,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00009155,16.21825027,37.00009155,-13.77839470,164.8926849,1690.150513,0.00000000,2.43989825,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00009155,16.21825027,37.00009155,-13.77839470,164.8926849,1690.150513,0.00000000,2.43989825,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92138672,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408735,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866638,0.00000000,0.24568897,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-10.42819500,21.97127914,10.42819500,-21.78543854,59.14976501,98.58293915,0.00000000,0.18583997,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-10.46571922,22.05033684,10.46571922,-21.86382866,59.36260223,98.93766785,0.00000000,0.18650867,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41802216,-16.79591370,-23.41802216,17.72501564,116.5552444,231.7753601,0.00000000,0.92902052,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12685585,-16.58703423,-23.12685585,17.50460243,115.1059494,228.8934479,0.00000000,0.91746962,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,145.6878662,-38.12630463,-145.6878662,46.22623062,370.9068604,618.1781006,0.00000000,8.09992504,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356899,-0.69821143,-11.14356899,0.83419031,45.29672623,86.81872559,0.00000000,0.13597888,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,34.00404358,14.60682011,-34.00404358,-14.09087467,87.41000366,149.3254242,0.00000000,0.51594436,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,35.13172913,15.09136009,-35.13172913,-14.55817413,90.30893707,154.2775269,0.00000000,0.53305477,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98250294,0.58760589,-8.98250294,-0.48968819,36.52760315,70.88638306,0.00000000,0.09791820,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87119293,0.38406888,-5.87119293,-0.32008722,23.87537193,46.33314896,0.00000000,0.06400183,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502596,-0.07820843,-6.15502596,0.11905076,25.02299309,47.96073914,0.00000000,0.04084232,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233231,-0.07817420,-6.15233231,0.11899864,25.01204300,47.93974686,0.00000000,0.04082444,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944687,-3.33795929,-9.95666695,3.87331104,239.7331238,43.42990875,0.04278074,0.53535199,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00001335,6.24166870,20.00001335,-4.18700314,84.80972290,468.1496887,0.00000000,2.05466580,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38498878,5.35166502,-29.38498878,-5.05586386,72.19708252,121.8326263,0.00000000,0.29587501,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38498878,5.35166502,-29.38498878,-5.05586386,72.19708252,121.8326263,0.00000000,0.29587501,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.83703613,-3.85324287,-69.83703613,5.29838371,164.9277649,281.7514954,0.00000000,1.44542158,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.55331421,-3.83743691,-69.55331421,5.27686834,164.2577209,280.6068726,0.00000000,1.43954945,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,72.90227509,-4.02227211,-72.90227509,5.53095436,172.1666412,294.1179504,0.00000000,1.50886309,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001012,0.00000000,-0.00000000,0.00004097,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003682,0.00000000,0.00000000,0.00014903,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003682,0.00000000,0.00000000,0.00014903,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002788,0.00000000,-0.00000000,0.00011285,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001012,0.00000000,-0.00000000,0.00004097,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23536301,10.61993122,-46.23536301,-9.01671314,192.0277252,368.0531311,0.00000000,1.60321724,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39169693,9.73706913,-42.39169693,-8.26713181,176.0639648,337.4559326,0.00000000,1.46993768,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43840790,9.97749043,-43.43840790,-8.47125816,180.4112244,345.7882080,0.00000000,1.50623250,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-58.40535736,-15.12487221,58.40535736,16.40606117,244.2152710,146.5291443,0.00000000,1.28118920,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-58.40535736,-15.12487221,58.40535736,16.40606117,244.2152710,146.5291443,0.00000000,1.28118920,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-58.40535736,-15.12487221,58.40535736,16.40606117,244.2152710,146.5291443,0.00000000,1.28118920,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04137421,0.90889716,83.04137421,6.36236095,335.6914368,3524.759521,0.00000000,7.27124071,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04136658,0.87483394,83.04136658,6.36236143,335.6899414,3524.744141,0.00000000,7.23710632,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.00042725,0.59948695,85.00042725,6.97299337,343.5987549,3607.786865,0.00000000,7.57246828,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94385719,-2.15247488,-13.94385719,2.31264567,57.48799133,110.1853180,0.00000000,0.16017091,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63932514,-2.25983214,-14.63932514,2.42799187,60.35527802,115.6809616,0.00000000,0.16815963,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-9.39953041,17.13885880,9.39953041,-16.99221230,47.47359848,79.12266541,0.00000000,0.14664443,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037068,-0.68437576,-1.56037068,0.68760806,6.89965773,13.38973045,0.00000000,0.00320647,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811091,-1.02999914,-2.34811091,1.03468835,10.38309193,20.14925957,0.00000000,0.00482523,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25514317,1.26394331,-13.25514317,-1.07878947,54.22951126,103.9398956,0.00000000,0.18515389,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21915817,1.26051199,-13.21915817,-1.07586074,54.08229065,103.6577225,0.00000000,0.18465123,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24043274,9.26740646,-31.24043274,-8.44880486,133.0006866,254.9179993,0.00000000,0.81860161,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63093567,9.38324928,-31.63093567,-8.55441570,134.6631775,258.1044312,0.00000000,0.82883406,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99992752,-3.83525085,13.99992752,5.29998970,74.97168732,1280.766357,0.00000000,1.46474099,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99992752,-3.83525085,13.99992752,5.29998970,74.97168732,1280.766357,0.00000000,1.46474099,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99992752,-3.83525085,13.99992752,5.29998970,74.97168732,1280.766357,0.00000000,1.46474099,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000397,-0.00000000,-0.00000000,0.00002050,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000397,-0.00000000,-0.00000000,0.00002050,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000397,-0.00000000,-0.00000000,0.00002050,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000724,0.00000000,-0.00000000,0.00003741,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02744293,-13.79808617,39.02744293,15.66290092,177.5682983,217.1982269,0.00000000,1.86486566,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67232513,-13.67243195,38.67232513,15.52042770,175.9524231,215.2219849,0.00000000,1.84789693,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58399057,0.00000000,7.60934258,32.13042831,39.30111313,0.00000000,0.02539901,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.45016479,-15.98119164,-69.45016479,18.65291023,170.3724365,291.0530701,0.00000000,2.67154860,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.60221863,-21.99928093,-95.60221863,25.67665863,234.5277557,400.6513977,0.00000000,3.67754292,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47904587,2.99602818,58.47904587,0.59730959,234.4300537,2358.951904,0.00000000,3.59320712,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47904587,3.13198709,58.47904587,0.59730959,234.4585266,2359.238525,0.00000000,3.72911882,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47904587,3.02989984,58.47904587,0.61540997,234.4370117,2359.022461,0.00000000,3.64534998,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241894,-10.14965343,-1.22381806,40.97280884,79.51294708,0.00000000,0.08868880,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,26.18533897,32.33693695,-26.18533897,-31.74154091,98.84366608,164.7394409,0.00000000,0.59539658,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599129,11.65875912,-24.68599129,-10.30922127,111.4060974,208.1900024,0.00000000,1.34949350,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509483,11.77636242,-24.93509483,-10.41328239,112.5302124,210.2908936,0.00000000,1.36311114,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699600,0.20099658,45.66699600,2.91680503,186.3986816,1910.586426,0.00000000,3.11784482,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142639,51.40773392,0.00000000,0.05112862,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709515,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.90423870,-0.00000000,2.91680503,11.85409832,121.5027008,0.00000000,0.01260956,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006868,-0.00000000,0.00000000,0.00028064,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79606688,-11.59459019,-0.64783299,47.29386520,90.64657593,0.00000000,0.14823386,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96414948,0.75278181,-10.96414948,-0.61260796,44.72232437,85.71778870,0.00000000,0.14017384,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255569,-3.40634370,-25.66255569,3.97956657,105.9976349,203.1621399,0.00000000,0.57322323,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53796625,-25.65319824,3.10628963,104.8598251,202.6567383,0.00000000,0.56845874,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233742,-20.61581421,-5.30825377,87.10679626,166.9547119,0.00000000,0.48408377,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679495,-20.53965378,-4.26033020,85.83260345,164.5124969,0.02264470,0.47646478,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,85.06952667,8.45953560,-85.06952667,-5.62838507,200.5572205,346.7967529,0.00000000,2.83091736,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,88.06192017,8.75701046,-88.06192017,-5.82644796,207.6119690,358.9956970,0.00000000,2.93049765,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21817279,-12.17174721,2.48621631,50.01151276,97.05355072,0.00000000,0.26807770,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687836,-2.00949740,-11.02687836,2.25239086,45.30742645,87.92478180,0.00000000,0.24286245,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.26030731,1.98671949,-50.26030731,-1.01904321,117.5168457,203.2061615,0.00000000,0.96724749,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12764394,-6.73761129,1.30418515,27.56423569,52.83144760,0.00000000,0.17654115,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902875,-0.24110129,0.08952285,1.03714037,5.72501421,0.00002550,0.00049410,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60319901,10.63581657,-41.60319901,-9.32258224,173.1483459,331.8676453,0.00000000,1.31323349,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60319901,10.63581657,-41.60319901,-9.32258224,173.1483459,331.8676453,0.00000000,1.31323349,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,77.78472900,119.2420044,-77.78472900,-114.0547791,333.9988098,556.6646729,0.00000000,5.18722296,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,74.08069611,-63.64710999,-74.08069611,66.33863831,229.1272583,400.9730225,0.00000000,2.69140029,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53220749,0.00000000,-20.70532036,86.82258606,748.8447876,0.00000000,0.82688761,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53220749,0.00000000,-20.70532036,86.82258606,748.8447876,0.00000000,0.82688761,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58146667,1.56613755,4.58146667,-1.55372560,19.42448616,111.2437592,0.00000000,0.01237507,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,58.77407837,6.47682571,-58.77407837,-4.74353790,141.3035126,235.5058441,0.00000000,1.73328745,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.13637924,6.40655136,-58.13637924,-4.69207048,139.7703705,232.9506073,0.00000000,1.71448123,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-11.62417889,0.00000000,11.83934402,46.40460587,475.6453857,0.00000000,0.21520953,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.27210975,-1.35945940,-1.25513136,7.52274847,42.56380463,0.00000000,0.01698449,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35890198,-14.09434509,80.35890198,17.98768806,188.2329865,2841.142334,0.00000000,3.89320445,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6487732,-72.23689270,229.6487732,95.43486023,555.4364014,7629.537109,0.00000000,23.19781113,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,16.21964455,-0.35063896,-16.21689415,0.49419090,37.43278122,37.43273926,0.00273481,0.14357740,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,16.21960068,-0.36133280,-16.21960068,0.35063896,39.40346146,37.43267822,0.00000000,0.00133425,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75957489,27.11318779,-61.75957489,-23.10604858,158.6151733,513.0211182,0.00000000,4.00718927,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846710,-5.11297178,185.5846710,17.11059761,427.0453796,5729.524902,0.00000000,11.99753094,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08126259,9.27676964,-23.08126259,-8.71399498,61.22405243,193.1318665,0.00000000,0.56268644,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17683792,9.31510544,-23.17683792,-8.75011635,61.47750092,193.9317017,0.00000000,0.56501639,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10850906,13.70868111,-34.10850906,-12.87722874,90.47417450,285.4022217,0.00000000,0.83151406,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5504761,-20.99671745,213.5504761,37.79628372,493.5791931,6779.858398,0.00000000,16.79948044,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00002098,-0.76790273,21.00002098,1.85047293,48.93306732,820.6482544,0.00000000,1.08256340,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00003815,1.88701558,39.00003815,1.85047328,90.92124176,1524.824951,0.00000000,3.73748207,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00003815,1.88120067,39.00003815,1.85047328,90.92059326,1524.814087,0.00000000,3.73164296,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00003815,1.88120067,39.00003815,1.85047328,90.92059326,1524.814087,0.00000000,3.73164296,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00003815,1.82571435,39.00003815,1.85047328,90.91445160,1524.711182,0.00000000,3.67618513,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00003815,1.82571435,39.00003815,1.85047328,90.91445160,1524.711182,0.00000000,3.67618513,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00007629,3.34742737,43.00007629,2.15888762,100.4323807,1684.334595,0.00000000,5.50627613,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00007629,3.34742737,43.00007629,2.15888762,100.4323807,1684.334595,0.00000000,5.50627613,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.65217376,11.65999889,-3.35007358,28.67376900,276.9885864,0.00000000,0.30209565,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218475,0.20562287,-10.12218475,-0.08545362,23.45092583,78.65830231,0.00000000,0.12008544,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218475,0.20562287,-10.12218475,-0.08545362,23.45092583,78.65830231,0.00000000,0.12008544,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00047302,-19.58849335,85.00047302,26.28598595,201.4371490,3609.082031,0.00000000,6.69754887,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00047302,-19.58849335,85.00047302,26.28598595,201.4371490,3609.082031,0.00000000,6.69754887,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72743988,-21.36286545,77.72743988,27.08253288,186.1526184,3335.233643,0.00000000,5.71972370,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.47601318,85.96398163,-2.15352893,211.2621765,3697.087891,0.00000000,18.32242775,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.66061878,85.96398163,-2.15352893,208.0913391,3641.598145,0.00000000,11.50706291,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.98827505,53.43898392,-1.18663847,129.1751709,2260.565430,0.00000000,6.80164719,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63164425,78.69104004,22.10335732,186.4199066,1351.544189,0.00000000,6.47171879,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21639252,140.5390625,-78.00000000,396.9379883,5198.783691,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.96112823,75.00000000,-27.04990005,193.1477966,3299.609619,0.00000000,6.91133642,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.83490753,-39.99999619,68.22097015,1231.763062,184.7644348,0.00000000,3.38605714,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.7003632,36.46885681,145.7003632,-23.69046021,352.3573303,4614.901367,0.00000000,12.77832222,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.2001190,19.79599380,106.2001190,-7.89681005,253.4366302,4329.542969,0.00000000,11.89929295,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,33.69174194,99.99998474,-27.11279297,252.2723694,3304.067383,0.00000000,6.57894373,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.82061481,59.99999237,-9.03759670,146.6790314,2505.765869,0.00000000,3.78292990,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.15846097,-8.13978004,-0.76189655,33.16675568,342.0321350,0.00000000,0.39656112,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32886505,700.9149780,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75946331,8.13378239,-10.74015713,-7.50200748,54.92861176,298.4678955,0.01930211,0.63174814,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99997902,-5.07473707,23.99997902,6.47147655,100.0575714,1014.583740,0.00000000,1.39675248,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16262913,3.89212823,8.18195915,-3.65091562,36.56980896,365.6980896,0.01933062,0.24121252,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.29324341,23.77428627,39.40631866,-21.28199959,111.0500412,736.3325806,0.04302245,2.45190096,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.42831802,23.03036308,39.54089737,-20.56605339,110.4114990,732.1197510,0.04253155,2.42392468,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.43519783,34.99999237,32.79460526,108.1841049,775.3193359,0.00000000,1.35941184,1,
