xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260351,-0.39273983,5.27892256,0.52856487,45.29511642,25.91688538,0.00631817,0.13584065,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900221,-0.39236304,5.26528788,0.52784568,45.17867279,25.85025978,0.00628572,0.13549230,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39423180,2.97492862,20.44600105,-1.31545758,100.3512573,1075.354980,0.05177154,1.65948808,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35873032,2.88905621,18.45300102,-0.89803821,90.48947906,969.6770020,0.09426925,1.99103153,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854965,3.49910593,24.37200165,-1.25187182,119.5310516,1280.884033,0.07345260,2.24725270,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.70237780,24.37200165,-0.46617365,119.3955231,1279.431763,0.00000000,2.23621702,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33626366,3.20623136,22.40000153,-1.19516325,109.8709259,1177.366699,0.06373721,2.01107645,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300293,2.22583175,18.45300293,-0.93991637,90.49968719,969.7864990,0.00000000,1.28592753,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260793,0.53823727,-1.25197804,-0.43694115,6.81095314,59.26835251,0.01062960,0.10129381,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38312125,0.53182751,-3.37945032,-0.47902343,17.72812653,61.40378952,0.00367077,0.05280323,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30641055,0.51486903,-3.30275083,-0.46327794,17.32222939,59.99793243,0.00366141,0.05158901,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73341227,2.52661753,-6.71641159,-2.28027582,36.11056900,330.9894104,0.01700169,0.24633719,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37198925,2.39126730,-6.35590935,-2.15816379,34.17276764,313.2278137,0.01608031,0.23311880,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887535,0.88100201,-2.52334857,-0.82665819,13.44606495,369.4439697,0.00552714,0.05435017,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645573,0.39981687,-0.99525154,-0.37794462,5.39096832,148.1219330,0.00120415,0.02187000,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331387,0.16988847,-0.53296912,-0.16589795,2.81261349,74.94692230,0.00034508,0.00399517,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361486,-0.89861035,2.80173969,1.01652718,136.7691345,14.94565964,0.00812441,0.11790910,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434610,-0.90702105,2.79201770,1.02471137,136.4788666,14.91393185,0.00767151,0.11768802,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127895,1.79889631,-5.15707588,-1.62202823,27.52057076,239.6738892,0.01420274,0.17686428,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690945,1.85894740,-5.15707588,-1.62202823,27.64784622,240.7824249,0.01983378,0.23692355,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54709029,-0.72446221,3.55752325,0.83243155,162.4302368,17.80361748,0.01043544,0.10799852,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54709029,-0.72446221,3.55752325,0.83243155,162.4302368,17.80361748,0.01043544,0.10799852,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26902866,0.99891257,194.9161224,21.36433792,0.01252253,0.12959823,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167359,-2.51586461,3.12340546,2.65726757,177.1550140,20.02280235,0.01173254,0.14141905,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817696,0.64457864,5.10588694,-0.51611990,227.5052032,25.05721092,0.00771057,0.12845476,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95538712,3.53553224,13.99800014,-2.64033628,69.77097321,1191.921265,0.04261223,0.89521492,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95550919,3.53364992,13.99800014,-2.63849759,69.76930237,1191.892700,0.04249082,0.89517182,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95407200,3.53935885,13.99800014,-2.64403749,69.77439117,1191.978638,0.04392948,0.89530170,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95382881,3.54311061,13.99800014,-2.64772654,69.77771759,1192.035889,0.04417244,0.89538729,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63818359,1.66466367,28.69487381,-0.29434568,139.1544647,1491.166504,0.05668887,1.37029397,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63762665,1.65139210,28.69487381,-0.29434571,139.1480408,1491.097656,0.05724674,1.35702908,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94670296,1.48555577,26.99488068,-0.29434568,130.9133148,1402.854858,0.04817949,1.19119620,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55298233,1.53284049,27.59988403,-0.29434571,133.8624725,1434.458130,0.04690057,1.23852253,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88661003,1.94909382,26.99482155,-0.29434547,130.7655792,1400.499146,0.10821349,1.65477359,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87969589,1.94823074,26.99481583,-0.29434547,130.7318115,1400.137695,0.11512151,1.65391934,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199600,0.94402283,9.04381466,-0.88662887,43.52187347,44.08657837,0.00182029,0.05743070,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210354,-0.47662476,2.53525615,0.52926540,123.9309998,12.46306229,0.00315259,0.05263869,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917368,-0.73183364,3.21465540,0.82334888,163.2722168,16.03253555,0.00548113,0.09151821,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098207,-0.73378414,3.22650290,0.82565022,163.8647919,16.09074402,0.00552099,0.09184921,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315144,-1.29082525,-1.23020518,1.33351707,8.81159496,80.70262146,0.00294578,0.04268331,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33787584,-1.39465034,2.34186959,1.45296752,121.0901260,13.60342026,0.00399392,0.05831323,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.02106765,-9.17866230,-0.01999551,9.21229839,44.53517532,44.53506470,0.00111594,0.03365826,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.02125599,-9.19272041,-0.02007756,9.22640991,44.60338211,44.60303497,0.00111938,0.03376184,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139312,-3.98561168,-0.69855982,19.71659470,68.29109192,0.00408331,0.07282925,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330010,-4.04772282,-0.70935541,20.02375221,69.35505676,0.00414868,0.07396379,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297559,-0.53113353,1.12377965,0.54076475,54.86461639,6.05104923,0.00080364,0.00962939,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19094706,2.84254932,-2.18515396,-2.74585223,17.92506790,160.0659180,0.00579290,0.09671623,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77960587,-2.66085005,-3.77453113,2.74585223,23.08629227,212.9047546,0.00507500,0.08500632,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99856567,-11.02261066,32.04344940,12.37889576,794.9666138,172.8456726,0.04488573,1.35632956,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47056961,-11.16767597,32.51677322,12.54366970,806.5590210,175.3660736,0.04620434,1.37608588,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376072,-1.82753992,6.89223766,2.30920935,327.3356323,36.92480850,0.03847538,0.48165476,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325571,-1.10879648,4.67762613,1.43217134,220.2998352,24.85071754,0.03437007,0.32336912,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325571,-1.10879648,4.67762613,1.43217134,220.2998352,24.85071754,0.03437007,0.32336912,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851822,-4.04767561,17.80582237,5.52444363,807.8067627,93.97341919,0.04730282,1.47677088,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851822,-4.04767561,17.80678940,5.51765156,806.2541504,93.79351044,0.04827118,1.46997249,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81898499,6.04353714,-12.78240967,-5.42927361,71.60738373,124.0111160,0.03657650,0.61429757,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05041790,6.18425417,-13.01438999,-5.55825186,72.96842194,126.3682404,0.03603242,0.62604606,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38377380,-1.85465360,33.47377777,4.68982267,818.3395996,170.7839203,0.09000504,2.83515906,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49543762,13.83174992,-54.46253586,-12.24471951,288.8805847,489.5137939,0.03289993,1.58702302,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49543762,13.83174992,-54.46253586,-12.24471951,288.8805847,489.5137939,0.03289993,1.58702302,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49543762,13.83174992,-54.46253586,-12.24471951,288.8805847,489.5137939,0.03289993,1.58702302,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682465,-10.90190125,36.92954636,12.68248367,901.9577026,196.4895477,0.08272105,1.78052044,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99401093,-11.42667675,37.05597687,13.22162437,908.8298950,197.9865417,0.06196551,1.79495156,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53012466,17.09466934,-54.50629044,-16.18269157,286.5196838,286.5195618,0.02383997,0.91187900,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50631332,16.18269157,-54.40357208,-13.12991810,286.5196838,492.6110840,0.10274138,3.05288649,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779964,-5.68267727,13.05143833,6.60541725,628.5925293,72.76514435,0.06363966,0.92277509,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522995,-10.72660160,37.96111679,17.18948555,905.4633789,207.9475861,0.20588852,6.46289158,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26094055,-9.16562462,32.33784866,11.85479069,785.7741089,171.1791687,0.07690583,2.68914080,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298965,3.12276793,-11.60572052,-2.77691221,60.76728821,105.2380142,0.01727095,0.34590146,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555784,-1.17431128,4.70051670,1.35044885,108.8950119,24.16907692,0.01495785,0.17613630,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965855,-1.94643307,8.55760479,2.33111858,386.8333130,43.98591995,0.01794647,0.38471168,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965855,-1.94643307,8.55725479,2.32852864,388.1134033,43.86628723,0.01759759,0.38211906,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39162064,-7.67392588,27.80835342,15.02095413,1305.089111,156.4279633,0.41673183,7.34703970,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39162445,-7.67392731,27.55885124,10.58095932,1278.809082,146.0606384,0.16722858,2.90698981,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89910507,14.12486553,-34.89910507,-14.00391293,186.4690399,186.4694214,0.00000000,0.12116997,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89910507,14.12486553,-34.89910507,-14.00391293,186.4690399,186.4694214,0.00000000,0.12116997,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89931870,14.00391293,-34.82819366,-11.79648590,186.4703979,324.0273132,0.07112473,2.20740700,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89931870,14.00391293,-34.82819366,-11.79648590,186.4703979,324.0273132,0.07112473,2.20740700,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65109301,0.96279979,-4.65073967,-0.94912910,23.28924751,35.41687775,0.00035085,0.01371517,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65109301,0.96279979,-4.65073967,-0.94912910,23.28924751,35.41687775,0.00035085,0.01371517,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780155,-5.68267727,13.04922676,6.57460594,637.5288086,72.16930389,0.06142785,0.89193249,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56183624,16.77114868,-35.39297104,-13.31529140,193.8413544,335.6981506,0.16886698,3.45588255,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369946,-4.14990568,13.59742165,4.65634251,338.5458984,71.97428894,0.00372229,0.50645757,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369946,-4.14990568,13.59742165,4.65634251,338.5458984,71.97428894,0.00372229,0.50645757,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73056316,-0.36465478,-13.72780228,0.82715720,68.78340912,327.5809937,0.00276086,0.46254647,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93735266,-15.92184162,-5.40646744,68.16248322,130.6447601,0.00000000,0.53088528,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93735266,-15.92184162,-5.40646744,68.16248322,130.6447601,0.00000000,0.53088528,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,107.0341110,19.35467339,-107.0341110,-15.70764446,250.9523926,433.9385071,0.00000000,3.64700079,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,108.6364136,19.64459419,-108.6364136,-15.94263935,254.7092438,440.4345093,0.00000000,3.70159674,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86561966,25.68650818,-56.86561966,-22.95657349,252.2631683,477.4606018,0.00000000,2.72993588,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46263885,25.95621872,-57.46263885,-23.19761276,254.9116516,482.4734192,0.00000000,2.75859666,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66696167,26.04849243,-57.66696167,-23.28006172,255.8180542,484.1888428,0.00000000,2.76840615,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,99.00932312,-3.01092529,-99.00932312,5.73914862,231.8737640,400.9483948,0.00000000,2.72780442,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,99.00932312,-3.01092529,-99.00932312,5.73914862,231.8737640,400.9483948,0.00000000,2.72780442,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41228104,11.89068890,-33.41228104,-11.49677563,83.39920807,144.2109222,0.00000000,0.39375740,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08284760,11.77341843,-33.08284760,-11.38343334,82.57690430,142.7890778,0.00000000,0.38987514,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17835999,-11.20002079,-5.12111330,29.56246758,49.88698959,0.00000000,0.05744265,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17835999,-11.20002079,-5.12111330,29.56246758,49.88698959,0.00000000,0.05744265,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88971901,-1.74822676,-31.88971901,2.49592614,130.2855988,249.7140503,0.00000000,0.74769944,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.75963831,-32.09787750,2.51221824,131.1360321,251.3440552,0.00000000,0.75258005,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.75963831,-32.09787750,2.51221824,131.1360321,251.3440552,0.00000000,0.75258005,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,93.00898743,-9.94981861,-93.00898743,12.79928398,218.8540955,382.9947205,0.00000000,2.84934092,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,97.00325012,-10.37719822,-97.00325012,13.34889507,228.2527618,399.4423523,0.00000000,2.97170544,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,84.43027496,-5.65691090,-84.43027496,8.22234917,197.9837799,346.0525208,0.00000000,2.56563687,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00000763,9.36567593,37.00000763,-7.18792772,155.7843018,1596.789551,0.00000000,2.17779160,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00000763,9.36567593,37.00000763,-7.18792772,155.7843018,1596.789551,0.00000000,2.17779160,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0478973,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07443237,143.9866638,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-3.79942393,13.72364426,3.79942393,-13.65960503,34.72222519,57.87037659,0.00000000,0.06403956,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-3.81309509,13.77302742,3.81309509,-13.70875645,34.84716415,58.07860947,0.00000000,0.06426999,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41795540,-16.71816635,-23.41795540,17.64777756,116.5872040,231.8389282,0.00000000,0.92952996,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12679100,-16.51025391,-23.12679100,17.42832565,115.1375046,228.9561920,0.00000000,0.91797262,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,133.8404694,-37.48427200,-133.8404694,44.40424347,342.8283081,571.3804932,0.00000000,6.91997576,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356041,-0.69797474,-11.14356041,0.83419013,45.33609009,86.89417267,0.00000000,0.13621534,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,36.17020416,14.12723827,-36.17020416,-13.55802727,91.81144714,156.8445435,0.00000000,0.56921214,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,37.36972427,14.59587383,-37.36972427,-14.00765514,94.85631561,162.0460052,0.00000000,0.58808905,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98248672,0.58789629,-8.98248672,-0.48968783,36.58179855,70.99155426,0.00000000,0.09820898,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87118244,0.38425872,-5.87118244,-0.32008690,23.91079521,46.40190125,0.00000000,0.06419189,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502501,-0.07821111,-6.15502501,0.11905074,25.02217102,47.95915985,0.00000000,0.04083964,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233088,-0.07817688,-6.15233088,0.11899864,25.01121902,47.93817139,0.00000000,0.04082176,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944687,-3.34139395,-9.95665836,3.87683845,239.7538147,43.43366241,0.04278813,0.53544438,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-19.99999809,6.08292294,19.99999809,-4.03316212,84.70843506,467.5905457,0.00000000,2.04976082,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38504791,5.35200071,-29.38504791,-5.05604029,72.21644592,121.8653030,0.00000000,0.29603380,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38504791,5.35200071,-29.38504791,-5.05604029,72.21644592,121.8653030,0.00000000,0.29603380,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.89659882,-3.82860374,-69.89659882,5.27678299,165.1010132,282.0474854,0.00000000,1.44845986,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.61264038,-3.81289768,-69.61264038,5.25535583,164.4302673,280.9016418,0.00000000,1.44257534,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,72.96444702,-3.99655175,-72.96444702,5.50840569,172.3475037,294.4268799,0.00000000,1.51203465,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001012,0.00000000,0.00000000,0.00004096,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003681,0.00000000,0.00000000,0.00014902,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003681,0.00000000,0.00000000,0.00014902,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002787,0.00000000,0.00000000,0.00011284,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001012,0.00000000,0.00000000,0.00004096,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23538589,10.62023830,-46.23538589,-9.01671600,192.0459442,368.0880432,0.00000000,1.60352135,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39171600,9.73735046,-42.39171600,-8.26713371,176.0806732,337.4879150,0.00000000,1.47021651,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43842697,9.97777843,-43.43842697,-8.47126007,180.4283447,345.8209839,0.00000000,1.50651824,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-58.67222595,-14.88623619,58.67222595,16.17614174,245.0445862,147.0267487,0.00000000,1.28990555,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-58.67222595,-14.88623619,58.67222595,16.17614174,245.0445862,147.0267487,0.00000000,1.28990555,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-58.67222595,-14.88623619,58.67222595,16.17614174,245.0445862,147.0267487,0.00000000,1.28990555,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,0.75192821,83.04098511,6.51898670,335.6835327,3524.677002,0.00000000,7.27089739,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,0.71787882,83.04098511,6.51898670,335.6823120,3524.664062,0.00000000,7.23677635,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.00000000,0.42756894,85.00000000,7.14464951,343.5928650,3607.724609,0.00000000,7.57220602,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94387627,-2.15231895,-13.94387627,2.31264758,57.51628113,110.2395325,0.00000000,0.16032860,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63934326,-2.25966883,-14.63934326,2.42799377,60.38497925,115.7378769,0.00000000,0.16832519,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-10.42341709,17.50325966,10.42341709,-17.34387016,49.49369812,82.48950195,0.00000000,0.15938997,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037247,-0.68437493,-1.56037247,0.68760854,6.90110016,13.39252949,0.00000000,0.00320781,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811354,-1.02999771,-2.34811354,1.03468907,10.38526058,20.15346909,0.00000000,0.00482725,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25516510,1.26403153,-13.25516510,-1.07879043,54.24227524,103.9643631,0.00000000,0.18524110,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21918106,1.26059985,-13.21918106,-1.07586169,54.09502411,103.6821289,0.00000000,0.18473822,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24048615,9.26780891,-31.24048615,-8.44881344,133.0326538,254.9792480,0.00000000,0.81899530,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63099289,9.38365650,-31.63099289,-8.55442333,134.6955566,258.1665039,0.00000000,0.82923275,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999428,-3.83056593,13.99999428,5.29999971,75.09173584,1282.817139,0.00000000,1.46943545,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999428,-3.83056593,13.99999428,5.29999971,75.09173584,1282.817139,0.00000000,1.46943545,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999428,-3.83056593,13.99999428,5.29999971,75.09173584,1282.817139,0.00000000,1.46943545,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000396,-0.00000000,-0.00000000,0.00002047,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000396,-0.00000000,-0.00000000,0.00002047,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000396,-0.00000000,-0.00000000,0.00002047,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000722,0.00000000,-0.00000000,0.00003735,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02754974,-13.79812527,39.02754974,15.66944599,177.8777313,217.5767212,0.00000000,1.87137067,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67242813,-13.67247295,38.67242813,15.52691269,176.2590332,215.5970154,0.00000000,1.85434282,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400869,0.00000000,7.60944700,32.18491745,39.36776352,0.00000000,0.02548523,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.44878387,-15.97947311,-69.44878387,18.65106201,170.3683014,291.0460205,0.00000000,2.67141938,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.60032654,-21.99691772,-95.60032654,25.67411423,234.5220795,400.6416931,0.00000000,3.67736530,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.99035120,58.47898865,0.60294378,234.4286499,2358.937744,0.00000000,3.59316468,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.12630653,58.47898865,0.60294378,234.4570618,2359.223877,0.00000000,3.72907209,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.02404976,58.47898865,0.62121481,234.4355621,2359.008057,0.00000000,3.64530492,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280502,79.51294708,0.00000000,0.08868878,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,25.96519279,32.40364456,-25.96519279,-31.81073952,98.63670349,164.3945007,0.00000000,0.59290588,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.65880489,-24.68599319,-10.30922222,111.4079437,208.1934662,0.00000000,1.34953856,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.77640820,-24.93509865,-10.41328335,112.5320816,210.2944336,0.00000000,1.36315656,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.19834572,45.66699219,2.91945386,186.3986359,1910.585815,0.00000000,3.11784267,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773773,0.00000000,0.05112861,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709514,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.90686464,-0.00000000,2.91945386,11.86481667,121.6125565,0.00000000,0.01263237,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006867,-0.00000000,-0.00000000,0.00028063,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79606837,-11.59459019,-0.64783299,47.29409409,90.64701843,0.00000000,0.14823531,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75278318,-10.96415043,-0.61260796,44.72254181,85.71820831,0.00000000,0.14017521,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255569,-3.40797257,-25.66255569,3.98120689,105.9986572,203.1640930,0.00000000,0.57323432,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53796935,-25.65319824,3.10629249,104.8598175,202.6567078,0.00000000,0.56845862,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233742,-20.61581421,-5.30825377,87.10678864,166.9546814,0.00000000,0.48408374,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679495,-20.53965378,-4.26033020,85.83258057,164.5124512,0.02264470,0.47646472,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,85.10350037,8.46024513,-85.10350037,-5.62685013,200.6367035,346.9341736,0.00000000,2.83316183,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,88.09709167,8.75774574,-88.09709167,-5.82485914,207.6942596,359.1379700,0.00000000,2.93282080,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21817470,-12.17174721,2.48621631,50.01134491,97.05321503,0.00000000,0.26807588,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00949907,-11.02687931,2.25239086,45.30727386,87.92448425,0.00000000,0.24286082,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.35613632,1.97751558,-50.35613632,-1.00616562,117.7398148,203.5917053,0.00000000,0.97092122,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12764108,-6.73761129,1.30418515,27.56446457,52.83188248,0.00000000,0.17654407,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902875,-0.24110132,0.08952285,1.03714883,5.72506142,0.00002550,0.00049410,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63583851,-41.60320282,-9.32258320,173.1498260,331.8704834,0.00000000,1.31325614,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63583851,-41.60320282,-9.32258320,173.1498260,331.8704834,0.00000000,1.31325614,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,77.64980316,119.2710190,-77.64980316,-114.0873871,333.8830261,556.4716797,0.00000000,5.18362713,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,73.95219421,-63.61946487,-73.95219421,66.30464172,228.8563690,400.4990234,0.00000000,2.68504071,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53184700,0.00000000,-20.70497322,86.82185364,748.8384399,0.00000000,0.82687372,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53184700,0.00000000,-20.70497322,86.82185364,748.8384399,0.00000000,0.82687372,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58146954,1.56593192,4.58146954,-1.55352032,19.42431259,111.2427673,0.00000000,0.01237485,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,58.66028214,6.48765993,-58.66028214,-4.76093006,141.0359650,235.0599365,0.00000000,1.72673011,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.02381516,6.41726923,-58.02381516,-4.70927382,139.5057373,232.5095520,0.00000000,1.70799518,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-11.71084976,-0.00000000,11.92923546,46.75060272,479.1918640,0.00000000,0.21843070,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.27114511,-1.35945940,-1.25417852,7.52013731,42.54903412,0.00000000,0.01697271,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35968781,-9.87575054,80.35968781,13.71002007,186.7994843,2819.504883,0.00000000,3.83413219,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6538544,-57.32594299,229.6538544,79.75157928,546.1119995,7501.456543,0.00000000,22.42547798,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,44.04296112,-3.82998204,-44.02256775,4.90011120,102.1954956,102.1954498,0.02038389,1.07015395,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,44.04296494,-3.83202028,-44.04296494,3.82998204,107.5767441,102.1954956,0.00000000,0.00994490,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75956726,27.11303902,-61.75956726,-23.10605049,158.6122284,513.0116577,0.00000000,4.00704050,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-5.24635410,185.5846100,17.24445343,427.0538025,5729.637695,0.00000000,11.99800396,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08111000,9.27362919,-23.08111000,-8.71396160,60.29628754,192.6131439,0.00000000,0.55966783,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17668343,9.31202888,-23.17668343,-8.75004387,60.54596710,193.4107208,0.00000000,0.56198525,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10828018,13.70417309,-34.10828018,-12.87712002,89.10328674,284.6354980,0.00000000,0.82705331,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500183,-21.02209091,213.5500183,37.82197571,493.5838318,6779.922852,0.00000000,16.79980087,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00000000,-1.01434016,21.00000000,2.09798527,48.95734406,821.0555420,0.00000000,1.08363807,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999619,1.63733864,38.99999619,2.09798527,90.89488983,1524.383179,0.00000000,3.73531699,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999619,1.63153410,38.99999619,2.09798527,90.89432526,1524.373657,0.00000000,3.72948861,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999619,1.63153410,38.99999619,2.09798527,90.89432526,1524.373657,0.00000000,3.72948861,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999619,1.57614720,38.99999619,2.09798527,90.88903809,1524.284790,0.00000000,3.67412972,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999619,1.57614720,38.99999619,2.09798527,90.88903809,1524.284790,0.00000000,3.67412972,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999619,3.05306959,42.99999619,2.44764924,100.3813248,1683.478394,0.00000000,5.50068045,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999619,3.05306959,42.99999619,2.44764924,100.3813248,1683.478394,0.00000000,5.50068045,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.64570165,11.65999889,-3.34367561,28.67026329,276.9546814,0.00000000,0.30202171,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20563067,-10.12218571,-0.08545363,23.45168686,78.66085815,0.00000000,0.12009323,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20563067,-10.12218571,-0.08545363,23.45168686,78.66085815,0.00000000,0.12009323,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00000000,-19.88161278,85.00000000,26.58921814,201.5891418,3611.805420,0.00000000,6.70766068,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00000000,-19.88161278,85.00000000,26.58921814,201.5891418,3611.805420,0.00000000,6.70766068,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72698975,-21.66394234,77.72698975,27.39495087,186.3370819,3338.539062,0.00000000,5.73106527,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.47468948,85.96398163,-2.15233231,211.2614441,3697.075195,0.00000000,18.32229996,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.65937042,85.96398163,-2.15233231,208.0908813,3641.590088,0.00000000,11.50701046,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.98759031,53.43898392,-1.18597901,129.1749268,2260.561279,0.00000000,6.80162144,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63161469,78.69104004,22.10333061,186.4199219,1351.544434,0.00000000,6.47172022,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21639252,140.5390625,-78.00000000,396.9380188,5198.784180,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.95026779,75.00000000,-27.03979111,193.1372986,3299.430420,0.00000000,6.91058540,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.83357239,-39.99999619,68.21952820,1231.744507,184.7617035,0.00000000,3.38595510,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6999969,36.31990051,145.6999969,-23.54770470,352.2717590,4613.781250,0.00000000,12.77212238,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999664,19.74638176,106.1999664,-7.84923506,253.4149628,4329.172852,0.00000000,11.89725590,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,33.72066498,99.99998474,-27.14056396,252.2944641,3304.356445,0.00000000,6.58009434,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.83011627,59.99999237,-9.04685307,146.6837769,2505.846924,0.00000000,3.78317428,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.15709507,-8.13978004,-0.76054281,33.16624069,342.0268555,0.00000000,0.39654890,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32886505,700.9149780,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75947475,8.13632679,-10.74016571,-7.50443363,54.93376160,298.4959106,0.01930573,0.63186663,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999428,-5.26791668,23.99999428,6.67057323,100.2692795,1016.730347,0.00000000,1.40266907,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16269970,3.84651494,8.18195152,-3.60627627,36.49591827,364.9591675,0.01925258,0.24023876,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.29932404,23.23545265,39.41183090,-20.76667976,110.5162201,732.8068237,0.04261142,2.42847657,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43280411,22.49957275,39.54483414,-20.05763245,109.9008636,728.7473755,0.04214064,2.40164590,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.43897057,34.99999237,32.79853058,108.1902924,775.3636475,0.00000000,1.35956728,1,
