xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260065,-0.39273983,5.27892590,0.52869469,45.31674957,25.92926598,0.00632421,0.13597046,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899935,-0.39236304,5.26529074,0.52797520,45.20025635,25.86260414,0.00629173,0.13562180,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39425278,2.90107393,20.44599915,-1.24234247,100.3288956,1075.115356,0.05174847,1.65874863,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35875511,2.83900237,18.45299911,-0.84848934,90.47801208,969.5540771,0.09424534,1.99052632,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29856873,3.42176437,24.37199974,-1.17523265,119.5123825,1280.683838,0.07342964,2.24655008,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.62505841,24.37200165,-0.38910279,119.3889008,1279.360718,0.00000000,2.23596835,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33628273,3.13320827,22.39999962,-1.12281048,109.8526001,1177.170410,0.06371596,2.01040602,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300102,2.14844394,18.45300102,-0.86305070,90.48131561,969.5894775,0.00000000,1.28540540,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261961,0.53835565,-1.25197744,-0.43694112,6.81493330,59.30297852,0.01064202,0.10141221,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38301206,0.53018236,-3.37945557,-0.47902358,17.44973755,60.43955231,0.00355639,0.05115788,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30630136,0.51326174,-3.30275559,-0.46327811,17.05021477,59.05577087,0.00354732,0.04998150,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73343897,2.52704144,-6.71640873,-2.28027558,36.14167786,331.2745361,0.01703100,0.24676181,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37201452,2.39166880,-6.35590649,-2.15816331,34.20220947,313.4976501,0.01610803,0.23352061,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52888393,0.88109446,-2.52334738,-0.82665801,13.45751667,369.7585449,0.00553655,0.05444278,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645740,0.39985403,-0.99525118,-0.37794456,5.39555931,148.2480621,0.00120620,0.02190726,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331423,0.16989519,-0.53296888,-0.16589792,2.81498432,75.01008606,0.00034566,0.00400191,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361343,-0.89861017,2.80174947,1.01669347,136.8656464,14.95620537,0.00813588,0.11807553,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434467,-0.90702081,2.79202700,1.02487743,136.5751648,14.92445469,0.00768234,0.11785415,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17129135,1.79907084,-5.15707445,-1.62202811,27.53414917,239.7921143,0.01421675,0.17703880,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17692804,1.85918343,-5.15707445,-1.62202811,27.66162491,240.9024353,0.01985355,0.23715971,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708958,-0.72446221,3.55752516,0.83245820,162.4502869,17.80581665,0.01043802,0.10802520,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708958,-0.72446221,3.55752516,0.83245820,162.4502869,17.80581665,0.01043802,0.10802520,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650597,-0.86934471,4.26903105,0.99894458,194.9402008,21.36697578,0.01252562,0.12963025,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11164546,-2.51549721,3.12337828,2.65690994,177.1610870,20.02348900,0.01173335,0.14142877,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09820271,0.64421141,5.10591459,-0.51572859,227.5264740,25.05955505,0.00771201,0.12847880,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95543098,3.49486542,13.99800014,-2.60058856,69.73514557,1191.309326,0.04256848,0.89429569,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95555305,3.49298310,13.99800014,-2.59874940,69.73350525,1191.281128,0.04244724,0.89425349,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95411682,3.49882102,13.99800014,-2.60441685,69.73861694,1191.367798,0.04388446,0.89438426,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95387363,3.50257206,13.99800014,-2.60810661,69.74190521,1191.424194,0.04412711,0.89446855,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63835335,1.63711941,28.69503784,-0.26693675,139.1475983,1491.093018,0.05668326,1.37015867,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63779640,1.62385046,28.69503784,-0.26693675,139.1412354,1491.024902,0.05724114,1.35689640,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94686317,1.45802855,26.99503517,-0.26693675,130.9067993,1402.785278,0.04817470,1.19107771,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55314064,1.50530958,27.60003471,-0.26693675,133.8558807,1434.387573,0.04689595,1.23840046,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88685608,1.92147219,26.99505424,-0.26693678,130.7571411,1400.409058,0.10819957,1.65456069,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87995148,1.92061031,26.99505615,-0.26693681,130.7234344,1400.047974,0.11510675,1.65370762,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199982,0.94402403,9.04381847,-0.88663000,43.52188110,44.08658600,0.00182029,0.05743072,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525710,0.52926540,123.9310150,12.46306419,0.00315259,0.05263872,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917511,-0.73183364,3.21465659,0.82334894,163.2722473,16.03253746,0.00548113,0.09151825,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565022,163.8648376,16.09074974,0.00552099,0.09184925,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23316753,-1.29058504,-1.23022139,1.33327663,8.81157303,80.70240021,0.00294576,0.04268307,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33785820,-1.39441001,2.34185243,1.45273149,121.0947266,13.60393715,0.00399423,0.05831766,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.00783472,-9.19699764,0.00893510,9.23073101,44.62401199,44.62373352,0.00112038,0.03379212,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.00785023,-9.21090508,0.00891578,9.24485302,44.69149017,44.69175339,0.00112381,0.03389557,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139300,-3.98561168,-0.69855982,19.71658516,68.29106903,0.00408331,0.07282920,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330010,-4.04772282,-0.70935541,20.02374077,69.35504150,0.00414867,0.07396374,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297595,-0.53113353,1.12377989,0.54076475,54.86460876,6.05104828,0.00080364,0.00962938,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19086194,2.84114003,-2.18506980,-2.74445677,17.92377663,160.0544128,0.00579207,0.09670231,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77968931,-2.65943885,-3.77461362,2.74445677,23.08842850,212.9244537,0.00507594,0.08502205,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99856186,-11.02260971,32.04346466,12.37954807,795.1577759,172.8872375,0.04490732,1.35698199,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47056198,-11.16767502,32.51678848,12.54432964,806.7529297,175.4082336,0.04622656,1.37674761,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376024,-1.82753992,6.89225626,2.30945063,327.4176025,36.93405533,0.03849465,0.48189595,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67764282,1.43233323,220.3550262,24.85694313,0.03438729,0.32353109,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67764282,1.43233323,220.3550262,24.85694313,0.03438729,0.32353109,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80584526,5.52524424,808.0257568,93.99889374,0.04732846,1.47757161,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80681610,5.51851130,806.4899292,93.82095337,0.04829943,1.47083259,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81900597,6.04391527,-12.78240871,-5.42927313,71.62940979,124.0492554,0.03659901,0.61467564,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05043888,6.18463898,-13.01438808,-5.55825138,72.99086761,126.4071045,0.03605460,0.62643135,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376999,-1.85465360,33.47382736,4.69154358,818.5879517,170.8357391,0.09005967,2.83687997,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49441147,13.83420181,-54.46149063,-12.24623108,288.9661865,489.6588745,0.03291943,1.58796370,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49441147,13.83420181,-54.46149063,-12.24623108,288.9661865,489.6588745,0.03291943,1.58796370,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49441147,13.83420181,-54.46149063,-12.24623108,288.9661865,489.6588745,0.03291943,1.58796370,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682465,-10.90190029,36.92959976,12.68364143,902.2511597,196.5534821,0.08277487,1.78167880,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99401093,-11.42667580,37.05601501,13.22279167,909.1254883,198.0509338,0.06200583,1.79611933,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53292084,17.01651955,-54.50907898,-16.10466766,286.5299683,286.5300903,0.02384170,0.91194499,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50904846,16.10466766,-54.40630341,-13.05167389,286.5299683,492.6287842,0.10274876,3.05310583,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779964,-5.68267727,13.05149841,6.60627937,628.8861084,72.79912567,0.06369913,0.92363727,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522614,-10.72660160,37.96130371,17.19535828,905.8745728,208.0420227,0.20607558,6.46876335,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26094055,-9.16562462,32.33791351,11.85713005,786.1157227,171.2535858,0.07697272,2.69147968,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62300396,3.12307286,-11.60572052,-2.77691221,60.79407501,105.2844238,0.01728619,0.34620655,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555737,-1.17431128,4.70052862,1.35059667,108.9406738,24.17921448,0.01497040,0.17628410,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643307,8.55762005,2.33146024,387.0049438,44.00543594,0.01796240,0.38505316,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643307,8.55727005,2.32886457,388.2840271,43.88556290,0.01761306,0.38245496,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39162064,-7.67392588,27.80888367,15.03033924,1305.922363,156.5278473,0.41726422,7.35642624,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39162064,-7.67392683,27.55902481,10.58400822,1279.479370,146.1371918,0.16740398,2.91003895,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.90727615,14.02525425,-34.90727615,-13.90501881,186.4110107,186.4125824,0.00000000,0.12109520,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.90727615,14.02525425,-34.90727615,-13.90501881,186.4110107,186.4125824,0.00000000,0.12109520,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.90688324,13.90501881,-34.83580399,-11.69900322,186.4107971,323.9237366,0.07107927,2.20599604,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.90688324,13.90501881,-34.83580399,-11.69900322,186.4107971,323.9237366,0.07107927,2.20599604,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108490,0.96281290,-4.65073109,-0.94912893,23.30046463,35.43392944,0.00035119,0.01372838,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108490,0.96281290,-4.65073109,-0.94912893,23.30046463,35.43392944,0.00035119,0.01372838,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779869,-5.68267727,13.04928780,6.57552767,637.8580933,72.20658112,0.06149134,0.89285427,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56201172,16.77480698,-35.39297104,-13.31529045,193.9439392,335.8757935,0.16904572,3.45954084,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369183,-4.14854765,13.59741688,4.65536690,338.6735535,72.00141907,0.00372510,0.50683963,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369183,-4.14854765,13.59741688,4.65536690,338.6735535,72.00141907,0.00372510,0.50683963,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73058414,-0.36157313,-13.72782135,0.82444113,68.81057739,327.7103577,0.00276304,0.46291193,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93731117,-15.92184162,-5.40646744,68.15979004,130.6396027,0.00000000,0.53084356,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93731117,-15.92184162,-5.40646744,68.15979004,130.6396027,0.00000000,0.53084356,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,107.6537476,19.25065613,-107.6537476,-15.56386089,252.3169861,436.2980652,0.00000000,3.68677092,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,109.2653275,19.53902054,-109.2653275,-15.79670048,256.0942383,442.8293762,0.00000000,3.74196172,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86560440,25.68597221,-56.86560440,-22.95586586,252.2709961,477.4754639,0.00000000,2.73010588,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46261978,25.95567703,-57.46261978,-23.19689941,254.9196167,482.4884338,0.00000000,2.75876832,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66695023,26.04794884,-57.66695023,-23.27934456,255.8260345,484.2039795,0.00000000,2.76857829,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,99.29392242,-3.10001302,-99.29392242,5.84441805,232.5604858,402.1358643,0.00000000,2.74398613,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,99.29392242,-3.10001302,-99.29392242,5.84441805,232.5604858,402.1358643,0.00000000,2.74398613,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41228104,11.89072037,-33.41228104,-11.49677563,83.40254974,144.2167053,0.00000000,0.39378893,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08284760,11.77344990,-33.08284760,-11.38343334,82.58020782,142.7947998,0.00000000,0.38990635,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17836380,-11.20002079,-5.12111330,29.56347656,49.88869476,0.00000000,0.05744657,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17836380,-11.20002079,-5.12111330,29.56347656,49.88869476,0.00000000,0.05744657,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88971901,-1.74809420,-31.88971901,2.49580622,130.2866669,249.7161255,0.00000000,0.74771196,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.75950468,-32.09787750,2.51209736,131.1371155,251.3461304,0.00000000,0.75259262,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.75950468,-32.09787750,2.51209736,131.1371155,251.3461304,0.00000000,0.75259262,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,92.76844025,-9.88478756,-92.76844025,12.71919346,218.2750244,381.9813232,0.00000000,2.83428288,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,96.75237274,-10.30937386,-96.75237274,13.26536560,227.6488647,398.3854675,0.00000000,2.95600080,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,84.21190643,-5.59777594,-84.21190643,8.14970398,197.4618378,345.1401978,0.00000000,2.55212712,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99996948,9.64203739,36.99996948,-7.45643902,156.0647736,1599.664429,0.00000000,2.18564034,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99996948,9.64203739,36.99996948,-7.45643902,156.0647736,1599.664429,0.00000000,2.18564034,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07443237,143.9866791,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-2.47544765,13.15437508,2.47544765,-13.09777069,32.64420319,54.40700531,0.00000000,0.05660376,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-2.48435521,13.20170784,2.48435521,-13.14490128,32.76166534,54.60277939,0.00000000,0.05680744,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41796684,-16.79822540,-23.41796684,17.72731018,116.5541458,231.7731323,0.00000000,0.92900282,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12680244,-16.58931541,-23.12680244,17.50686836,115.1048508,228.8912811,0.00000000,0.91745210,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,128.6099243,-35.31522369,-128.6099243,41.65087891,328.0349731,546.7249756,0.00000000,6.33565617,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356041,-0.69804370,-11.14356041,0.83419013,45.32461166,86.87216949,0.00000000,0.13614635,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,36.75788498,13.73460007,-36.75788498,-13.15345573,92.76876831,158.4799652,0.00000000,0.58114439,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,37.97689819,14.19021511,-37.97689819,-13.58966637,95.84538269,163.7356720,0.00000000,0.60041708,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98248959,0.58761060,-8.98248959,-0.48968786,36.52854156,70.88820648,0.00000000,0.09792323,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87118435,0.38407195,-5.87118435,-0.32008702,23.87598610,46.33434677,0.00000000,0.06400511,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502501,-0.07820702,-6.15502501,0.11905074,25.02342606,47.96156311,0.00000000,0.04084373,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233088,-0.07817278,-6.15233088,0.11899864,25.01247215,47.94057083,0.00000000,0.04082586,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944687,-3.33613157,-9.95667076,3.87143445,239.7221069,43.42791748,0.04277681,0.53530276,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00000000,6.18621922,20.00000000,-4.13329363,84.77381134,467.9514160,0.00000000,2.05292583,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38504219,5.35140181,-29.38504219,-5.05572891,72.18140411,121.8061905,0.00000000,0.29574654,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38504219,5.35140181,-29.38504219,-5.05572891,72.18140411,121.8061905,0.00000000,0.29574654,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.66964722,-3.82779121,-69.66964722,5.26532984,164.4934845,281.0096130,0.00000000,1.43781924,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.38660431,-3.81208801,-69.38660431,5.24394894,163.8251801,279.8679810,0.00000000,1.43197799,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,72.72753906,-3.99570322,-72.72753906,5.49644947,171.7133026,293.3435059,0.00000000,1.50092697,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001012,-0.00000000,0.00000000,0.00004097,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003682,0.00000000,-0.00000000,0.00014904,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003682,0.00000000,-0.00000000,0.00014904,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002788,0.00000000,-0.00000000,0.00011285,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001012,-0.00000000,0.00000000,0.00004097,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23538589,10.61973858,-46.23538589,-9.01671600,192.0160370,368.0307312,0.00000000,1.60302198,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39171982,9.73689270,-42.39171982,-8.26713371,176.0532532,337.4354248,0.00000000,1.46975875,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43842697,9.97730923,-43.43842697,-8.47126007,180.4002380,345.7671814,0.00000000,1.50604904,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-58.22245026,-15.30393028,58.22245026,16.57937622,243.6670837,146.2002716,0.00000000,1.27544439,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-58.22245026,-15.30393028,58.22245026,16.57937622,243.6670837,146.2002716,0.00000000,1.27544439,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-58.22245026,-15.30393028,58.22245026,16.57937622,243.6670837,146.2002716,0.00000000,1.27544439,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04097748,1.01018631,83.04097748,6.26120710,335.6945496,3524.792480,0.00000000,7.27137566,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04097748,0.97611535,83.04097748,6.26120806,335.6929016,3524.775391,0.00000000,7.23723412,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99998474,0.71042460,84.99998474,6.86212921,343.6004639,3607.804443,0.00000000,7.57254219,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94387817,-2.15251994,-13.94387817,2.31264782,57.48022842,110.1704407,0.00000000,0.16012764,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63934612,-2.25987983,-14.63934612,2.42799401,60.34712601,115.6653214,0.00000000,0.16811422,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-9.44729042,17.10853958,9.44729042,-16.96198463,47.45914459,79.09858704,0.00000000,0.14655519,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037259,-0.68437701,-1.56037259,0.68760860,6.89891338,13.38828659,0.00000000,0.00320578,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811378,-1.03000093,-2.34811378,1.03468907,10.38197136,20.14708519,0.00000000,0.00482419,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25516701,1.26386261,-13.25516701,-1.07879055,54.21752548,103.9169235,0.00000000,0.18507208,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21918201,1.26043141,-13.21918201,-1.07586181,54.07033539,103.6348114,0.00000000,0.18456964,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24048996,9.26704693,-31.24048996,-8.44881439,132.9706726,254.8604584,0.00000000,0.81823236,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63099670,9.38288403,-31.63099670,-8.55442429,134.6328125,258.0462341,0.00000000,0.82846022,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00000000,-3.83307743,14.00000000,5.30000114,75.02756500,1281.720825,0.00000000,1.46692550,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00000000,-3.83307743,14.00000000,5.30000114,75.02756500,1281.720825,0.00000000,1.46692550,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00000000,-3.83307743,14.00000000,5.30000114,75.02756500,1281.720825,0.00000000,1.46692550,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000396,-0.00000000,0.00000000,0.00002049,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000396,-0.00000000,0.00000000,0.00002049,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000396,-0.00000000,0.00000000,0.00002049,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000723,-0.00000000,0.00000000,0.00003738,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02756500,-13.79813004,39.02756500,15.66596603,177.7121429,217.3741455,0.00000000,1.86788797,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67244720,-13.67247581,38.67244720,15.52346516,176.0949554,215.3963318,0.00000000,1.85089183,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58401012,0.00000000,7.60940218,32.15574265,39.33208084,0.00000000,0.02543906,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.45086670,-15.98199654,-69.45086670,18.65377808,170.3744965,291.0565796,0.00000000,2.67161345,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.60318756,-22.00038910,-95.60318756,25.67785454,234.5306091,400.6562805,0.00000000,3.67763233,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.00454831,58.47898865,0.58883578,234.4315491,2358.967285,0.00000000,3.59325361,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.14051104,58.47898865,0.58883578,234.4601288,2359.254883,0.00000000,3.72916865,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.03867936,58.47898865,0.60667932,234.4385986,2359.038330,0.00000000,3.64539838,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280502,79.51294708,0.00000000,0.08868878,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,26.30915642,32.30281830,-26.30915642,-31.70593071,98.96735382,164.9456024,0.00000000,0.59688759,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.65872765,-24.68599319,-10.30922222,111.4047394,208.1874390,0.00000000,1.34946048,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.77632999,-24.93509865,-10.41328335,112.5288467,210.2883453,0.00000000,1.36307776,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.20215176,45.66699219,2.91565013,186.3986969,1910.586426,0.00000000,3.11784482,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773773,0.00000000,0.05112863,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709516,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.90309381,-0.00000000,2.91565013,11.84942436,121.4548035,0.00000000,0.01259962,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006868,-0.00000000,0.00000000,0.00028064,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79606611,-11.59459019,-0.64783299,47.29374695,90.64634705,0.00000000,0.14823316,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75278115,-10.96415043,-0.61260796,44.72222137,85.71758270,0.00000000,0.14017317,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255951,-3.40551519,-25.66255951,3.97873259,105.9971161,203.1611481,0.00000000,0.57321757,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53796959,-25.65319824,3.10629296,104.8598175,202.6567078,0.00000000,0.56845862,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233742,-20.61581421,-5.30825377,87.10678864,166.9546814,0.00000000,0.48408368,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679495,-20.53965378,-4.26033020,85.83258057,164.5124512,0.02264470,0.47646469,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,85.06681061,8.45900440,-85.06681061,-5.62803507,200.5507660,346.7856140,0.00000000,2.83073568,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,88.05912018,8.75646019,-88.05912018,-5.82608604,207.6053162,358.9841614,0.00000000,2.93030953,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21817493,-12.17174721,2.48621631,50.01131058,97.05316162,0.00000000,0.26807556,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00949955,-11.02687931,2.25239086,45.30724716,87.92443085,0.00000000,0.24286053,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.30532074,1.97938061,-50.30532074,-1.00998688,117.6211548,203.3865051,0.00000000,0.96896505,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12764513,-6.73761129,1.30418515,27.56414413,52.83127594,0.00000000,0.17653996,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902876,-0.24110132,0.08952285,1.03713667,5.72499466,0.00002550,0.00049409,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63580036,-41.60320282,-9.32258320,173.1472778,331.8655701,0.00000000,1.31321728,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63580036,-41.60320282,-9.32258320,173.1472778,331.8655701,0.00000000,1.31321728,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,77.95895386,119.2222214,-77.95895386,-114.0292664,334.1835022,556.9724731,0.00000000,5.19296026,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,74.24662781,-63.66593933,-74.24662781,66.36508942,229.4513855,401.5403137,0.00000000,2.69902086,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53247261,0.00000000,-20.70557404,86.82311249,748.8493652,0.00000000,0.82689774,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53247261,0.00000000,-20.70557404,86.82311249,748.8493652,0.00000000,0.82689774,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58146572,1.56625545,4.58146572,-1.55384350,19.42458344,111.2443237,0.00000000,0.01237519,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,58.82376862,6.47068119,-58.82376862,-4.73453569,141.4199677,235.6999359,0.00000000,1.73614562,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.18553162,6.40047407,-58.18553162,-4.68316603,139.8855591,233.1425934,0.00000000,1.71730840,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-11.57728004,-0.00000000,11.79071236,46.21738052,473.7263184,0.00000000,0.21347645,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.27243698,-1.35945940,-1.25545466,7.52363491,42.56882477,0.00000000,0.01698850,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35966492,-13.04487991,80.35966492,16.92163467,187.8315582,2835.083496,0.00000000,3.87661791,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6537628,-68.53706360,229.6537628,91.52747345,552.9459839,7595.330078,0.00000000,22.99025154,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,24.63350677,-1.47374511,-24.62715721,1.80630779,56.97206879,56.97202682,0.00633501,0.33258784,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,24.63350677,-1.48266852,-24.63350677,1.47374511,59.97235107,56.97206879,0.00000000,0.00309074,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75956726,27.11337471,-61.75956726,-23.10605049,158.6188660,513.0330811,0.00000000,4.00737476,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-5.20923042,185.5846100,17.20719528,427.0513916,5729.605957,0.00000000,11.99786854,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08111763,9.27227592,-23.08111763,-8.71393490,60.98230743,192.3692627,0.00000000,0.55825162,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17669296,9.31059170,-23.17669296,-8.75005627,61.23474884,193.1659546,0.00000000,0.56056321,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10829163,13.70203781,-34.10829163,-12.87714100,90.11693573,284.2752991,0.00000000,0.82496041,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500183,-21.07545090,213.5500183,37.87615585,493.5958557,6780.087891,0.00000000,16.80061722,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99999809,-0.70765823,20.99999809,1.79000819,48.92808533,820.5648193,0.00000000,1.08234310,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,1.94804561,38.99998856,1.79000819,90.92810822,1524.940063,0.00000000,3.73804641,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,1.94222784,38.99998856,1.79000819,90.92744446,1524.928833,0.00000000,3.73220491,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,1.94222784,38.99998856,1.79000819,90.92744446,1524.928833,0.00000000,3.73220491,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,1.88671684,38.99998856,1.79000819,90.92110443,1524.822510,0.00000000,3.67672229,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,1.88671684,38.99998856,1.79000819,90.92110443,1524.822510,0.00000000,3.67672229,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99998856,3.41939187,42.99998856,2.08834291,100.4453201,1684.551636,0.00000000,5.50769615,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99998856,3.41939187,42.99998856,2.08834291,100.4453201,1684.551636,0.00000000,5.50769615,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.64624071,11.65999889,-3.34420848,28.67055321,276.9575195,0.00000000,0.30202791,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20561421,-10.12218571,-0.08545363,23.45007706,78.65545654,0.00000000,0.12007676,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20561421,-10.12218571,-0.08545363,23.45007706,78.65545654,0.00000000,0.12007676,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99998474,-19.26131248,84.99998474,25.94754028,201.2677155,3606.046143,0.00000000,6.68628645,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99998474,-19.26131248,84.99998474,25.94754028,201.2677155,3606.046143,0.00000000,6.68628645,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72697449,-21.02676773,77.72697449,26.73383141,185.9474182,3331.557129,0.00000000,5.70711994,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.47663116,85.96398163,-2.15408802,211.2625275,3697.093750,0.00000000,18.32248497,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.66120243,85.96398163,-2.15408802,208.0915527,3641.601807,0.00000000,11.50708675,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.98859453,53.43898392,-1.18694639,129.1752930,2260.567383,0.00000000,6.80165815,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63167858,78.69104004,22.10338974,186.4198761,1351.543945,0.00000000,6.47171640,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.784180,0.00000000,16.21633148,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.95316315,75.00000000,-27.04248428,193.1400909,3299.478271,0.00000000,6.91078520,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.83660126,-39.99999619,68.22278595,1231.786255,184.7679291,0.00000000,3.38618493,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6999969,36.31138992,145.6999969,-23.53954697,352.2669983,4613.718262,0.00000000,12.77177143,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999664,19.74354744,106.1999664,-7.84651661,253.4137726,4329.152344,0.00000000,11.89714241,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,33.68050385,99.99998474,-27.10200500,252.2637939,3303.954834,0.00000000,6.57849598,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.81692410,59.99999237,-9.03400230,146.6771698,2505.734619,0.00000000,3.78283405,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.15946436,-8.13978004,-0.76289093,33.16713333,342.0360107,0.00000000,0.39657015,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852386,1479.954834,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75945377,8.13218689,-10.74015045,-7.50048590,54.92536545,298.4503174,0.01929983,0.63167369,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999619,-5.02097130,23.99999619,6.41609955,99.99985504,1013.998352,0.00000000,1.39514101,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16257572,3.91826773,8.18195152,-3.67649245,36.61244202,366.1244507,0.01937572,0.24177530,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.29946899,23.22240448,39.41196060,-20.75419426,110.5034256,732.7222900,0.04260160,2.42791629,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43291092,22.48672295,39.54493332,-20.04531479,109.8886261,728.6666260,0.04213130,2.40111327,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.43447876,34.99999237,32.79385376,108.1829147,775.3109131,0.00000000,1.35938227,1,
