xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260065,-0.39273983,5.27891970,0.52855551,45.29355621,25.91599655,0.00631774,0.13583131,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899935,-0.39236304,5.26528454,0.52783638,45.17712021,25.84936714,0.00628529,0.13548298,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422607,2.98725724,20.44599915,-1.32765889,100.3551025,1075.396240,0.05177551,1.65961528,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35872650,2.89741182,18.45299911,-0.90630698,90.49146271,969.6982422,0.09427335,1.99111807,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854202,3.51201630,24.37199974,-1.26466131,119.5342789,1280.918457,0.07345656,2.24737382,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199974,2.71528459,24.37199974,-0.47903541,119.3967361,1279.444580,0.00000000,2.23626256,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625793,3.21842146,22.39999962,-1.20723736,109.8740768,1177.400635,0.06374087,2.01119208,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299911,2.23875022,18.45299911,-0.95274377,90.50288391,969.8208618,0.00000000,1.28601897,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260376,0.53820497,-1.25197744,-0.43694106,6.80987120,59.25893021,0.01062622,0.10126161,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38299084,0.52985436,-3.37945747,-0.47902364,17.39370155,60.24546432,0.00353358,0.05082984,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30628037,0.51294136,-3.30275750,-0.46327823,16.99546051,58.86611938,0.00352457,0.04966100,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73339939,2.52649212,-6.71640730,-2.28027511,36.10142136,330.9055786,0.01699308,0.24621245,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37197733,2.39114881,-6.35590458,-2.15816307,34.16411591,313.1484680,0.01607217,0.23300073,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887106,0.88097465,-2.52334690,-0.82665801,13.44269943,369.3514404,0.00552437,0.05432296,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645454,0.39980578,-0.99525100,-0.37794453,5.38961840,148.0848541,0.00120355,0.02185905,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331339,0.16988644,-0.53296876,-0.16589791,2.81191707,74.92834473,0.00034491,0.00399319,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361320,-0.89861006,2.80173373,1.01647139,136.7368927,14.94213676,0.00812059,0.11785351,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434443,-0.90702081,2.79201221,1.02465570,136.4466858,14.91041470,0.00766790,0.11763254,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127180,1.79883444,-5.15707350,-1.62202787,27.51577759,239.6321411,0.01419779,0.17680268,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690086,1.85886383,-5.15707350,-1.62202787,27.64298439,240.7400818,0.01982680,0.23684020,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446215,3.55752230,0.83242637,162.4263611,17.80319214,0.01043494,0.10799336,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446215,3.55752230,0.83242637,162.4263611,17.80319214,0.01043494,0.10799336,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650597,-0.86934471,4.26902771,0.99890631,194.9114380,21.36382866,0.01252193,0.12959203,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167836,-2.51593494,3.12341022,2.65733600,177.1538239,20.02266693,0.01173239,0.14141718,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817028,0.64464915,5.10588026,-0.51619506,227.5010376,25.05675697,0.00771029,0.12845010,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95538425,3.53858471,13.99800014,-2.64331937,69.77368164,1191.967529,0.04261553,0.89528430,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95550632,3.53670239,13.99800014,-2.64148068,69.77201080,1191.938965,0.04249413,0.89524144,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95406914,3.54240203,13.99800014,-2.64701104,69.77709198,1192.024902,0.04393287,0.89537090,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95382404,3.54615378,13.99800014,-2.65069985,69.78041840,1192.082153,0.04417586,0.89545667,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63828850,1.72299743,28.69499016,-0.35234067,139.1716766,1491.350830,0.05670289,1.37063301,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63772774,1.70972013,28.69499016,-0.35234067,139.1651001,1491.280762,0.05726079,1.35736203,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94680023,1.54384828,26.99499130,-0.35234067,130.9296570,1403.030151,0.04819152,1.19149363,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55307770,1.59114027,27.59999084,-0.35234067,133.8789368,1434.634766,0.04691212,1.23882747,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88673973,2.00763249,26.99498749,-0.35234064,130.7870483,1400.729126,0.10824903,1.65531695,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87982941,2.00676966,26.99498558,-0.35234064,130.7532959,1400.367798,0.11515936,1.65446329,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94403243,9.04381752,-0.88663858,43.52183151,44.08654022,0.00182028,0.05743061,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926528,123.9308701,12.46304798,0.00315258,0.05263859,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334864,163.2720490,16.03251839,0.00548112,0.09151803,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650409,0.82565004,163.8646240,16.09072876,0.00552098,0.09184902,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23313880,-1.29100275,-1.23019254,1.33369458,8.81161022,80.70275879,0.00294579,0.04268345,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33788705,-1.39482796,2.34188056,1.45314181,121.0866776,13.60303307,0.00399370,0.05830990,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.02261675,-9.20516014,-0.02152623,9.23902225,44.66360855,44.66365433,0.00112240,0.03385292,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.02261183,-9.21909332,-0.02154397,9.25315952,44.73121262,44.73175049,0.00112582,0.03395613,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139258,-3.98561168,-0.69855982,19.71652794,68.29087067,0.00408329,0.07282877,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78329968,-4.04772282,-0.70935541,20.02368164,69.35483551,0.00414865,0.07396330,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076469,54.86444092,6.05102968,0.00080364,0.00962933,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19098234,2.84315348,-2.18518901,-2.74645066,17.92561722,160.0708618,0.00579325,0.09672217,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77956820,-2.66145515,-3.77449346,2.74645066,23.08536720,212.8962402,0.00507460,0.08499951,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855995,-11.02260876,32.04343033,12.37864590,794.8937378,172.8297882,0.04487750,1.35608077,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055817,-11.16767406,32.51675797,12.54341412,806.4850464,175.3499756,0.04619586,1.37583327,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375929,-1.82753968,6.89222908,2.30912447,327.3069153,36.92156219,0.03846862,0.48157012,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325476,-1.10879648,4.67761898,1.43211448,220.2804871,24.84853363,0.03436404,0.32331231,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325476,-1.10879648,4.67761898,1.43211448,220.2804871,24.84853363,0.03436404,0.32331231,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851440,-4.04767561,17.80580902,5.52421141,807.7432251,93.96604156,0.04729539,1.47653913,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851440,-4.04767561,17.80677795,5.51742172,806.1911011,93.78619385,0.04826365,1.46974301,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81897545,6.04344654,-12.78240681,-5.42927265,71.60212708,124.0020065,0.03657113,0.61420745,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05040836,6.18416166,-13.01438522,-5.55825138,72.96306610,126.3589554,0.03602714,0.62595421,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376617,-1.85465360,33.47375870,4.68941259,818.2802734,170.7715302,0.08999200,2.83474851,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49223328,13.79597950,-54.45935822,-12.20999050,288.7857361,489.3530884,0.03287834,1.58598149,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49223328,13.79597950,-54.45935822,-12.20999050,288.7857361,489.3530884,0.03287834,1.58598149,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49223328,13.79597950,-54.45935822,-12.20999050,288.7857361,489.3530884,0.03287834,1.58598149,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682083,-10.90189934,36.92953110,12.68222809,901.8933105,196.4754944,0.08270923,1.78026581,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99400330,-11.42667580,37.05596161,13.22136688,908.7649536,197.9723663,0.06195665,1.79469490,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53376770,17.12778664,-54.50992584,-16.21556473,286.5339966,286.5335999,0.02384232,0.91196877,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50992584,16.21556473,-54.40717316,-13.16249180,286.5335999,492.6350098,0.10275137,3.05318332,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779583,-5.68267632,13.05140114,6.60492849,628.4263916,72.74591064,0.06360604,0.92228752,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522232,-10.72660065,37.96108627,17.18880844,905.4158325,207.9366760,0.20586696,6.46221399,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26093292,-9.16562366,32.33783722,11.85457325,785.7424316,171.1722870,0.07689964,2.68892431,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298584,3.12273932,-11.60571861,-2.77691197,60.76480865,105.2337265,0.01726954,0.34587327,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555641,-1.17431116,4.70051479,1.35043514,108.8907700,24.16813660,0.01495668,0.17612261,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55759811,2.33102727,386.7873840,43.98070145,0.01794221,0.38462037,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55724907,2.32843804,388.0675354,43.86110306,0.01759343,0.38202870,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39161491,-7.67392588,27.80800819,15.01499367,1304.559570,156.3644867,0.41639382,7.34108067,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39161301,-7.67392588,27.55872917,10.57901955,1278.382568,146.0119171,0.16711709,2.90505195,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.90857315,14.21218681,-34.90857315,-14.09033203,186.6190338,186.6181335,0.00000000,0.12136339,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.90857315,14.21218681,-34.90857315,-14.09033203,186.6190338,186.6181335,0.00000000,0.12136339,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.90856934,14.09033203,-34.83732986,-11.87940693,186.6181335,324.2839966,0.07123746,2.21090555,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.90856934,14.09033203,-34.83732986,-11.87940693,186.6181335,324.2839966,0.07123746,2.21090555,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96279866,-4.65073156,-0.94912893,23.28841400,35.41560745,0.00035083,0.01371419,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96279866,-4.65073156,-0.94912893,23.28841400,35.41560745,0.00035083,0.01371419,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779583,-5.68267632,13.04918194,6.57401466,637.3175049,72.14539337,0.06138715,0.89134145,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56171036,16.76882362,-35.39295959,-13.31528854,193.7762146,335.5852966,0.16875345,3.45355916,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370041,-4.15053558,13.59742165,4.65679502,338.4866638,71.96169281,0.00372099,0.50628030,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370041,-4.15053558,13.59742165,4.65679502,338.4866638,71.96169281,0.00372099,0.50628030,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73054981,-0.36608517,-13.72778988,0.82841802,68.77079773,327.5209045,0.00275984,0.46237689,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93728256,-15.92184162,-5.40646744,68.15799713,130.6361694,0.00000000,0.53081530,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93728256,-15.92184162,-5.40646744,68.15799713,130.6361694,0.00000000,0.53081530,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,107.8620224,19.17400169,-107.8620224,-15.47427750,252.7590027,437.0624390,0.00000000,3.69969893,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,109.4767227,19.46121979,-109.4767227,-15.70577812,256.5429077,443.6051941,0.00000000,3.75508356,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86558533,25.68526840,-56.86558533,-22.95493889,252.2813416,477.4949951,0.00000000,2.73032975,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46260452,25.95496750,-57.46260452,-23.19596291,254.9300232,482.5081787,0.00000000,2.75899458,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66693497,26.04723549,-57.66693497,-23.27840424,255.8365021,484.2237854,0.00000000,2.76880527,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,99.70083618,-3.23303342,-99.70083618,6.00066376,233.5426178,403.8341675,0.00000000,2.76721168,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,99.70083618,-3.23303342,-99.70083618,6.00066376,233.5426178,403.8341675,0.00000000,2.76721168,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41228485,11.89076138,-33.41228485,-11.49677563,83.40677643,144.2239990,0.00000000,0.39382884,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08285141,11.77348900,-33.08285141,-11.38343334,82.58438110,142.8020325,0.00000000,0.38994583,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002174,5.17832804,-11.20002174,-5.12111330,29.55418396,49.87301254,0.00000000,0.05741046,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002174,5.17832804,-11.20002174,-5.12111330,29.55418396,49.87301254,0.00000000,0.05741046,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88972092,-1.74814534,-31.88972092,2.49585247,130.2862701,249.7153625,0.00000000,0.74770719,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09788132,-1.75955629,-32.09788132,2.51214409,131.1367035,251.3453522,0.00000000,0.75258785,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09788132,-1.75955629,-32.09788132,2.51214409,131.1367035,251.3453522,0.00000000,0.75258785,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,92.44215393,-9.79104233,-92.44215393,12.60495949,217.4846344,380.5981750,0.00000000,2.81379366,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,96.41207123,-10.21160316,-96.41207123,13.14622498,226.8245239,396.9429016,0.00000000,2.93463182,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,83.91572571,-5.51242590,-83.91572571,8.04598331,196.7498779,343.8957825,0.00000000,2.53375649,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99985886,13.13685322,36.99985886,-10.83225346,160.2571106,1642.635864,0.00000000,2.30464220,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99985886,13.13685322,36.99985886,-10.83225346,160.2571106,1642.635864,0.00000000,2.30464220,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866638,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-0.57198888,15.00500774,0.57198888,-14.93385601,36.59971619,60.99952698,0.00000000,0.07115223,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-0.57404709,15.05900002,0.57404709,-14.98759270,36.73141479,61.21902466,0.00000000,0.07140826,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41797066,-16.98746872,-23.41797066,17.91537476,116.4802246,231.6261597,0.00000000,0.92782497,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12680435,-16.77620506,-23.12680435,17.69259644,115.0318527,228.7461548,0.00000000,0.91628891,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,125.8052444,-30.82173538,-125.8052444,36.72314835,316.5938110,527.6563721,0.00000000,5.90141487,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356136,-0.69817960,-11.14356136,0.83419013,45.30199432,86.82882690,0.00000000,0.13601053,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,37.23731613,13.12763214,-37.23731613,-12.53956413,93.31977844,159.4212952,0.00000000,0.58806849,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,38.47222519,13.56311703,-38.47222519,-12.95541573,96.41466522,164.7082214,0.00000000,0.60757077,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98248959,0.58707672,-8.98248959,-0.48968786,36.42883301,70.69469452,0.00000000,0.09738935,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87118435,0.38372296,-5.87118435,-0.32008708,23.81081009,46.20786667,0.00000000,0.06365616,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502548,-0.07819941,-6.15502548,0.11905076,25.02575684,47.96603394,0.00000000,0.04085134,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233135,-0.07816518,-6.15233135,0.11899864,25.01480103,47.94503403,0.00000000,0.04083346,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944782,-3.32636189,-9.95669174,3.86140275,239.6633759,43.41727829,0.04275584,0.53504044,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00000000,6.40191746,20.00000000,-4.34208298,84.91633606,468.7381592,0.00000000,2.05983448,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38500977,5.34992361,-29.38500977,-5.05495834,72.09500885,121.6604004,0.00000000,0.29503906,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38500977,5.34992361,-29.38500977,-5.05495834,72.09500885,121.6604004,0.00000000,0.29503906,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,68.94944763,-3.77234364,-68.94944763,5.17714739,162.6101837,277.7923279,0.00000000,1.40508497,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,68.66934204,-3.75686550,-68.66934204,5.15612459,161.9495697,276.6638184,0.00000000,1.39937675,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,71.97573853,-3.93782187,-71.97573853,5.40439653,169.7473602,289.9850159,0.00000000,1.46675599,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001013,0.00000000,-0.00000000,0.00004099,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003685,0.00000000,0.00000000,0.00014909,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003685,0.00000000,0.00000000,0.00014909,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002790,0.00000000,-0.00000000,0.00011289,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001013,0.00000000,-0.00000000,0.00004099,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23538208,10.61855030,-46.23538208,-9.01671600,191.9448547,367.8943176,0.00000000,1.60183382,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39171600,9.73580360,-42.39171600,-8.26713371,175.9879913,337.3103333,0.00000000,1.46866930,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43842697,9.97619343,-43.43842697,-8.47126007,180.3333893,345.6389771,0.00000000,1.50493276,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-57.09000778,-16.34278107,57.09000778,17.58293343,240.2721710,144.1632996,0.00000000,1.24015117,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-57.09000778,-16.34278107,57.09000778,17.58293343,240.2721710,144.1632996,0.00000000,1.24015117,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-57.09000778,-16.34278107,57.09000778,17.58293343,240.2721710,144.1632996,0.00000000,1.24015117,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04094696,1.62517023,83.04094696,5.64792633,335.7338562,3525.205078,0.00000000,7.27307940,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04094696,1.59104788,83.04094696,5.64792633,335.7312012,3525.177490,0.00000000,7.23888493,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99994659,1.38403809,84.99994659,6.18998814,343.6338196,3608.155518,0.00000000,7.57401371,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94387627,-2.15293050,-13.94387627,2.31264782,57.40653229,110.0291901,0.00000000,0.15971735,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63934517,-2.26031041,-14.63934517,2.42799401,60.26975632,115.5170364,0.00000000,0.16768345,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-8.92991161,16.58532715,8.92991161,-16.44947433,45.69313431,76.15522766,0.00000000,0.13585111,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037247,-0.68438184,-1.56037247,0.68760866,6.89364815,13.37806892,0.00000000,0.00320089,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811378,-1.03000844,-2.34811378,1.03468907,10.37404823,20.13170815,0.00000000,0.00481683,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25516415,1.26344573,-13.25516415,-1.07879043,54.15645599,103.7998734,0.00000000,0.18465537,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21917915,1.26001573,-13.21917915,-1.07586169,54.00942993,103.5180740,0.00000000,0.18415406,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24048424,9.26516533,-31.24048424,-8.44881344,132.8177795,254.5674438,0.00000000,0.81635183,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63098907,9.38097954,-31.63098907,-8.55442333,134.4780121,257.7495117,0.00000000,0.82655621,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00001049,-3.84317040,14.00001049,5.30000305,74.76905823,1277.304688,0.00000000,1.45683420,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00001049,-3.84317040,14.00001049,5.30000305,74.76905823,1277.304688,0.00000000,1.45683420,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00001049,-3.84317040,14.00001049,5.30000305,74.76905823,1277.304688,0.00000000,1.45683420,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000399,-0.00000000,0.00000000,0.00002056,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000399,-0.00000000,0.00000000,0.00002056,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000399,-0.00000000,0.00000000,0.00002056,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000728,0.00000000,0.00000000,0.00003752,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02758789,-13.79813576,39.02758789,15.65198040,177.0453033,216.5585022,0.00000000,1.85389626,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67246628,-13.67247963,38.67246628,15.50960732,175.4341888,214.5881042,0.00000000,1.83702743,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58401299,0.00000000,7.60922003,32.03826904,39.18839264,0.00000000,0.02525352,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.45537567,-15.98754406,-69.45537567,18.65974998,170.3879700,291.0796204,0.00000000,2.67203617,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.60939026,-22.00802612,-95.60939026,25.68607330,234.5491486,400.6879883,0.00000000,3.67821407,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.04126453,58.47898865,0.55235189,234.4391632,2359.043457,0.00000000,3.59348655,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.17724729,58.47898865,0.55235183,234.4680634,2359.334717,0.00000000,3.72942138,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.07651472,58.47898865,0.56908983,234.4465485,2359.118164,0.00000000,3.64564466,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280884,79.51294708,0.00000000,0.08868878,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,27.06393814,32.08074951,-27.06393814,-31.47482872,99.71327972,166.1887970,0.00000000,0.60591900,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.65854168,-24.68599319,-10.30922222,111.3970947,208.1731567,0.00000000,1.34927547,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.77614212,-24.93509865,-10.41328335,112.5211182,210.2739105,0.00000000,1.36289084,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.21040043,45.66699219,2.90740633,186.3988495,1910.588135,0.00000000,3.11784959,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142639,51.40773773,0.00000000,0.05112862,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139885,57.40684509,0.00000000,0.05709515,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-2.89492083,0.00000000,2.90740633,11.81606579,121.1128616,0.00000000,0.01252878,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006868,-0.00000000,0.00000000,0.00028065,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79606128,-11.59459019,-0.64783299,47.29297256,90.64485931,0.00000000,0.14822829,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75277656,-10.96415043,-0.61260796,44.72148514,85.71617126,0.00000000,0.14016858,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255569,-3.40000248,-25.66255569,3.97318268,105.9936447,203.1544800,0.00000000,0.57318008,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53797221,-25.65319824,3.10629535,104.8598099,202.6566925,0.00000000,0.56845844,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233742,-20.61581421,-5.30825377,87.10678101,166.9546509,0.00000000,0.48408359,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679495,-20.53965378,-4.26033020,85.83257294,164.5124207,0.02264469,0.47646457,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,84.99105072,8.45614719,-84.99105072,-5.63018799,200.3732300,346.4786377,0.00000000,2.82572603,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,87.98069000,8.75350285,-87.98069000,-5.82831430,207.4215393,358.6663513,0.00000000,2.92512345,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21817684,-12.17174721,2.48621631,50.01114655,97.05283356,0.00000000,0.26807374,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00950098,-11.02687931,2.25239086,45.30709839,87.92414093,0.00000000,0.24285889,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.22247314,1.97934377,-50.22247314,-1.01314163,117.4272842,203.0512695,0.00000000,0.96577340,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12765419,-6.73761129,1.30418515,27.56343269,52.82991028,0.00000000,0.17653087,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902878,-0.24110132,0.08952285,1.03710997,5.72484636,0.00002550,0.00049407,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63570976,-41.60320282,-9.32258320,173.1413116,331.8541565,0.00000000,1.31312692,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63570976,-41.60320282,-9.32258320,173.1413116,331.8541565,0.00000000,1.31312692,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,78.66553497,119.1082916,-78.66553497,-113.8939590,334.8704834,558.1174927,0.00000000,5.21433306,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,74.91956329,-63.77444458,-74.91956329,66.50582123,230.8170471,403.9301758,0.00000000,2.73124456,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53393364,0.00000000,-20.70697975,86.82605743,748.8747559,0.00000000,0.82695389,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53393364,0.00000000,-20.70697975,86.82605743,748.8747559,0.00000000,0.82695389,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58145809,1.56692934,4.58145809,-1.55451655,19.42515564,111.2475891,0.00000000,0.01237592,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,59.17803192,6.43172026,-59.17803192,-4.67509460,142.2516327,237.0860443,0.00000000,1.75662541,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.53594971,6.36193609,-58.53594971,-4.62437010,140.7082062,234.5136719,0.00000000,1.73756611,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-11.27280045,-0.00000000,11.47515202,45.00187683,461.2673950,0.00000000,0.20239532,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.27526927,-1.35945940,-1.25825214,7.53130817,42.61223602,0.00000000,0.01702317,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35967255,-12.86180019,80.35967255,16.73578072,187.7643585,2834.068848,0.00000000,3.87384295,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6537628,-67.89087677,229.6537628,90.84600830,552.5214844,7589.499023,0.00000000,22.95496559,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,0.85189575,1.41575444,-0.85185266,-1.41429329,3.80918336,3.80921626,0.00002832,0.00148672,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,0.85188675,1.40371966,-0.85188675,-1.41575444,3.98463106,3.80917215,0.00000000,0.00001375,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75957489,27.11379814,-61.75957489,-23.10605240,158.6272278,513.0601196,0.00000000,4.00779867,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-5.11258602,185.5846100,17.11020088,427.0451660,5729.522949,0.00000000,11.99752045,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08112144,9.27096081,-23.08112144,-8.71393490,60.91037750,192.1423798,0.00000000,0.55693549,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17669678,9.30927086,-23.17669678,-8.75005722,61.16252136,192.9381104,0.00000000,0.55924159,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10829926,13.70009518,-34.10829926,-12.87714100,90.01063538,283.9399719,0.00000000,0.82301551,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5499878,-20.62484550,213.5499878,37.41868591,493.4951172,6778.704102,0.00000000,16.79375839,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99999046,0.24633636,20.99999046,0.83493388,48.90368271,820.1554565,0.00000000,1.08126342,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99997330,2.91463971,38.99997330,0.83493388,91.06811523,1527.288086,0.00000000,3.74956656,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99997330,2.90877604,38.99997330,0.83493388,91.06709290,1527.270996,0.00000000,3.74367881,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99997330,2.90877604,38.99997330,0.83493388,91.06709290,1527.270996,0.00000000,3.74367881,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99997330,2.85283136,38.99997330,0.83493376,91.05749512,1527.110107,0.00000000,3.68776250,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99997330,2.85283136,38.99997330,0.83493376,91.05749512,1527.110107,0.00000000,3.68776250,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99996567,4.56059551,42.99996567,0.97408926,100.6907806,1688.668091,0.00000000,5.53464651,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99996567,4.56059551,42.99996567,0.97408926,100.6907806,1688.668091,0.00000000,5.53464651,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.64832091,11.65999889,-3.34626484,28.67168045,276.9683838,0.00000000,0.30205163,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218475,0.20557228,-10.12218475,-0.08545363,23.44597816,78.64170074,0.00000000,0.12003479,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218475,0.20557228,-10.12218475,-0.08545363,23.44597816,78.64170074,0.00000000,0.12003479,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99991608,-17.68188667,84.99991608,24.31674576,200.4930573,3592.166748,0.00000000,6.63491631,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99991608,-17.68188667,84.99991608,24.31674576,200.4930573,3592.166748,0.00000000,6.63491631,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72692108,-19.40430450,77.72692108,25.05361748,185.0042114,3314.658691,0.00000000,5.64937019,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.48093414,85.96398163,-2.15797663,211.2649078,3697.135742,0.00000000,18.32290077,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.66525841,85.96398163,-2.15797687,208.0930939,3641.628906,0.00000000,11.50725651,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.99082088,53.43898392,-1.18908930,129.1760712,2260.581299,0.00000000,6.80174160,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63181114,78.69104004,22.10351562,186.4197540,1351.542969,0.00000000,6.47170830,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21639252,140.5390625,-78.00000000,396.9380188,5198.784180,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.95232773,75.00000000,-27.04171181,193.1392822,3299.464355,0.00000000,6.91072702,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.84359741,-39.99999619,68.23031616,1231.882568,184.7823639,0.00000000,3.38671398,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6999664,36.39718628,145.6999664,-23.62181282,352.3156738,4614.355957,0.00000000,12.77530003,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999588,19.77211952,106.1999588,-7.87393808,253.4259949,4329.360840,0.00000000,11.89829063,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,33.59556198,99.99998474,-27.02043724,252.1990356,3303.106689,0.00000000,6.57511950,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.78901672,59.99999237,-9.00681210,146.6632538,2505.496338,0.00000000,3.78211594,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.16498721,-8.13978004,-0.76836401,33.16921234,342.0574646,0.00000000,0.39661983,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75942707,8.12675095,-10.74013138,-7.49530363,54.91436768,298.3905334,0.01929210,0.63142055,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999619,-4.51448917,23.99999619,5.89511824,99.47886658,1008.715576,0.00000000,1.38064194,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16227055,4.09116507,8.18195152,-3.84556842,36.90066528,369.0066528,0.01968198,0.24559692,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.29812622,23.34286308,39.41073990,-20.86944962,110.6218262,733.5042114,0.04269256,2.43310094,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43191910,22.60538101,39.54405975,-20.15902519,110.0018539,729.4141846,0.04221779,2.40604281,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.42512512,34.99999237,32.78411484,108.1675797,775.2010498,0.00000000,1.35899687,1,
