xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27259827,-0.39273983,5.27891779,0.52857649,45.29705429,25.91799545,0.00631871,0.13585231,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899696,-0.39236298,5.26528263,0.52785730,45.18061447,25.85136414,0.00628626,0.13550390,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422607,2.97196126,20.44599724,-1.31252158,100.3503113,1075.344727,0.05177058,1.65945721,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35873032,2.88704515,18.45299721,-0.89604867,90.48899078,969.6719360,0.09426823,1.99101007,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854393,3.49599862,24.37199593,-1.24879456,119.5302582,1280.875366,0.07345162,2.24722266,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199593,2.69927120,24.37199593,-0.46307939,119.3952026,1279.428223,0.00000000,2.23620486,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625984,3.20329785,22.39999580,-1.19225788,109.8701401,1177.358398,0.06373631,2.01104832,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299530,2.22272277,18.45299530,-0.93683004,90.49889374,969.7778931,0.00000000,1.28590500,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260602,0.53823483,-1.25197649,-0.43694094,6.81087875,59.26770020,0.01062936,0.10129157,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38309264,0.53061062,-3.37950635,-0.47902533,17.52232933,60.69097137,0.00358604,0.05158439,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30638075,0.51368010,-3.30280542,-0.46327981,17.12114334,59.30144119,0.00357689,0.05039819,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73339891,2.52660131,-6.71639967,-2.28027391,36.10951614,330.9797668,0.01700070,0.24632283,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37197638,2.39125204,-6.35589743,-2.15816212,34.17177200,313.2186584,0.01607938,0.23310517,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887058,0.88099837,-2.52334404,-0.82665765,13.44567871,369.4333191,0.00552682,0.05434704,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645394,0.39981529,-0.99524975,-0.37794432,5.39081287,148.1176605,0.00120408,0.02186874,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331298,0.16988811,-0.53296822,-0.16589785,2.81253362,74.94478607,0.00034506,0.00399495,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361057,-0.89860970,2.80173469,1.01651752,136.7638702,14.94508743,0.00812379,0.11790005,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434181,-0.90702045,2.79201293,1.02470183,136.4736328,14.91336155,0.00767093,0.11767900,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127275,1.79888499,-5.15707064,-1.62202752,27.51974678,239.6666565,0.01420188,0.17685364,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690325,1.85893238,-5.15707064,-1.62202752,27.64701080,240.7751465,0.01983257,0.23690912,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708910,-0.72446215,3.55752230,0.83243215,162.4306946,17.80366707,0.01043550,0.10799913,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708910,-0.72446215,3.55752230,0.83243215,162.4306946,17.80366707,0.01043550,0.10799913,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650549,-0.86934465,4.26902771,0.99891323,194.9166565,21.36439896,0.01252260,0.12959896,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167121,-2.51585531,3.12340331,2.65725827,177.1551056,20.02281380,0.01173256,0.14141922,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817457,0.64456946,5.10588455,-0.51611018,227.5056000,25.05725670,0.00771060,0.12845524,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95539093,3.53191233,13.99800014,-2.63679886,69.76775360,1191.866211,0.04260830,0.89513242,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95551300,3.53003001,13.99800014,-2.63495994,69.76609802,1191.837769,0.04248692,0.89508963,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95407486,3.53575039,13.99800014,-2.64051127,69.77117157,1191.923828,0.04392542,0.89521921,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95383167,3.53950214,13.99800014,-2.64420033,69.77450562,1191.981079,0.04416838,0.89530498,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63834000,1.69835460,28.69503403,-0.32783327,139.1647949,1491.277222,0.05669728,1.37049747,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63777924,1.68507957,28.69503403,-0.32783327,139.1582794,1491.207520,0.05725517,1.35722899,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94684792,1.51922178,26.99503517,-0.32783327,130.9230957,1402.960083,0.04818671,1.19137466,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55312538,1.56651068,27.60003281,-0.32783327,133.8723297,1434.563843,0.04690749,1.23870516,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88682175,1.98291016,26.99505424,-0.32783335,130.7785492,1400.638184,0.10823498,1.65510213,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87991333,1.98204792,26.99505424,-0.32783335,130.7448273,1400.277100,0.11514442,1.65424871,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94403046,9.04381752,-0.88663661,43.52184677,44.08655167,0.00182028,0.05743063,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926528,123.9308853,12.46305275,0.00315258,0.05263862,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334876,163.2720795,16.03252220,0.00548112,0.09151808,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565004,163.8646851,16.09073257,0.00552098,0.09184908,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23314714,-1.29088044,-1.23020089,1.33357215,8.81159973,80.70265961,0.00294578,0.04268334,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33787847,-1.39470553,2.34187245,1.45302165,121.0890274,13.60329723,0.00399385,0.05831217,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.02528206,-9.20402527,0.02637230,9.23787785,44.65816498,44.65820694,0.00112212,0.03384466,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.02528828,-9.21795464,0.02635587,9.25201225,44.72574997,44.72628403,0.00112554,0.03394783,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139270,-3.98561215,-0.69855982,19.71653938,68.29090881,0.00408329,0.07282887,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78329974,-4.04772282,-0.70935541,20.02369499,69.35488129,0.00414866,0.07396340,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377989,0.54076475,54.86448288,6.05103350,0.00080364,0.00962934,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19095230,2.84266806,-2.18515944,-2.74597001,17.92516899,160.0668793,0.00579297,0.09671734,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77959538,-2.66096926,-3.77452087,2.74597001,23.08609962,212.9029694,0.00507492,0.08500488,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855042,-11.02260685,32.04343033,12.37885475,794.9553223,172.8432007,0.04488445,1.35629094,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055054,-11.16767311,32.51675415,12.54362583,806.5475464,175.3635712,0.04620302,1.37604654,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375786,-1.82753944,6.89223337,2.30919862,327.3320923,36.92440796,0.03847454,0.48164427,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325380,-1.10879636,4.67762327,1.43216419,220.2974854,24.85044861,0.03436932,0.32336208,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325380,-1.10879636,4.67762327,1.43216419,220.2974854,24.85044861,0.03436932,0.32336208,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75850868,-4.04767513,17.80581093,5.52444696,807.8079224,93.97355652,0.04730295,1.47677517,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75850868,-4.04767513,17.80677795,5.51766920,806.2591553,93.79410553,0.04827179,1.46999109,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81897831,6.04355240,-12.78240204,-5.42927217,71.60836029,124.0127792,0.03657750,0.61431432,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05041027,6.18426943,-13.01438236,-5.55825043,72.96940613,126.3699493,0.03603341,0.62606311,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38375854,-1.85465360,33.47376251,4.68989897,818.3505859,170.7862091,0.09000745,2.83523512,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.47210693,13.81627655,-54.43923569,-12.23078632,288.7403870,489.2762756,0.03286801,1.58548295,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.47210693,13.81627655,-54.43923569,-12.23078632,288.7403870,489.2762756,0.03286801,1.58548295,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.47210693,13.81627655,-54.43923569,-12.23078632,288.7403870,489.2762756,0.03286801,1.58548295,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84680939,-10.90189838,36.92953110,12.68254852,901.9746704,196.4932556,0.08272415,1.78058708,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399185,-11.42667389,37.05596161,13.22168827,908.8469849,197.9902649,0.06196783,1.79501879,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52372360,17.09953308,-54.49988937,-16.18761444,286.4863586,286.4859924,0.02383440,0.91166580,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.49989319,16.18761444,-54.39717865,-13.13555717,286.4859924,492.5532227,0.10271723,3.05216908,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98778629,-5.68267441,13.05141640,6.60528469,628.5484009,72.76003265,0.06363073,0.92264551,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75520706,-10.72659969,37.96111679,17.19018745,905.5126343,207.9588928,0.20591095,6.46359491,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26092529,-9.16562271,32.33784103,11.85510349,785.8200684,171.1891937,0.07691483,2.68945575,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298584,3.12280822,-11.60571575,-2.77691174,60.77088928,105.2442627,0.01727300,0.34594247,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555546,-1.17431104,4.70051622,1.35046864,108.9011536,24.17044067,0.01495954,0.17615618,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965378,-1.94643247,8.55760002,2.33112764,386.8380127,43.98646164,0.01794691,0.38472116,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965378,-1.94643247,8.55725002,2.32853723,388.1180725,43.86680984,0.01759801,0.38212818,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39157295,-7.67392063,27.80820084,15.01910400,1304.925171,156.4083405,0.41662726,7.34519577,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39159203,-7.67392302,27.55878258,10.58035755,1278.677734,146.0456085,0.16719419,2.90639234,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.91917801,14.15940857,-34.91917801,-14.03756905,186.6085510,186.6076508,0.00000000,0.12134975,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.91917801,14.15940857,-34.91917801,-14.03756905,186.6085510,186.6076508,0.00000000,0.12134975,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.91918564,14.03756905,-34.84795761,-11.82689095,186.6076660,324.2658386,0.07122949,2.21065831,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.91918564,14.03756905,-34.84795761,-11.82689095,186.6076660,324.2658386,0.07122949,2.21065831,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108299,0.96280050,-4.65072918,-0.94912875,23.29023170,35.41836548,0.00035088,0.01371633,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108299,0.96280050,-4.65072918,-0.94912875,23.29023170,35.41836548,0.00035088,0.01371633,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98778534,-5.68267393,13.04919910,6.57441902,637.4629517,72.16184998,0.06141517,0.89174837,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56175995,16.77042198,-35.39292908,-13.31528282,193.8212433,335.6632385,0.16883187,3.45516396,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368896,-4.15002346,13.59741116,4.65642643,338.5345154,71.97185516,0.00372204,0.50642341,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368896,-4.15002346,13.59741116,4.65642643,338.5345154,71.97185516,0.00372204,0.50642341,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73054981,-0.36492610,-13.72778893,0.82739580,68.78097534,327.5693665,0.00276066,0.46251374,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184258,5.93727827,-15.92184258,-5.40646791,68.15766144,130.6355133,0.00000000,0.53081018,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184258,5.93727827,-15.92184258,-5.40646791,68.15766144,130.6355133,0.00000000,0.53081018,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,108.1228485,19.16720009,-108.1228485,-15.45018864,253.3487701,438.0822449,0.00000000,3.71698403,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,109.7414474,19.45431519,-109.7414474,-15.68132782,257.1414795,444.6402283,0.00000000,3.77262759,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86558914,25.68565559,-56.86558914,-22.95544815,252.2756500,477.4842224,0.00000000,2.73020601,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46260452,25.95535469,-57.46260452,-23.19647598,254.9242554,482.4972229,0.00000000,2.75886965,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66693497,26.04762650,-57.66693497,-23.27892113,255.8307037,484.2128296,0.00000000,2.76867986,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,99.33081818,-3.10659957,-99.33081818,5.85317898,232.6526031,402.2951660,0.00000000,2.74616075,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,99.33081818,-3.10659957,-99.33081818,5.85317898,232.6526031,402.2951660,0.00000000,2.74616075,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41227341,11.89074039,-33.41227341,-11.49677467,83.40473938,144.2204590,0.00000000,0.39380965,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08284378,11.77346897,-33.08284378,-11.38343334,82.58237457,142.7985229,0.00000000,0.38992682,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20004177,5.17837763,-11.20004177,-5.12111902,29.56546974,49.89205933,0.00000000,0.05745432,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20004177,5.17837763,-11.20004177,-5.12111902,29.56546974,49.89205933,0.00000000,0.05745432,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88971901,-1.74757802,-31.88971901,2.49533820,130.2908783,249.7241821,0.00000000,0.74776006,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.75898540,-32.09787750,2.51162648,131.1413422,251.3542175,0.00000000,0.75264102,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.75898540,-32.09787750,2.51162648,131.1413422,251.3542175,0.00000000,0.75264102,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,92.72769928,-9.87941933,-92.72769928,12.71150684,218.1857452,381.8250732,0.00000000,2.83196449,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,96.70988464,-10.30377579,-96.70988464,13.25734901,227.5557251,398.2224731,0.00000000,2.95358276,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,84.17492676,-5.59311342,-84.17492676,8.14295101,197.3809509,344.9988098,0.00000000,2.55003643,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99845505,9.75145149,36.99845505,-7.56284761,156.1720276,1600.763794,0.00000000,2.18864560,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99845505,9.75145149,36.99845505,-7.56284761,156.1720276,1600.763794,0.00000000,2.18864560,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046215,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0478973,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997353,76.07442474,143.9866638,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,1.48679078,12.67443562,-1.48679078,-12.62297058,31.12725639,51.87876129,0.00000000,0.05146534,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,1.49214065,12.72004223,-1.49214065,-12.66839218,31.23926163,52.06543732,0.00000000,0.05165053,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41804886,-16.74091530,-23.41804886,17.67037964,116.5779724,231.8205261,0.00000000,0.92938274,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12688446,-16.53271866,-23.12688446,17.45064735,115.1283875,228.9380951,0.00000000,0.91782737,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,112.1270065,-34.45772171,-112.1270065,39.36693192,288.7554321,481.2590637,0.00000000,4.90921021,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14357471,-0.69807982,-11.14357471,0.83419073,45.31871033,86.86087036,0.00000000,0.13611092,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,38.76084900,13.40256214,-38.76084900,-12.76772308,96.95977783,165.6396027,0.00000000,0.63483906,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,40.04628754,13.84716511,-40.04628754,-13.19114304,100.1753845,171.1327515,0.00000000,0.65589237,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98250675,0.58764178,-8.98250675,-0.48968834,36.53426743,70.89932251,0.00000000,0.09795395,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87119532,0.38409233,-5.87119532,-0.32008728,23.87972832,46.34160995,0.00000000,0.06402520,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502453,-0.07820720,-6.15502453,0.11905074,25.02336502,47.96144867,0.00000000,0.04084354,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233040,-0.07817297,-6.15233040,0.11899862,25.01241302,47.94045639,0.00000000,0.04082566,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944687,-3.33637071,-9.95666981,3.87168002,239.7235565,43.42818069,0.04277732,0.53530920,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00002289,6.16793919,20.00002289,-4.11557579,84.76219177,467.8872986,0.00000000,2.05236340,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38506317,5.35184336,-29.38506317,-5.05595875,72.20719910,121.8497238,0.00000000,0.29595798,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38506317,5.35184336,-29.38506317,-5.05595875,72.20719910,121.8497238,0.00000000,0.29595798,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,70.01191711,-3.88368893,-70.01191711,5.33646297,165.3627014,282.4945374,0.00000000,1.45305514,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.72749329,-3.86775875,-69.72749329,5.31479359,164.6908722,281.3468933,0.00000000,1.44715202,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,73.08483887,-4.05405426,-73.08483887,5.57070541,172.6206818,294.8935852,0.00000000,1.51683164,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001012,0.00000000,0.00000000,0.00004097,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003681,0.00000000,-0.00000000,0.00014902,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003681,0.00000000,-0.00000000,0.00014902,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002788,0.00000000,-0.00000000,0.00011284,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001012,0.00000000,0.00000000,0.00004097,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23538971,10.62006664,-46.23538971,-9.01671600,192.0356445,368.0682983,0.00000000,1.60334969,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39172745,9.73719311,-42.39172745,-8.26713371,176.0712280,337.4698486,0.00000000,1.47005916,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43843842,9.97761822,-43.43843842,-8.47126102,180.4186859,345.8024902,0.00000000,1.50635695,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-58.54565048,-14.99115849,58.54565048,16.27680779,244.6399994,146.7839966,0.00000000,1.28564978,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-58.54565048,-14.99115849,58.54565048,16.27680779,244.6399994,146.7839966,0.00000000,1.28564978,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-58.54565048,-14.99115849,58.54565048,16.27680779,244.6399994,146.7839966,0.00000000,1.28564978,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04113007,0.84097636,83.04113007,6.43011427,335.6875610,3524.719238,0.00000000,7.27107239,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04113007,0.80691975,83.04113007,6.43011427,335.6861877,3524.704834,0.00000000,7.23694468,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.00016022,0.52509737,85.00016022,7.04724693,343.5957031,3607.754639,0.00000000,7.57233191,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94388390,-2.15247226,-13.94388390,2.31264806,57.48890686,110.1870728,0.00000000,0.16017601,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63935184,-2.25982952,-14.63935184,2.42799425,60.35623169,115.6827774,0.00000000,0.16816498,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-7.60208368,16.81604385,7.60208368,-16.68529892,44.82608414,74.71013641,0.00000000,0.13074432,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037271,-0.68437552,-1.56037271,0.68760860,6.90047216,13.39130974,0.00000000,0.00320723,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811425,-1.02999866,-2.34811425,1.03468919,10.38431644,20.15163422,0.00000000,0.00482637,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25517464,1.26398611,-13.25517464,-1.07879066,54.23558044,103.9515305,0.00000000,0.18519537,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21918964,1.26055455,-13.21918964,-1.07586193,54.08834839,103.6693192,0.00000000,0.18469261,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24050713,9.26760483,-31.24050713,-8.44881535,133.0158844,254.9470978,0.00000000,0.81878883,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63101387,9.38344860,-31.63101387,-8.55442619,134.6785889,258.1339417,0.00000000,0.82902360,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99996567,-3.82212472,13.99996567,5.29999638,75.30701447,1286.494873,0.00000000,1.47787297,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99996567,-3.82212472,13.99996567,5.29999638,75.30701447,1286.494873,0.00000000,1.47787297,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99996567,-3.82212472,13.99996567,5.29999638,75.30701447,1286.494873,0.00000000,1.47787297,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000393,-0.00000000,-0.00000000,0.00002040,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000393,-0.00000000,-0.00000000,0.00002040,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000393,-0.00000000,-0.00000000,0.00002040,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000718,0.00000000,-0.00000000,0.00003723,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02750778,-13.79811001,39.02750778,15.68114758,178.4337158,218.2568054,0.00000000,1.88308764,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67238998,-13.67245770,38.67238998,15.53850746,176.8099823,216.2709351,0.00000000,1.86595297,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400202,0.00000000,7.60959625,32.28282928,39.48752975,0.00000000,0.02564053,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.45038605,-15.98115158,-69.45038605,18.65288544,170.3729248,291.0538940,0.00000000,2.67156410,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.60252380,-21.99922562,-95.60252380,25.67662239,234.5284424,400.6525879,0.00000000,3.67756438,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898102,2.98474765,58.47898102,0.60851157,234.4274750,2358.926025,0.00000000,3.59312940,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898102,3.12069964,58.47898102,0.60851157,234.4558563,2359.211670,0.00000000,3.72903347,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898102,3.01827550,58.47898102,0.62695134,234.4343719,2358.995850,0.00000000,3.64526653,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97281265,79.51293945,0.00000000,0.08868880,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,26.21364594,32.33024216,-26.21364594,-31.73448181,98.87387085,164.7897797,0.00000000,0.59576052,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.65878773,-24.68599319,-10.30922222,111.4072266,208.1921234,0.00000000,1.34952104,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.77639103,-24.93509865,-10.41328335,112.5313568,210.2930756,0.00000000,1.36313891,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.20098153,45.66699219,2.91681933,186.3986816,1910.586304,0.00000000,3.11784410,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142639,51.40773392,0.00000000,0.05112863,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709516,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.90425301,-0.00000000,2.91681933,11.85415554,121.5032959,0.00000000,0.01260969,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006868,-0.00000000,-0.00000000,0.00028064,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79606706,-11.59459019,-0.64783299,47.29389954,90.64663696,0.00000000,0.14823408,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75278205,-10.96415043,-0.61260796,44.72235489,85.71784973,0.00000000,0.14017406,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255951,-3.40653396,-25.66255951,3.97975826,105.9977722,203.1623993,0.00000000,0.57322454,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53796721,-25.65319824,3.10629058,104.8598251,202.6567383,0.00000000,0.56845874,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233742,-20.61581421,-5.30825377,87.10678864,166.9546967,0.00000000,0.48408377,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679495,-20.53965378,-4.26033020,85.83258820,164.5124664,0.02264470,0.47646478,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,85.07451630,8.45956707,-85.07451630,-5.62808752,200.5688629,346.8169250,0.00000000,2.83124661,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,88.06709290,8.75704384,-88.06709290,-5.82614040,207.6240540,359.0165405,0.00000000,2.93083835,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21817422,-12.17174721,2.48621631,50.01138687,97.05330658,0.00000000,0.26807636,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00949860,-11.02687931,2.25239086,45.30731583,87.92456055,0.00000000,0.24286124,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.30443573,1.98150015,-50.30443573,-1.01213562,117.6193695,203.3834381,0.00000000,0.96893579,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12764370,-6.73761129,1.30418515,27.56425476,52.83149719,0.00000000,0.17654145,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112684,-0.08902876,-0.24110132,0.08952285,1.03714120,5.72501898,0.00002550,0.00049410,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63581753,-41.60320282,-9.32258320,173.1484375,331.8678284,0.00000000,1.31323481,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63581753,-41.60320282,-9.32258320,173.1484375,331.8678284,0.00000000,1.31323481,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,77.85910034,119.2450409,-77.85910034,-114.0546646,334.1001282,556.8335571,0.00000000,5.19037008,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,74.15152740,-63.64421082,-74.15152740,66.33860779,229.2488861,401.1859131,0.00000000,2.69425869,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53219032,0.00000000,-20.70530319,86.82254791,748.8444214,0.00000000,0.82688683,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53219032,0.00000000,-20.70530319,86.82254791,748.8444214,0.00000000,0.82688683,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58146715,1.56613255,4.58146715,-1.55372059,19.42448044,111.2437286,0.00000000,0.01237506,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,58.78070450,6.47939444,-58.78070450,-4.74570417,141.3199463,235.5332336,0.00000000,1.73369026,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.14292908,6.40909290,-58.14292908,-4.69421339,139.7866058,232.9776764,0.00000000,1.71487987,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-11.64176559,-0.00000000,11.85758209,46.47481155,476.3649902,0.00000000,0.21586120,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.27200615,-1.35945940,-1.25502908,7.52246809,42.56222153,0.00000000,0.01698323,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35856628,-13.16212082,80.35856628,17.04056931,187.8725891,2835.702393,0.00000000,3.87831068,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6462250,-68.94966888,229.6462250,91.96141052,553.2023315,7598.851562,0.00000000,23.01157379,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,6.82870436,0.73578984,-6.82819986,-0.71010965,15.83890820,15.83888245,0.00048963,0.02570577,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,6.82870579,0.72398782,-6.82870579,-0.73578984,16.66943359,15.83891201,0.00000000,0.00023884,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75955963,27.11359215,-61.75955963,-23.10605049,158.6231995,513.0470581,0.00000000,4.00759363,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5845947,-5.25253582,185.5845947,17.25065422,427.0541077,5729.642578,0.00000000,11.99802303,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08181953,9.27271748,-23.08181953,-8.71409321,60.99774551,192.4179993,0.00000000,0.55853438,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17739677,9.31103516,-23.17739677,-8.75021553,61.25025558,193.2148743,0.00000000,0.56084716,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10932922,13.70269012,-34.10932922,-12.87737465,90.13974762,284.3472595,0.00000000,0.82537830,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5497742,-21.26388741,213.5497742,38.06746674,493.6380310,6780.668457,0.00000000,16.80349350,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00003433,-1.23431504,21.00003433,2.31917596,48.98481750,821.5161133,0.00000000,1.08485425,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00006485,1.41449332,39.00006485,2.31917620,90.87477875,1524.045532,0.00000000,3.73366261,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00006485,1.40869808,39.00006485,2.31917620,90.87429047,1524.037476,0.00000000,3.72784328,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00006485,1.40869808,39.00006485,2.31917620,90.87429047,1524.037476,0.00000000,3.72784328,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00006104,1.35339510,39.00006104,2.31917620,90.86972809,1523.960938,0.00000000,3.67256808,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00006104,1.35339510,39.00006104,2.31917620,90.86972809,1523.960938,0.00000000,3.67256808,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00011063,2.79049802,43.00011063,2.70570803,100.3401413,1682.787720,0.00000000,5.49616766,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00011063,2.79049802,43.00011063,2.70570803,100.3401413,1682.787720,0.00000000,5.49616766,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.64422250,11.65999889,-3.34221315,28.66946411,276.9469604,0.00000000,0.30200490,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218761,0.20562750,-10.12218761,-0.08545363,23.45137596,78.65982056,0.00000000,0.12009009,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218761,0.20562750,-10.12218761,-0.08545363,23.45137596,78.65982056,0.00000000,0.12009009,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00031281,-19.76174736,85.00031281,26.46521568,201.5269928,3610.691406,0.00000000,6.70352507,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00031281,-19.76174736,85.00031281,26.46521568,201.5269928,3610.691406,0.00000000,6.70352507,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72728729,-21.54082680,77.72728729,27.26719284,186.2616119,3337.186768,0.00000000,5.72642374,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398926,20.47590256,85.96398926,-2.15342593,211.2621460,3697.086914,0.00000000,18.32241631,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.66051102,85.96398163,-2.15342593,208.0913086,3641.597168,0.00000000,11.50706005,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.98821592,53.43898392,-1.18658149,129.1751556,2260.565186,0.00000000,6.80164480,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63165474,78.69104004,22.10336685,186.4198914,1351.544067,0.00000000,6.47171879,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.783691,0.00000000,16.21633148,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99999237,33.95402908,74.99999237,-27.04329491,193.1409149,3299.492188,0.00000000,6.91084480,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.83536530,-39.99999619,68.22145844,1231.769287,184.7653809,0.00000000,3.38609076,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6999054,36.18021393,145.6999054,-23.41376877,352.1925049,4612.743164,0.00000000,12.76637173,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999359,19.69985962,106.1999359,-7.80459118,253.3949738,4328.831055,0.00000000,11.89537716,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99996185,33.68507004,99.99996185,-27.10639191,252.2672272,3304.000000,0.00000000,6.57867575,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99998474,12.81842422,59.99998474,-9.03546524,146.6779022,2505.747314,0.00000000,3.78287220,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.15839601,-8.13978004,-0.76183200,33.16672897,342.0318909,0.00000000,0.39656049,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75944042,8.12974167,-10.74013996,-7.49815559,54.92042160,298.4233704,0.01929635,0.63155979,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00000000,-5.08029222,24.00000000,6.47720194,100.0636673,1014.645447,0.00000000,1.39692223,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16266155,3.86781430,8.18195152,-3.62712264,36.53030777,365.3031311,0.01928889,0.24069178,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.29980087,23.19721985,39.41226578,-20.73009109,110.4788361,732.5598755,0.04258271,2.42684007,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43316269,22.46192741,39.54515839,-20.02154541,109.8651428,728.5114136,0.04211335,2.40009069,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.43550682,34.99999237,32.79492569,108.1846008,775.3229980,0.00000000,1.35942459,1,
