xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260113,-0.39273983,5.27892303,0.52862144,45.30453873,25.92228127,0.00632080,0.13589722,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899982,-0.39236304,5.26528788,0.52790207,45.18807602,25.85564041,0.00628834,0.13554871,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39423561,2.95469880,20.44599915,-1.29543447,100.3449936,1075.287964,0.05176509,1.65928137,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35873795,2.87534571,18.45299911,-0.88446897,90.48626709,969.6426392,0.09426256,1.99089026,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29855347,3.47792101,24.37200165,-1.23088384,119.5258179,1280.828003,0.07344616,2.24705553,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.68119860,24.37200165,-0.44506741,119.3935776,1279.411011,0.00000000,2.23614454,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33626938,3.18622923,22.40000153,-1.17534900,109.8657837,1177.311768,0.06373125,2.01088858,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300102,2.20463395,18.45300102,-0.91886622,90.49448395,969.7308350,0.00000000,1.28577995,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260865,0.53824902,-1.25197756,-0.43694112,6.81134844,59.27179337,0.01063083,0.10130557,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38299990,0.53000891,-3.37945509,-0.47902358,17.42014313,60.33703613,0.00354433,0.05098449,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30628896,0.51309240,-3.30275559,-0.46327811,17.02129555,58.95560837,0.00353530,0.04981210,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73341322,2.52665758,-6.71640921,-2.28027558,36.11351776,331.0164490,0.01700447,0.24637747,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37198973,2.39130521,-6.35590696,-2.15816331,34.17556000,313.2534180,0.01608294,0.23315690,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887559,0.88101065,-2.52334785,-0.82665813,13.44715309,369.4737854,0.00552803,0.05435895,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645573,0.39982036,-0.99525124,-0.37794459,5.39140415,148.1338959,0.00120435,0.02187354,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331381,0.16988908,-0.53296894,-0.16589794,2.81283903,74.95291138,0.00034514,0.00399581,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361391,-0.89861023,2.80173850,1.01652586,136.7684326,14.94558334,0.00812433,0.11790788,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434515,-0.90702093,2.79201674,1.02471006,136.4781647,14.91385651,0.00767144,0.11768682,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127371,1.79883814,-5.15707493,-1.62202811,27.51605797,239.6345673,0.01419808,0.17680629,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690277,1.85886884,-5.15707493,-1.62202811,27.64326859,240.7425690,0.01982721,0.23684499,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446221,3.55752325,0.83243793,162.4350586,17.80414391,0.01043606,0.10800492,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446221,3.55752325,0.83243793,162.4350586,17.80414391,0.01043606,0.10800492,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26902866,0.99892020,194.9219055,21.36497116,0.01252327,0.12960590,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11166596,-2.51577616,3.12339854,2.65718150,177.1564484,20.02296257,0.01173274,0.14142136,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09818172,0.64449042,5.10589266,-0.51602596,227.5102844,25.05776787,0.00771091,0.12846050,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95540714,3.51799583,13.99800014,-2.62319779,69.75547028,1191.656128,0.04259327,0.89481670,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95552921,3.51611328,13.99800014,-2.62135887,69.75380707,1191.627930,0.04247195,0.89477414,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95409107,3.52187800,13.99800014,-2.62695384,69.75888824,1191.714111,0.04390998,0.89490443,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95384789,3.52562952,13.99800014,-2.63064313,69.76220703,1191.771118,0.04415281,0.89498955,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63828278,1.77489591,28.69499969,-0.40393719,139.1869812,1491.515137,0.05671537,1.37093472,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63772583,1.76161325,28.69499969,-0.40393713,139.1803131,1491.443726,0.05727331,1.35765898,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94679832,1.59571099,26.99500084,-0.40393719,130.9442596,1403.187012,0.04820228,1.19175971,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55307770,1.64300942,27.59999847,-0.40393719,133.8936768,1434.792480,0.04692244,1.23909998,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88672256,2.05970883,26.99500084,-0.40393719,130.8059998,1400.932251,0.10828043,1.65579724,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87980843,2.05884576,26.99500084,-0.40393719,130.7722321,1400.570801,0.11519273,1.65494275,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94404453,9.04381752,-0.88665086,43.52177429,44.08647919,0.00182028,0.05743043,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926511,123.9306641,12.46302795,0.00315257,0.05263842,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334840,163.2717743,16.03249359,0.00548110,0.09151772,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650409,0.82564968,163.8643646,16.09070206,0.00552096,0.09184872,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23312306,-1.29123390,-1.23017681,1.33392608,8.81163311,80.70295715,0.00294580,0.04268366,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33790326,-1.39505935,2.34189677,1.45336890,121.0822449,13.60253429,0.00399340,0.05830563,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.01775584,-9.21864033,-0.01667614,9.25256920,44.72877884,44.72867584,0.00112568,0.03395202,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.01773912,-9.23285484,-0.01676097,9.26667786,44.79774857,44.79662704,0.00112910,0.03405497,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139205,-3.98561168,-0.69855982,19.71644592,68.29058838,0.00408325,0.07282819,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78329909,-4.04772282,-0.70935541,20.02360344,69.35455322,0.00414862,0.07396271,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076463,54.86422348,6.05100536,0.00080363,0.00962925,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19102025,2.84378314,-2.18522668,-2.74707389,17.92619324,160.0760193,0.00579363,0.09672839,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77953124,-2.66208553,-3.77445698,2.74707389,23.08441925,212.8874664,0.00507418,0.08499251,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99856567,-11.02260971,32.04341507,12.37800980,794.7068481,172.7891693,0.04485640,1.35544324,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47056580,-11.16767502,32.51674271,12.54276943,806.2954102,175.3087463,0.04617414,1.37518656,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376072,-1.82753992,6.89220858,2.30885673,327.2158203,36.91128540,0.03844721,0.48130214,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67760086,1.43193460,220.2191925,24.84161758,0.03434491,0.32313237,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67760086,1.43193460,220.2191925,24.84161758,0.03434491,0.32313237,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851822,-4.04767561,17.80578804,5.52342319,807.5275879,93.94094086,0.04727013,1.47575045,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851822,-4.04767561,17.80675507,5.51663542,805.9755249,93.76110840,0.04823783,1.46895683,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81895924,6.04312277,-12.78240967,-5.42927361,71.58322906,123.9692917,0.03655184,0.61388332,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05039215,6.18383169,-13.01438999,-5.55825138,72.94380951,126.3256226,0.03600813,0.62562388,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38377380,-1.85465360,33.47371674,4.68793678,818.0673828,170.7271118,0.08994515,2.83327270,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.48529816,13.91766071,-54.45239639,-12.33077621,288.8672791,489.4912415,0.03289691,1.58687699,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.48529816,13.91766071,-54.45239639,-12.33077621,288.8672791,489.4912415,0.03289691,1.58687699,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.48529816,13.91766071,-54.45239639,-12.33077621,288.8672791,489.4912415,0.03289691,1.58687699,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682846,-10.90190125,36.92949295,12.68130207,901.6584473,196.4243469,0.08266616,1.77933872,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99401474,-11.42667675,37.05593872,13.22043419,908.5283203,197.9208527,0.06192439,1.79376042,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52643585,17.12454033,-54.50260544,-16.21276665,286.4855347,286.4854126,0.02383425,0.91166013,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50261307,16.21276855,-54.39989471,-13.16072369,286.4854126,492.5521851,0.10271683,3.05215740,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780441,-5.68267775,13.05142212,6.60512304,628.4922485,72.75351715,0.06361935,0.92248040,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75523376,-10.72660160,37.96092606,17.18342209,905.0385742,207.8499756,0.20569538,6.45682716,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26094055,-9.16562462,32.33778000,11.85236454,785.4196167,171.1019135,0.07683646,2.68671489,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62297440,3.12245131,-11.60572147,-2.77691245,60.73948288,105.1898804,0.01725516,0.34558508,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555784,-1.17431128,4.70050383,1.35029554,108.8476028,24.15855217,0.01494483,0.17598297,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966045,-1.94643331,8.55759430,2.33086467,386.7055359,43.97139740,0.01793462,0.38445762,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966045,-1.94643331,8.55724430,2.32827687,387.9854431,43.85181427,0.01758598,0.38186705,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39163971,-7.67392826,27.80829430,15.01955986,1304.964966,156.4131012,0.41665262,7.34564447,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39163971,-7.67392826,27.55883980,10.58050632,1278.709229,146.0492096,0.16720243,2.90653539,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.90343857,14.07094574,-34.90343857,-13.95092297,186.3747406,186.3766174,0.00000000,0.12104800,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.90343857,14.07094574,-34.90343857,-13.95092297,186.3747406,186.3766174,0.00000000,0.12104800,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.90343857,13.95092297,-34.83238220,-11.74571609,186.3766022,323.8643188,0.07105320,2.20518708,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.90343857,13.95092297,-34.83238220,-11.74571609,186.3766022,323.8643188,0.07105320,2.20518708,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96280539,-4.65073156,-0.94912893,23.29412079,35.42428207,0.00035100,0.01372091,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96280539,-4.65073156,-0.94912893,23.29412079,35.42428207,0.00035100,0.01372091,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780441,-5.68267822,13.04922295,6.57447672,637.4821777,72.16403198,0.06141887,0.89180219,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56182480,16.77064514,-35.39298630,-13.31529331,193.8271637,335.6735840,0.16884221,3.45537591,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370804,-4.15063620,13.59742928,4.65686798,338.4774475,71.95973206,0.00372079,0.50625294,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370804,-4.15063620,13.59742928,4.65686798,338.4774475,71.95973206,0.00372079,0.50625294,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73055744,-0.36631018,-13.72779751,0.82861680,68.76885223,327.5116272,0.00275969,0.46235067,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93727684,-15.92184162,-5.40646744,68.15759277,130.6353912,0.00000000,0.53080910,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93727684,-15.92184162,-5.40646744,68.15759277,130.6353912,0.00000000,0.53080910,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,108.0297012,19.16136169,-108.0297012,-15.45062637,253.1348114,437.7122498,0.00000000,3.71070886,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,109.6469040,19.44838905,-109.6469040,-15.68177223,256.9243164,444.2647095,0.00000000,3.76625848,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86559677,25.68568230,-56.86559677,-22.95548439,252.2752533,477.4834595,0.00000000,2.73019791,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46260834,25.95538521,-57.46260834,-23.19651413,254.9238586,482.4964600,0.00000000,2.75886178,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66693878,26.04765511,-57.66693878,-23.27895737,255.8303070,484.2120361,0.00000000,2.76867199,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,99.50971985,-3.17073536,-99.50971985,5.92741442,233.0800323,403.0342407,0.00000000,2.75626016,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,99.50971985,-3.17073536,-99.50971985,5.92741442,233.0800323,403.0342407,0.00000000,2.75626016,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41227722,11.89073658,-33.41227722,-11.49677467,83.40424347,144.2196350,0.00000000,0.39380506,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08284760,11.77346516,-33.08284760,-11.38343334,82.58188629,142.7977142,0.00000000,0.38992226,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17834520,-11.20002079,-5.12111330,29.55859566,49.88045502,0.00000000,0.05742761,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17834520,-11.20002079,-5.12111330,29.55859566,49.88045502,0.00000000,0.05742761,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88971901,-1.74823868,-31.88971901,2.49593711,130.2854919,249.7138672,0.00000000,0.74769837,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.75965035,-32.09787750,2.51222920,131.1359253,251.3438568,0.00000000,0.75257897,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.75965035,-32.09787750,2.51222920,131.1359253,251.3438568,0.00000000,0.75257897,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,92.58869171,-9.83324909,-92.58869171,12.65631771,217.8379822,381.2165222,0.00000000,2.82294393,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,96.56490326,-10.25562286,-96.56490326,13.19978809,227.1930389,397.5877686,0.00000000,2.94417500,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,84.04874420,-5.55080271,-84.04874420,8.09256363,197.0681152,344.4520569,0.00000000,2.54196024,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99999619,11.24433136,36.99999619,-9.00869846,157.8410339,1617.871094,0.00000000,2.23567510,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99999619,11.24433136,36.99999619,-9.00869846,157.8410339,1617.871094,0.00000000,2.23567510,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911573,75.57847595,143.0478973,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567055,-17.46586227,-6.25997257,76.07442474,143.9866791,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-1.40373397,13.90701485,1.40373397,-13.84531975,34.08090591,56.80151749,0.00000000,0.06169577,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-1.40878499,13.95705605,1.40878499,-13.89513874,34.20354080,57.00589752,0.00000000,0.06191777,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41796494,-16.89177513,-23.41796494,17.82026482,116.5168381,231.6989746,0.00000000,0.92840827,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12679863,-16.68170166,-23.12679863,17.59866714,115.0680161,228.8180389,0.00000000,0.91686499,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,125.0616760,-32.97401810,-125.0616760,38.89439392,317.1019897,528.5033569,0.00000000,5.92037487,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356041,-0.69813228,-11.14356041,0.83419013,45.30988312,86.84393311,0.00000000,0.13605788,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,37.19043350,13.38691711,-37.19043350,-12.79748344,93.42806244,159.6063080,0.00000000,0.58943409,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,38.42378998,13.83100128,-38.42378998,-13.22188950,96.52655029,164.8993530,0.00000000,0.60898167,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98248863,0.58731395,-8.98248863,-0.48968783,36.47316742,70.78074646,0.00000000,0.09762660,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87118387,0.38387802,-5.87118387,-0.32008702,23.83979416,46.26411057,0.00000000,0.06381123,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502501,-0.07820413,-6.15502501,0.11905074,25.02430916,47.96326065,0.00000000,0.04084662,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233088,-0.07816990,-6.15233088,0.11899864,25.01335716,47.94226837,0.00000000,0.04082874,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944687,-3.33242297,-9.95667839,3.86762619,239.6997833,43.42387772,0.04276884,0.53520310,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-19.99999809,6.30467033,19.99999809,-4.24800062,84.85106659,468.3778992,0.00000000,2.05666971,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38503075,5.35084772,-29.38503075,-5.05544043,72.14902496,121.7515411,0.00000000,0.29548126,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38503075,5.35084772,-29.38503075,-5.05544043,72.14902496,121.7515411,0.00000000,0.29548126,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.44394684,-3.82495570,-69.44394684,5.25205231,163.8950958,279.9873352,0.00000000,1.42737746,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.16182709,-3.80926394,-69.16182709,5.23072529,163.2292328,278.8498840,0.00000000,1.42157865,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,72.49192810,-3.99274302,-72.49192810,5.48258924,171.0886536,292.2763672,0.00000000,1.49002695,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001012,0.00000000,-0.00000000,0.00004098,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003683,0.00000000,-0.00000000,0.00014906,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003683,0.00000000,-0.00000000,0.00014906,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002789,0.00000000,-0.00000000,0.00011287,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001012,0.00000000,-0.00000000,0.00004098,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23538589,10.61927700,-46.23538589,-9.01671600,191.9883728,367.9777222,0.00000000,1.60256052,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39171982,9.73646927,-42.39171982,-8.26713371,176.0278931,337.3868103,0.00000000,1.46933556,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43842697,9.97687531,-43.43842697,-8.47126007,180.3742828,345.7173767,0.00000000,1.50561547,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-57.81395340,-15.68865776,57.81395340,16.95125771,242.4371338,145.4622803,0.00000000,1.26260066,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-57.81395340,-15.68865776,57.81395340,16.95125771,242.4371338,145.4622803,0.00000000,1.26260066,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-57.81395340,-15.68865776,57.81395340,16.95125771,242.4371338,145.4622803,0.00000000,1.26260066,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,1.24906194,83.04098511,6.02290154,335.7077026,3524.930908,0.00000000,7.27194452,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,1.21497166,83.04098511,6.02290154,335.7056580,3524.909424,0.00000000,7.23778391,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99999237,0.97206432,84.99999237,6.60095119,343.6109314,3607.914551,0.00000000,7.57300425,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94387817,-2.15270734,-13.94387817,2.31264782,57.44661331,110.1060104,0.00000000,0.15994041,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63934612,-2.26007628,-14.63934612,2.42799401,60.31183624,115.5976868,0.00000000,0.16791764,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-8.80667591,16.76404381,8.80667591,-16.62657547,45.96415329,76.60691833,0.00000000,0.13746741,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037259,-0.68437892,-1.56037259,0.68760860,6.89678288,13.38415146,0.00000000,0.00320380,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811378,-1.03000391,-2.34811378,1.03468907,10.37876606,20.14086151,0.00000000,0.00482121,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25516701,1.26370776,-13.25516701,-1.07879055,54.19484711,103.8734512,0.00000000,0.18491727,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21918201,1.26027703,-13.21918201,-1.07586181,54.04772186,103.5914612,0.00000000,0.18441525,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24048996,9.26634789,-31.24048996,-8.44881344,132.9138947,254.7516327,0.00000000,0.81753379,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63099670,9.38217735,-31.63099670,-8.55442429,134.5753174,257.9360352,0.00000000,0.82775289,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999714,-3.83624625,13.99999714,5.30000019,74.94647217,1280.335449,0.00000000,1.46375573,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999714,-3.83624625,13.99999714,5.30000019,74.94647217,1280.335449,0.00000000,1.46375573,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999714,-3.83624625,13.99999714,5.30000019,74.94647217,1280.335449,0.00000000,1.46375573,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000397,-0.00000000,0.00000000,0.00002051,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000397,-0.00000000,0.00000000,0.00002051,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000397,-0.00000000,0.00000000,0.00002051,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000725,0.00000000,0.00000000,0.00003742,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02756119,-13.79812813,39.02756119,15.66156864,177.5028839,217.1182098,0.00000000,1.86349177,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67243958,-13.67247391,38.67243958,15.51910782,175.8875885,215.1427002,0.00000000,1.84653544,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400917,0.00000000,7.60934353,32.11888885,39.28700256,0.00000000,0.02538078,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.45265198,-15.98419285,-69.45265198,18.65614319,170.3798218,291.0657043,0.00000000,2.67178106,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.60564423,-22.00341415,-95.60564423,25.68110847,234.5379639,400.6688538,0.00000000,3.67786288,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.01872587,58.47898865,0.57474780,234.4344788,2358.996582,0.00000000,3.59334302,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.15469623,58.47898865,0.57474780,234.4631805,2359.285156,0.00000000,3.72926593,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.05328894,58.47898865,0.59216440,234.4416504,2359.069092,0.00000000,3.64549351,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280502,79.51293945,0.00000000,0.08868878,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,26.60675621,32.21529770,-26.60675621,-31.61489868,99.25796509,165.4299469,0.00000000,0.60039818,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.65865517,-24.68599319,-10.30922222,111.4017410,208.1818695,0.00000000,1.34938824,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.77625656,-24.93509865,-10.41328335,112.5258179,210.2827301,0.00000000,1.36300480,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.20544052,45.66699219,2.91236329,186.3987579,1910.587158,0.00000000,3.11784697,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773773,0.00000000,0.05112861,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709514,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.89983511,-0.00000000,2.91236329,11.83612442,121.3184662,0.00000000,0.01257135,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006868,-0.00000000,0.00000000,0.00028064,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79606426,-11.59459019,-0.64783299,47.29344177,90.64576721,0.00000000,0.14823124,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75277930,-10.96415043,-0.61260796,44.72192764,85.71702576,0.00000000,0.14017136,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255951,-3.40334177,-25.66255951,3.97654438,105.9957581,203.1585388,0.00000000,0.57320279,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53797054,-25.65319824,3.10629344,104.8598175,202.6567078,0.00000000,0.56845856,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233742,-20.61581421,-5.30825377,87.10678864,166.9546661,0.00000000,0.48408365,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679495,-20.53965378,-4.26033020,85.83257294,164.5124359,0.02264469,0.47646463,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,85.03571320,8.45788002,-85.03571320,-5.62896824,200.4778900,346.6596069,0.00000000,2.82867861,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,88.02692413,8.75529766,-88.02692413,-5.82705164,207.5298767,358.8536987,0.00000000,2.92817998,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21817541,-12.17174721,2.48621631,50.01126862,97.05307007,0.00000000,0.26807511,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00949979,-11.02687931,2.25239086,45.30720520,87.92434692,0.00000000,0.24286011,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.26520920,1.98030341,-50.26520920,-1.01245308,117.5274200,203.2244415,0.00000000,0.96742147,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12764883,-6.73761129,1.30418515,27.56385803,52.83073044,0.00000000,0.17653635,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902877,-0.24110132,0.08952285,1.03712595,5.72493553,0.00002550,0.00049408,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63576508,-41.60320282,-9.32258320,173.1449127,331.8610840,0.00000000,1.31318188,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63576508,-41.60320282,-9.32258320,173.1449127,331.8610840,0.00000000,1.31318188,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,78.23011017,119.1774750,-78.23011017,-113.9764099,334.4443054,557.4071655,0.00000000,5.20106792,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,74.50486755,-63.70855713,-74.50486755,66.42008209,229.9766083,402.4593811,0.00000000,2.71139097,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53304672,0.00000000,-20.70612526,86.82426453,748.8593140,0.00000000,0.82691979,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53304672,0.00000000,-20.70612526,86.82426453,748.8593140,0.00000000,0.82691979,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58146238,1.56653070,4.58146238,-1.55411851,19.42481613,111.2456512,0.00000000,0.01237549,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,58.96458054,6.45540524,-58.96458054,-4.71113300,141.7505493,236.2509003,0.00000000,1.74427223,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.32481384,6.38536358,-58.32481384,-4.66001701,140.2125702,233.6876068,0.00000000,1.72534680,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-11.45770741,-0.00000000,11.66675282,45.74003601,468.8335266,0.00000000,0.20908953,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.27357256,-1.35945940,-1.25657630,7.52671051,42.58621979,0.00000000,0.01700239,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35968018,-13.23521423,80.35968018,17.11489677,187.9024506,2836.153320,0.00000000,3.87954450,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6538391,-69.20867157,229.6538391,92.23612213,553.3912964,7601.446289,0.00000000,23.02729797,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,24.90601158,-1.57708323,-24.89951706,1.91722846,57.61787415,57.61783600,0.00647944,0.34017059,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,24.90601158,-1.58593464,-24.90601158,1.57708323,60.65224075,57.61787415,0.00000000,0.00316121,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75956726,27.11354446,-61.75956726,-23.10605049,158.6222382,513.0439453,0.00000000,4.00754547,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-5.16070557,185.5846100,17.15849495,427.0482788,5729.563965,0.00000000,11.99769402,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08111572,9.27290154,-23.08111572,-8.71393394,61.01653290,192.4772644,0.00000000,0.55887848,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17668915,9.31122112,-23.17668915,-8.75005531,61.26911926,193.2743835,0.00000000,0.56119263,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10828781,13.70296288,-34.10828781,-12.87713909,90.16751099,284.4348450,0.00000000,0.82588679,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500488,-20.91083145,213.5500488,37.70901489,493.5588989,6779.580078,0.00000000,16.79809952,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00000000,-0.40226096,21.00000000,1.48377991,48.90930557,820.2498169,0.00000000,1.08151221,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,2.25746417,38.99999237,1.48377991,90.96691895,1525.590820,0.00000000,3.74123764,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,2.25163269,38.99999237,1.48377991,90.96612549,1525.577515,0.00000000,3.73538184,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,2.25163269,38.99999237,1.48377991,90.96612549,1525.577515,0.00000000,3.73538184,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,2.19599056,38.99999237,1.48377991,90.95874786,1525.453857,0.00000000,3.67976761,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,2.19599056,38.99999237,1.48377991,90.95874786,1525.453857,0.00000000,3.67976761,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999619,3.78444338,42.99999619,1.73107648,100.5162888,1685.741943,0.00000000,5.51548147,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999619,3.78444338,42.99999619,1.73107648,100.5162888,1685.741943,0.00000000,5.51548147,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.64763856,11.65999889,-3.34559011,28.67131042,276.9648438,0.00000000,0.30204383,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20559907,-10.12218571,-0.08545363,23.44859695,78.65048981,0.00000000,0.12006161,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20559907,-10.12218571,-0.08545363,23.44859695,78.65048981,0.00000000,0.12006161,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99999237,-18.69125938,84.99999237,25.35844803,200.9808960,3600.907227,0.00000000,6.66724348,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99999237,-18.69125938,84.99999237,25.35844803,200.9808960,3600.907227,0.00000000,6.66724348,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72698212,-20.44119453,77.72698212,26.12688446,185.5988770,3325.312988,0.00000000,5.68574619,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.47833443,85.96398163,-2.15562630,211.2634735,3697.110352,0.00000000,18.32264900,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.66280746,85.96398163,-2.15562630,208.0921478,3641.612305,0.00000000,11.50715446,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.98947525,53.43898392,-1.18779409,129.1755981,2260.572998,0.00000000,6.80169106,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63172626,78.69104004,22.10343552,186.4198151,1351.543701,0.00000000,6.47171307,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9379883,5198.783691,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.95445251,75.00000000,-27.04368782,193.1413422,3299.499512,0.00000000,6.91087484,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.83930969,-39.99999619,68.22570038,1231.823486,184.7735443,0.00000000,3.38638949,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6999969,36.35769653,145.6999969,-23.58394241,352.2932739,4614.062500,0.00000000,12.77367878,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999664,19.75896835,106.1999664,-7.86131382,253.4203796,4329.265625,0.00000000,11.89776325,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,33.64664841,99.99998474,-27.06949615,252.2379608,3303.616455,0.00000000,6.57714987,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.80580139,59.99999237,-9.02316570,146.6716156,2505.639648,0.00000000,3.78254795,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.16162729,-8.13978004,-0.76503438,33.16794586,342.0444031,0.00000000,0.39658952,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32886505,700.9149170,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75944328,8.12994957,-10.74014187,-7.49835300,54.92084122,298.4256897,0.01929665,0.63156945,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999619,-4.79022884,23.99999619,6.17859507,99.75720978,1011.537903,0.00000000,1.38837910,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16245556,3.98706460,8.18195152,-3.74378896,36.72588348,367.2587891,0.01949598,0.24327585,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.29876328,23.28565407,39.41131973,-20.81471443,110.5655212,733.1324463,0.04264930,2.43063498,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43238831,22.54902649,39.54447556,-20.10502434,109.9480057,729.0587158,0.04217665,2.40369821,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.43066978,34.99999237,32.78989029,108.1766739,775.2661133,0.00000000,1.35922539,1,
