xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260208,-0.39273983,5.27892017,0.52855372,45.29325485,25.91582108,0.00631765,0.13582951,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900030,-0.39236304,5.26528549,0.52783459,45.17681885,25.84919739,0.00628521,0.13548118,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422607,2.98877811,20.44600105,-1.32916379,100.3555832,1075.401367,0.05177601,1.65963137,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35872650,2.89844251,18.45300102,-0.90732676,90.49169922,969.7009277,0.09427388,1.99112928,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854393,3.51360917,24.37200165,-1.26623881,119.5346832,1280.922852,0.07345705,2.24738908,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.71687698,24.37200165,-0.48062158,119.3969040,1279.446411,0.00000000,2.23626804,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625984,3.21992517,22.40000153,-1.20872664,109.8744736,1177.405029,0.06374134,2.01120663,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300102,2.24034405,18.45300102,-0.95432580,90.50330353,969.8251953,0.00000000,1.28603029,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260388,0.53820175,-1.25197780,-0.43694112,6.80976057,59.25796509,0.01062587,0.10125834,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38299799,0.52984762,-3.37946463,-0.47902390,17.39250565,60.24131393,0.00353310,0.05082285,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30628705,0.51293474,-3.30276442,-0.46327844,16.99429131,58.86207199,0.00352409,0.04965417,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73340178,2.52647948,-6.71641064,-2.28027582,36.10046005,330.8967590,0.01699218,0.24619931,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37197924,2.39113665,-6.35590792,-2.15816355,34.16320419,313.1401367,0.01607131,0.23298830,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887201,0.88097191,-2.52334809,-0.82665813,13.44234371,369.3417053,0.00552408,0.05432009,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645501,0.39980471,-0.99525142,-0.37794459,5.38947630,148.0809479,0.00120349,0.02185790,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331363,0.16988626,-0.53296906,-0.16589795,2.81184340,74.92639160,0.00034489,0.00399299,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361415,-0.89861023,2.80173469,1.01646590,136.7336731,14.94178391,0.00812020,0.11784795,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434539,-0.90702093,2.79201317,1.02465045,136.4434814,14.91006374,0.00766754,0.11762699,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127275,1.79882848,-5.15707493,-1.62202811,27.51529503,239.6278992,0.01419729,0.17679644,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690134,1.85885561,-5.15707493,-1.62202811,27.64248848,240.7357941,0.01982610,0.23683174,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446221,3.55752230,0.83242583,162.4259033,17.80314255,0.01043489,0.10799277,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446221,3.55752230,0.83242583,162.4259033,17.80314255,0.01043489,0.10799277,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26902771,0.99890566,194.9109192,21.36377144,0.01252186,0.12959133,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167932,-2.51594329,3.12341142,2.65734410,177.1536865,20.02265358,0.01173237,0.14141698,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817076,0.64465749,5.10588074,-0.51620388,227.5006104,25.05670738,0.00771026,0.12844957,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95538330,3.53918624,13.99800014,-2.64390731,69.77421570,1191.976562,0.04261618,0.89529806,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95550632,3.53730392,13.99800014,-2.64206839,69.77255249,1191.947998,0.04249477,0.89525509,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95406723,3.54300141,13.99800014,-2.64759707,69.77761078,1192.033936,0.04393354,0.89538461,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95382404,3.54675341,13.99800014,-2.65128589,69.78096008,1192.091187,0.04417654,0.89547050,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63831139,1.72934997,28.69501686,-0.35865432,139.1736450,1491.371948,0.05670450,1.37067187,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63775444,1.71607196,28.69501686,-0.35865432,139.1670532,1491.301636,0.05726240,1.35740030,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94682503,1.55019617,26.99501801,-0.35865432,130.9315186,1403.050415,0.04819291,1.19152784,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55310249,1.59748900,27.60001373,-0.35865429,133.8808289,1434.654907,0.04691344,1.23886240,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88677597,2.01400876,26.99502373,-0.35865435,130.7895203,1400.755493,0.10825312,1.65537965,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87986565,2.01314616,26.99502754,-0.35865435,130.7557678,1400.394409,0.11516371,1.65452588,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94403398,9.04381752,-0.88664013,43.52182007,44.08652878,0.00182028,0.05743058,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926528,123.9308395,12.46304703,0.00315258,0.05263857,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334864,163.2720032,16.03251648,0.00548111,0.09151799,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650409,0.82564998,163.8645935,16.09072495,0.00552098,0.09184898,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23313808,-1.29101455,-1.23019183,1.33370650,8.81161213,80.70277405,0.00294579,0.04268346,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33788800,-1.39483976,2.34188151,1.45315337,121.0864639,13.60300732,0.00399368,0.05830968,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.01438800,-9.20348167,0.01547810,9.23733234,44.65536118,44.65541077,0.00112198,0.03384042,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.01439388,-9.21741295,0.01546133,9.25146675,44.72295761,44.72349167,0.00112540,0.03394359,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139252,-3.98561168,-0.69855982,19.71652031,68.29083252,0.00408328,0.07282870,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78329957,-4.04772282,-0.70935541,20.02367210,69.35479736,0.00414864,0.07396322,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076469,54.86441422,6.05102682,0.00080364,0.00962932,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19098616,2.84321117,-2.18519282,-2.74650764,17.92567253,160.0713348,0.00579329,0.09672275,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77956557,-2.66151309,-3.77449131,2.74650764,23.08528519,212.8954773,0.00507456,0.08499891,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99856567,-11.02260971,32.04343796,12.37861919,794.8858032,172.8280945,0.04487661,1.35605383,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47056580,-11.16767597,32.51676178,12.54338741,806.4769897,175.3482666,0.04619494,1.37580597,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376072,-1.82753992,6.89222956,2.30911493,327.3036194,36.92118454,0.03846784,0.48156041,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67761898,1.43210793,220.2782745,24.84828186,0.03436334,0.32330576,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67761898,1.43210793,220.2782745,24.84828186,0.03436334,0.32330576,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80581093,5.52418089,807.7348633,93.96505737,0.04729441,1.47650838,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80677795,5.51738930,806.1821899,93.78514099,0.04826258,1.46971035,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81897736,6.04343271,-12.78240871,-5.42927361,71.60130310,124.0005875,0.03657030,0.61419344,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05041027,6.18414783,-13.01438808,-5.55825138,72.96222687,126.3575134,0.03602632,0.62593997,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376999,-1.85465360,33.47375870,4.68934870,818.2711792,170.7696228,0.08998998,2.83468461,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49734879,13.79272175,-54.46446609,-12.20654392,288.8031006,489.3824768,0.03288228,1.58617163,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49734879,13.79272175,-54.46446609,-12.20654392,288.8031006,489.3824768,0.03288228,1.58617163,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49734879,13.79272175,-54.46446609,-12.20654392,288.8031006,489.3824768,0.03288228,1.58617163,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682465,-10.90190029,36.92953110,12.68218613,901.8825073,196.4731293,0.08270725,1.78022313,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99401093,-11.42667580,37.05596542,13.22132492,908.7540894,197.9700165,0.06195517,1.79465187,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53022003,17.13229179,-54.50638580,-16.22017288,286.5175476,286.5172119,0.02383959,0.91186434,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50638580,16.22017288,-54.40364456,-13.16745090,286.5172119,492.6068115,0.10273962,3.05283403,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779964,-5.68267727,13.05140114,6.60487795,628.4088135,72.74387360,0.06360247,0.92223573,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522995,-10.72660160,37.96109009,17.18861580,905.4024048,207.9335785,0.20586079,6.46202040,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26094055,-9.16562462,32.33783722,11.85449886,785.7314453,171.1698761,0.07689748,2.68884850,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298679,3.12272954,-11.60572052,-2.77691221,60.76393890,105.2322159,0.01726905,0.34586334,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555737,-1.17431128,4.70051479,1.35043037,108.8892899,24.16780853,0.01495628,0.17611781,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965855,-1.94643307,8.55760002,2.33101296,386.7801514,43.97987366,0.01794154,0.38460594,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643307,8.55725002,2.32842398,388.0602417,43.86027908,0.01759277,0.38201442,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39163399,-7.67392874,27.80799294,15.01440144,1304.506592,156.3581696,0.41635999,7.34048462,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39162445,-7.67392731,27.55872917,10.57882595,1278.339722,146.0070190,0.16710584,2.90485644,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89828873,14.22047329,-34.89828873,-14.09867001,186.5815582,186.5806427,0.00000000,0.12131465,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89828873,14.22047329,-34.89828873,-14.09867001,186.5815582,186.5806427,0.00000000,0.12131465,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89828110,14.09867001,-34.82707214,-11.88863182,186.5806122,324.2188721,0.07120883,2.21001720,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89828110,14.09867001,-34.82707214,-11.88863182,186.5806122,324.2188721,0.07120883,2.21001720,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96279860,-4.65073156,-0.94912899,23.28825188,35.41535950,0.00035082,0.01371400,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96279860,-4.65073156,-0.94912899,23.28825188,35.41535950,0.00035082,0.01371400,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780155,-5.68267727,13.04918194,6.57395649,637.2965088,72.14300537,0.06138309,0.89128262,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56171417,16.76859283,-35.39297104,-13.31529140,193.7696838,335.5739746,0.16874209,3.45332670,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370327,-4.15060997,13.59742451,4.65684891,338.4797668,71.96022797,0.00372084,0.50625974,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370327,-4.15060997,13.59742451,4.65684891,338.4797668,71.96022797,0.00372084,0.50625974,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73055267,-0.36625266,-13.72779274,0.82856584,68.76934052,327.5139465,0.00275973,0.46235719,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93727732,-15.92184162,-5.40646744,68.15766144,130.6355286,0.00000000,0.53081012,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93727732,-15.92184162,-5.40646744,68.15766144,130.6355286,0.00000000,0.53081012,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,107.6818085,19.15261459,-107.6818085,-15.46511650,252.3410187,436.3396301,0.00000000,3.68747234,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,109.2938080,19.43951035,-109.2938080,-15.69647980,256.1186218,442.8715515,0.00000000,3.74267387,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86563110,25.68606949,-56.86563110,-22.95598984,252.2697906,477.4731445,0.00000000,2.73007917,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46265030,25.95577621,-57.46265030,-23.19702530,254.9183655,482.4861145,0.00000000,2.75874162,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66697693,26.04804993,-57.66697693,-23.27947044,255.8247833,484.2015991,0.00000000,2.76855135,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,99.47018433,-3.16518617,-99.47018433,5.91952085,232.9808960,402.8628235,0.00000000,2.75391579,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,99.47018433,-3.16518617,-99.47018433,5.91952085,232.9808960,402.8628235,0.00000000,2.75391579,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41229630,11.89071655,-33.41229630,-11.49677849,83.40174103,144.2153015,0.00000000,0.39378139,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08286285,11.77344513,-33.08286285,-11.38343620,82.57941437,142.7934265,0.00000000,0.38989887,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002460,5.17832136,-11.20002460,-5.12111425,29.55233765,49.86989594,0.00000000,0.05740329,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002460,5.17832136,-11.20002460,-5.12111425,29.55233765,49.86989594,0.00000000,0.05740329,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88973427,-1.74882746,-31.88973427,2.49647141,130.2807465,249.7047577,0.00000000,0.74764395,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09789276,-1.76024294,-32.09789276,2.51276708,131.1311493,251.3346863,0.00000000,0.75252414,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09789276,-1.76024294,-32.09789276,2.51276708,131.1311493,251.3346863,0.00000000,0.75252414,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,92.62949371,-9.83870888,-92.62949371,12.66406918,217.9264069,381.3712769,0.00000000,2.82523632,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,96.60746002,-10.26131725,-96.60746002,13.20787334,227.2852631,397.7491760,0.00000000,2.94656563,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,84.08577728,-5.55551577,-84.08577728,8.09934330,197.1482239,344.5920105,0.00000000,2.54402661,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99985504,13.35811329,36.99985504,-11.04474926,160.5615234,1645.756226,0.00000000,2.31340599,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99985504,13.35811329,36.99985504,-11.04474926,160.5615234,1645.756226,0.00000000,2.31340599,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263580,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57846832,143.0479126,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866638,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-0.44386652,15.16869926,0.44386652,-15.09603691,36.98606110,61.64342880,0.00000000,0.07266231,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-0.44546366,15.22328091,0.44546366,-15.15035629,37.11914825,61.86523438,0.00000000,0.07292377,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41798401,-16.99200630,-23.41798401,17.91988754,116.4785614,231.6228790,0.00000000,0.92779845,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12681770,-16.78068733,-23.12681770,17.69705200,115.0302200,228.7428589,0.00000000,0.91626275,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,123.6770630,-30.58333015,-123.6770630,36.29023743,311.3327026,518.8878784,0.00000000,5.70690584,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356518,-0.69821060,-11.14356518,0.83419031,45.29685974,86.81897736,0.00000000,0.13597967,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,37.48082352,13.08369637,-37.48082352,-12.48931217,93.81958008,160.2751007,0.00000000,0.59438443,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,38.72381210,13.51772499,-38.72381210,-12.90349770,96.93104553,165.5903625,0.00000000,0.61409616,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98249340,0.58705097,-8.98249340,-0.48968798,36.42399979,70.68533325,0.00000000,0.09736355,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87118673,0.38370615,-5.87118673,-0.32008711,23.80765533,46.20174408,0.00000000,0.06363931,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502834,-0.07820537,-6.15502834,0.11905078,25.02393913,47.96255112,0.00000000,0.04084541,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233421,-0.07817113,-6.15233421,0.11899867,25.01298714,47.94155884,0.00000000,0.04082754,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944878,-3.33402753,-9.95667648,3.86927390,239.7094727,43.42562866,0.04277230,0.53524643,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00000381,6.41974974,20.00000381,-4.35932493,84.92849731,468.8052979,0.00000000,2.06042457,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38493156,5.35063934,-29.38493156,-5.05532837,72.13718414,121.7315598,0.00000000,0.29538438,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38493156,5.35063934,-29.38493156,-5.05532837,72.13718414,121.7315598,0.00000000,0.29538438,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.35962677,-3.83314633,-69.35962677,5.25643015,163.6760559,279.6131592,0.00000000,1.42356503,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.07785034,-3.81742167,-69.07785034,5.23508549,163.0110931,278.4772339,0.00000000,1.41778171,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,72.40390778,-4.00129318,-72.40390778,5.48715973,170.8600006,291.8857422,0.00000000,1.48604715,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001013,-0.00000000,-0.00000000,0.00004098,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003684,0.00000000,0.00000000,0.00014907,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003684,0.00000000,0.00000000,0.00014907,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002789,0.00000000,-0.00000000,0.00011287,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001013,-0.00000000,-0.00000000,0.00004098,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23534393,10.61909008,-46.23534393,-9.01671314,191.9774323,367.9567261,0.00000000,1.60237741,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39168167,9.73629761,-42.39168167,-8.26712990,176.0178528,337.3675537,0.00000000,1.46916771,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43838882,9.97670078,-43.43838882,-8.47125721,180.3639679,345.6976318,0.00000000,1.50544345,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-57.71172714,-15.81635952,57.71172714,17.07608032,242.1605835,145.2963409,0.00000000,1.25972164,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-57.71172714,-15.81635952,57.71172714,17.07608032,242.1605835,145.2963409,0.00000000,1.25972164,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-57.71172714,-15.81635952,57.71172714,17.07608032,242.1605835,145.2963409,0.00000000,1.25972164,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04090881,1.34303677,83.04090881,5.92917013,335.7133179,3524.989502,0.00000000,7.27218914,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04090881,1.30893862,83.04090881,5.92917013,335.7111206,3524.966553,0.00000000,7.23801994,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99990845,1.07499743,84.99990845,6.49822426,343.6156006,3607.963623,0.00000000,7.57320881,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94384766,-2.15280128,-13.94384766,2.31264544,57.42929459,110.0728149,0.00000000,0.15984397,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63931465,-2.26017499,-14.63931465,2.42799139,60.29364777,115.5628281,0.00000000,0.16781637,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-8.93085098,16.58250237,8.93085098,-16.44657326,45.70626831,76.17710876,0.00000000,0.13592920,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037033,-0.68437958,-1.56037033,0.68760812,6.89560986,13.38187599,0.00000000,0.00320271,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811044,-1.03000498,-2.34811044,1.03468835,10.37700081,20.13743973,0.00000000,0.00481958,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25512409,1.26365364,-13.25512409,-1.07878900,54.18714142,103.8586884,0.00000000,0.18486473,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21913910,1.26022303,-13.21913910,-1.07586026,54.04003143,103.5767288,0.00000000,0.18436286,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24039078,9.26609898,-31.24039078,-8.44880104,132.8946381,254.7147675,0.00000000,0.81729686,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63089371,9.38192463,-31.63089371,-8.55441093,134.5558167,257.8986511,0.00000000,0.82751310,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99986458,-3.83677816,13.99986458,5.29997253,74.93214417,1280.090576,0.00000000,1.46319604,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99986458,-3.83677816,13.99986458,5.29997253,74.93214417,1280.090576,0.00000000,1.46319604,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99986458,-3.83677816,13.99986458,5.29997253,74.93214417,1280.090576,0.00000000,1.46319604,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000397,-0.00000000,-0.00000000,0.00002051,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000397,-0.00000000,-0.00000000,0.00002051,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000397,-0.00000000,-0.00000000,0.00002051,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000725,0.00000000,-0.00000000,0.00003743,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02717972,-13.79806232,39.02717972,15.66073036,177.4659729,217.0730896,0.00000000,1.86271703,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67205811,-13.67241001,38.67205811,15.51827621,175.8510284,215.0979767,0.00000000,1.84576774,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58397293,0.00000000,7.60929680,32.11252213,39.27921295,0.00000000,0.02537071,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.45293427,-15.98467255,-69.45293427,18.65665245,170.3807526,291.0672913,0.00000000,2.67180967,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.60603333,-22.00407410,-95.60603333,25.68180847,234.5392303,400.6709900,0.00000000,3.67790246,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.02942348,58.47898865,0.56411773,234.4366913,2359.018799,0.00000000,3.59341049,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.16539931,58.47898865,0.56411773,234.4654999,2359.308594,0.00000000,3.72933888,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.06431246,58.47898865,0.58121222,234.4439392,2359.092285,0.00000000,3.64556503,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241894,-10.14965343,-1.22381806,40.97280884,79.51293945,0.00000000,0.08868880,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,26.66276741,32.19918442,-26.66276741,-31.59810829,99.31382751,165.5230408,0.00000000,0.60107422,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68598938,11.65862083,-24.68598938,-10.30922127,111.4003677,208.1792908,0.00000000,1.34935462,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509483,11.77622223,-24.93509483,-10.41328239,112.5244217,210.2800903,0.00000000,1.36297083,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.20610304,45.66699219,2.91170120,186.3987732,1910.587158,0.00000000,3.11784768,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773773,0.00000000,0.05112861,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139885,57.40684509,0.00000000,0.05709514,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.89917898,-0.00000000,2.91170120,11.83344555,121.2910004,0.00000000,0.01256566,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006868,-0.00000000,0.00000000,0.00028064,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79606372,-11.59459019,-0.64783299,47.29335785,90.64559937,0.00000000,0.14823072,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96414948,0.75277883,-10.96414948,-0.61260796,44.72184753,85.71687317,0.00000000,0.14017087,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255569,-3.40276909,-25.66255569,3.97596812,105.9953842,203.1578217,0.00000000,0.57319885,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53797221,-25.65319824,3.10629535,104.8598099,202.6566925,0.00000000,0.56845844,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233742,-20.61581421,-5.30825377,87.10678101,166.9546509,0.00000000,0.48408350,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679495,-20.53965378,-4.26033020,85.83256531,164.5124207,0.02264469,0.47646448,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,85.03154755,8.45748425,-85.03154755,-5.62884903,200.4680939,346.6426697,0.00000000,2.82840252,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,88.02261353,8.75488758,-88.02261353,-5.82692766,207.5197144,358.8361511,0.00000000,2.92789388,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21817613,-12.17174721,2.48621631,50.01121140,97.05295563,0.00000000,0.26807451,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00950027,-11.02687931,2.25239086,45.30715179,87.92424774,0.00000000,0.24285954,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.26792145,1.97854173,-50.26792145,-1.01059103,117.5335464,203.2350159,0.00000000,0.96752208,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761082,-1.12764978,-6.73761082,1.30418503,27.56377792,52.83057404,0.00000000,0.17653534,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112679,-0.08902877,-0.24110129,0.08952285,1.03712296,5.72491932,0.00002550,0.00049408,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60319901,10.63575172,-41.60319901,-9.32258224,173.1441040,331.8594971,0.00000000,1.31316936,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60319901,10.63575172,-41.60319901,-9.32258224,173.1441040,331.8594971,0.00000000,1.31316936,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,78.29058838,119.1612091,-78.29058838,-113.9587021,334.4902954,557.4837646,0.00000000,5.20249891,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,74.56246948,-63.72405243,-74.56246948,66.43855286,230.1029663,402.6805115,0.00000000,2.71437049,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53324318,0.00000000,-20.70631599,86.82466888,748.8627930,0.00000000,0.82692736,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53324318,0.00000000,-20.70631599,86.82466888,748.8627930,0.00000000,0.82692736,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58146143,1.56661141,4.58146143,-1.55419898,19.42488480,111.2460480,0.00000000,0.01237558,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,58.98952484,6.45056295,-58.98952484,-4.70486307,141.8085632,236.3476105,0.00000000,1.74569976,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.34948349,6.38057423,-58.34948349,-4.65381575,140.2699280,233.7832184,0.00000000,1.72675884,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-11.42136955,0.00000000,11.62909031,45.59497452,467.3466492,0.00000000,0.20776537,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945928,1.27385402,-1.35945928,-1.25685441,7.52747393,42.59053802,0.00000000,0.01700583,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35959625,-12.69417572,80.35959625,16.56564331,187.7034454,2833.149414,0.00000000,3.87133026,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6532440,-67.29901123,229.6532440,90.22201538,552.1347656,7584.185547,0.00000000,22.92284203,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,-0.92416656,1.61261928,0.92421722,-1.61076391,4.28455353,4.28462172,0.00003583,0.00188100,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,-0.92421287,1.60058606,0.92421287,-1.61261928,4.48476601,4.28460598,0.00000000,0.00001740,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75959778,27.11330032,-61.75959778,-23.10605621,158.6172485,513.0278931,0.00000000,4.00729418,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-5.11696625,185.5846100,17.11459732,427.0454712,5729.526367,0.00000000,11.99753475,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08115005,9.27080917,-23.08115005,-8.71394157,60.90174484,192.1151276,0.00000000,0.55677754,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17672539,9.30911922,-23.17672539,-8.75006294,61.15385437,192.9107513,0.00000000,0.55908298,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10834122,13.69987011,-34.10834122,-12.87715149,89.99787140,283.8997192,0.00000000,0.82278216,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500183,-20.49349213,213.5500183,37.28536606,493.4661560,6778.307129,0.00000000,16.79178810,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00001907,-0.23195888,21.00001907,1.31321514,48.90336227,820.1500854,0.00000000,1.08124959,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00002670,2.43001866,39.00002670,1.31321514,90.99108887,1525.996216,0.00000000,3.74322653,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00002670,2.42417884,39.00002670,1.31321526,90.99024200,1525.982300,0.00000000,3.73736286,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00002670,2.42417884,39.00002670,1.31321526,90.99024200,1525.982300,0.00000000,3.73736286,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00002670,2.36846042,39.00002670,1.31321526,90.98228455,1525.848755,0.00000000,3.68167281,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00002670,2.36846042,39.00002670,1.31321526,90.98228455,1525.848755,0.00000000,3.68167281,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00004578,3.98813438,43.00004578,1.53208458,100.5591125,1686.459717,0.00000000,5.52018118,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00004578,3.98813438,43.00004578,1.53208458,100.5591125,1686.459717,0.00000000,5.52018118,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999985,3.64986706,11.65999985,-3.34779310,28.67251968,276.9765015,0.00000000,0.30206928,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218094,0.20559417,-10.12218094,-0.08545362,23.44812202,78.64888763,0.00000000,0.12005671,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218094,0.20559417,-10.12218094,-0.08545362,23.44812202,78.64888763,0.00000000,0.12005671,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99989319,-18.50943947,84.99989319,25.17066002,200.8909149,3599.295166,0.00000000,6.66127491,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99989319,-18.50943947,84.99989319,25.17066002,200.8909149,3599.295166,0.00000000,6.66127491,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72689819,-20.25442123,77.72689819,25.93340874,185.4894714,3323.352539,0.00000000,5.67904377,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.47875404,85.96398163,-2.15600657,211.2637024,3697.114258,0.00000000,18.32268906,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.66320419,85.96398163,-2.15600681,208.0923309,3641.614990,0.00000000,11.50717163,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.98969269,53.43898392,-1.18800366,129.1756744,2260.574219,0.00000000,6.80169964,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63174725,78.69104004,22.10345459,186.4197845,1351.543579,0.00000000,6.47171211,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.784180,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.95360947,75.00000000,-27.04290390,193.1405182,3299.485596,0.00000000,6.91081667,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.84013367,-39.99999619,68.22658539,1231.834839,184.7752228,0.00000000,3.38645172,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6999207,36.49374008,145.6999207,-23.71438789,352.3705139,4615.074707,0.00000000,12.77927876,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999359,19.80427170,106.1999359,-7.90479755,253.4397736,4329.596191,0.00000000,11.89958477,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99997711,33.64348984,99.99997711,-27.06646538,252.2355347,3303.584717,0.00000000,6.57702255,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.80476475,59.99999237,-9.02215576,146.6711121,2505.630615,0.00000000,3.78252077,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13977909,1.16237998,-8.13977909,-0.76578033,33.16822433,342.0472717,0.00000000,0.39659631,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852234,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75946236,8.13288593,-10.74015713,-7.50115299,54.92680359,298.4580994,0.01930084,0.63170666,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99997330,-4.67195797,23.99997330,6.05695772,99.63618469,1010.310791,0.00000000,1.38501215,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16240501,4.02113056,8.18196106,-3.77710152,36.78269577,367.8269653,0.01955634,0.24402912,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.29785919,23.36690521,39.41050339,-20.89244652,110.6455078,733.6607056,0.04271079,2.43413949,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43172073,22.62906647,39.54388809,-20.18171692,110.0245056,729.5638428,0.04223512,2.40703034,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.43010521,34.99999237,32.78930283,108.1757507,775.2595215,0.00000000,1.35920203,1,
