xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27259874,-0.39273983,5.27891731,0.52856070,45.29441452,25.91648483,0.00631797,0.13583647,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899696,-0.39236298,5.26528263,0.52784151,45.17797470,25.84986305,0.00628553,0.13548812,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422417,2.98332930,20.44599724,-1.32377219,100.3538589,1075.382812,0.05177423,1.65957415,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35872459,2.89474964,18.45299721,-0.90367311,90.49082184,969.6914062,0.09427202,1.99108994,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854202,3.50790310,24.37199593,-1.26058745,119.5332413,1280.907349,0.07345526,2.24733424,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199593,2.71117234,24.37199593,-0.47493881,119.3963242,1279.440186,0.00000000,2.23624659,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625603,3.21453762,22.39999580,-1.20339131,109.8730545,1177.389771,0.06373969,2.01115465,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299530,2.23463464,18.45299530,-0.94865787,90.50184631,969.8096313,0.00000000,1.28598917,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260376,0.53821278,-1.25197649,-0.43694094,6.81013870,59.26125336,0.01062705,0.10126957,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38299918,0.53015876,-3.37944412,-0.47902310,17.44579124,60.42588043,0.00355478,0.05113474,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30628872,0.51323873,-3.30274439,-0.46327770,17.04635811,59.04241180,0.00354572,0.04995889,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73339272,2.52652192,-6.71639824,-2.28027391,36.10371017,330.9265137,0.01699524,0.24624367,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37197065,2.39117694,-6.35589647,-2.15816188,34.16628265,313.1683350,0.01607421,0.23303027,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52886868,0.88098103,-2.52334356,-0.82665753,13.44354153,369.3745728,0.00552506,0.05432978,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645340,0.39980832,-0.99524969,-0.37794429,5.38995647,148.0941315,0.00120370,0.02186179,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331280,0.16988684,-0.53296816,-0.16589783,2.81209159,74.93300629,0.00034495,0.00399369,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361057,-0.89860970,2.80173206,1.01648402,136.7444611,14.94296360,0.00812148,0.11786655,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434181,-0.90702039,2.79201055,1.02466834,136.4542389,14.91124153,0.00766875,0.11764556,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17126942,1.79884863,-5.15707016,-1.62202740,27.51691246,239.6420135,0.01419896,0.17681721,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17689896,1.85888302,-5.15707016,-1.62202740,27.64413452,240.7501068,0.01982845,0.23685989,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708910,-0.72446215,3.55752182,0.83242786,162.4274902,17.80331612,0.01043509,0.10799488,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708910,-0.72446215,3.55752182,0.83242786,162.4274902,17.80331612,0.01043509,0.10799488,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650549,-0.86934465,4.26902723,0.99890810,194.9128265,21.36397743,0.01252210,0.12959385,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167645,-2.51591372,3.12340856,2.65731525,177.1541748,20.02270699,0.01173243,0.14141770,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817171,0.64462805,5.10588169,-0.51617259,227.5022430,25.05689049,0.00771037,0.12845148,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95538616,3.53690648,13.99800014,-2.64167929,69.77219391,1191.941895,0.04261371,0.89524603,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95550823,3.53502369,13.99800014,-2.63984060,69.77053070,1191.913452,0.04249231,0.89520311,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95407009,3.54072857,13.99800014,-2.64537621,69.77559662,1191.999512,0.04393100,0.89533281,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95382595,3.54448080,13.99800014,-2.64906502,69.77893066,1192.056763,0.04417398,0.89541858,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63828278,1.71083903,28.69498062,-0.34025231,139.1681213,1491.312866,0.05669998,1.37056279,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63772202,1.69756281,28.69498062,-0.34025231,139.1615753,1491.242920,0.05725788,1.35729325,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94679451,1.53169835,26.99498177,-0.34025231,130.9262543,1402.993774,0.04818903,1.19143212,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55307198,1.57898867,27.59998131,-0.34025231,133.8755341,1434.597900,0.04690972,1.23876417,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88673401,1.99543214,26.99497414,-0.34025225,130.7826233,1400.681763,0.10824172,1.65520537,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87982368,1.99456954,26.99497414,-0.34025225,130.7488861,1400.320435,0.11515156,1.65435135,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94402957,9.04381847,-0.88663560,43.52184677,44.08655548,0.00182028,0.05743065,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926528,123.9309158,12.46305370,0.00315259,0.05263863,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917511,-0.73183364,3.21465659,0.82334876,163.2721252,16.03252602,0.00548112,0.09151810,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565004,163.8646851,16.09073639,0.00552099,0.09184910,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23314023,-1.29097795,-1.23019397,1.33366990,8.81160736,80.70272827,0.00294578,0.04268342,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33788490,-1.39480317,2.34187865,1.45311749,121.0871277,13.60308552,0.00399373,0.05831034,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.09137869,-9.20849991,-0.09028725,9.24239063,44.68193054,44.68196869,0.00112332,0.03388070,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.09137553,-9.22243977,-0.09030674,9.25653362,44.74955750,44.75009155,0.00112674,0.03398398,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139276,-3.98561168,-0.69855982,19.71654892,68.29093170,0.00408329,0.07282891,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78329986,-4.04772234,-0.70935541,20.02370453,69.35489655,0.00414866,0.07396344,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076469,54.86450195,6.05103588,0.00080364,0.00962934,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19097424,2.84303141,-2.18518090,-2.74632955,17.92550468,160.0698395,0.00579318,0.09672093,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77957368,-2.66133308,-3.77449942,2.74632955,23.08554649,212.8978882,0.00507468,0.08500083,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99854851,-11.02260685,32.04342270,12.37870407,794.9113770,172.8336487,0.04487948,1.35614097,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055054,-11.16767311,32.51674652,12.54347420,806.5029297,175.3538818,0.04619791,1.37589443,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375690,-1.82753944,6.89222908,2.30914664,327.3144836,36.92241669,0.03847040,0.48159245,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325333,-1.10879636,4.67761898,1.43212938,220.2855988,24.84910965,0.03436562,0.32332727,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325333,-1.10879636,4.67761898,1.43212938,220.2855988,24.84910965,0.03436562,0.32332727,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75850868,-4.04767466,17.80580521,5.52428007,807.7622681,93.96823883,0.04729760,1.47660816,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75850868,-4.04767466,17.80677223,5.51749372,806.2110596,93.78850555,0.04826604,1.46981585,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81897259,6.04347610,-12.78240204,-5.42927217,71.60392761,124.0051346,0.03657298,0.61423838,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05040550,6.18419218,-13.01438046,-5.55824995,72.96490479,126.3621368,0.03602895,0.62598574,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38375854,-1.85465360,33.47375107,4.68955326,818.3007202,170.7757874,0.08999647,2.83488941,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.47442627,13.80123234,-54.44156647,-12.21606064,288.7113037,489.2269897,0.03286139,1.58516395,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.47442627,13.80123234,-54.44156647,-12.21606064,288.7113037,489.2269897,0.03286139,1.58516395,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.47442627,13.80123234,-54.44156647,-12.21606064,288.7113037,489.2269897,0.03286139,1.58516395,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84680939,-10.90189838,36.92951965,12.68231869,901.9167480,196.4806519,0.08271355,1.78035867,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399185,-11.42667294,37.05595016,13.22145748,908.7885742,197.9775543,0.06195989,1.79478860,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.54089737,17.11903381,-54.51704788,-16.20660400,286.5664978,286.5661011,0.02384773,0.91217589,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.51705551,16.20660210,-54.41427994,-13.15283966,286.5661316,492.6909790,0.10277469,3.05387664,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98778629,-5.68267441,13.05139828,6.60501862,628.4578857,72.74955750,0.06361240,0.92237973,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75520325,-10.72659874,37.96108246,17.18924904,905.4470825,207.9438171,0.20588110,6.46265745,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26092529,-9.16562271,32.33782959,11.85474777,785.7680664,171.1778564,0.07690467,2.68910003,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298203,3.12276173,-11.60571480,-2.77691174,60.76681519,105.2372055,0.01727068,0.34589612,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555546,-1.17431104,4.70051432,1.35044611,108.8942108,24.16889954,0.01495763,0.17613372,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965282,-1.94643247,8.55759621,2.33105636,386.8020935,43.98237610,0.01794358,0.38464972,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965282,-1.94643247,8.55724621,2.32846689,388.0822449,43.86276627,0.01759476,0.38205770,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39156723,-7.67392015,27.80801964,15.01601219,1304.650513,156.3753967,0.41645187,7.34210443,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39158821,-7.67392302,27.55872536,10.57935333,1278.456665,146.0203857,0.16713643,2.90538812,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.93600082,14.19857883,-34.93600082,-14.07658195,186.7295380,186.7286377,0.00000000,0.12150718,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.93600082,14.19857883,-34.93600082,-14.07658195,186.7295380,186.7286377,0.00000000,0.12150718,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.93600464,14.07658195,-34.86468124,-11.86303616,186.7286530,324.4761047,0.07132187,2.21352530,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.93600464,14.07658195,-34.86468124,-11.86303616,186.7286530,324.4761047,0.07132187,2.21352530,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108347,0.96279895,-4.65072966,-0.94912863,23.28886223,35.41628647,0.00035084,0.01371471,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108347,0.96279895,-4.65072966,-0.94912863,23.28886223,35.41628647,0.00035084,0.01371471,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98778534,-5.68267393,13.04917812,6.57411289,637.3536377,72.14947510,0.06139411,0.89144248,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56169891,16.76921463,-35.39292908,-13.31528282,193.7873688,335.6046448,0.16877291,3.45395732,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369183,-4.15039682,13.59741211,4.65669489,338.4994507,71.96439362,0.00372127,0.50631851,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369183,-4.15039682,13.59741211,4.65669489,338.4994507,71.96439362,0.00372127,0.50631851,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73054409,-0.36577371,-13.72778416,0.82814312,68.77351379,327.5338440,0.00276006,0.46241334,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92183971,5.93729258,-15.92183971,-5.40646744,68.15860748,130.6373444,0.00000000,0.53082502,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92183971,5.93729258,-15.92183971,-5.40646744,68.15860748,130.6373444,0.00000000,0.53082502,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,108.3201294,19.21825981,-108.3201294,-15.48748302,253.8175049,438.8927612,0.00000000,3.73075128,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,109.9416885,19.50613976,-109.9416885,-15.71918011,257.6172485,445.4628906,0.00000000,3.78660083,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86553574,25.68373680,-56.86553574,-22.95292282,252.3037262,477.5373840,0.00000000,2.73081470,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46255493,25.95341873,-57.46255493,-23.19392395,254.9526672,482.5509949,0.00000000,2.75948477,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66688156,26.04568291,-57.66688156,-23.27635956,255.8592072,484.2667542,0.00000000,2.76929712,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,100.0272751,-3.32211590,-100.0272751,6.10874939,234.3431396,405.2183838,0.00000000,2.78621483,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,100.0272751,-3.32211590,-100.0272751,6.10874939,234.3431396,405.2183838,0.00000000,2.78621483,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41227341,11.89085293,-33.41227341,-11.49677372,83.41664124,144.2410736,0.00000000,0.39392212,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08284378,11.77358150,-33.08284378,-11.38343239,82.59416962,142.8189240,0.00000000,0.39003822,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20001411,5.17835855,-11.20001411,-5.12111187,29.56239891,49.88687515,0.00000000,0.05744239,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20001411,5.17835855,-11.20001411,-5.12111187,29.56239891,49.88687515,0.00000000,0.05744239,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88971329,-1.74646354,-31.88971329,2.49432778,130.2999268,249.7415314,0.00000000,0.74786407,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787369,-1.75786352,-32.09787369,2.51060939,131.1504822,251.3717499,0.00000000,0.75274575,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787369,-1.75786352,-32.09787369,2.51060939,131.1504822,251.3717499,0.00000000,0.75274575,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,92.17146301,-9.72802639,-92.17146301,12.52575111,216.8579254,379.5014038,0.00000000,2.79760075,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,96.12976074,-10.14588165,-96.12976074,13.06361580,226.1709137,395.7990417,0.00000000,2.91774321,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,83.66999054,-5.45580149,-83.66999054,7.97481537,196.1843567,342.9073181,0.00000000,2.51921225,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00070190,11.33801079,37.00070190,-9.09913731,157.9553833,1619.043335,0.00000000,2.23891616,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00070190,11.33801079,37.00070190,-9.09913731,157.9553833,1619.043335,0.00000000,2.23891616,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866638,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-0.06870472,13.74537182,0.06870472,-13.68570137,33.51660538,55.86100388,0.00000000,0.05966960,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-0.06895194,13.79483223,0.06895194,-13.73494720,33.63720703,56.06201172,0.00000000,0.05988431,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41782379,-16.88070488,-23.41782379,17.80925751,116.5207520,231.7067871,0.00000000,0.92847079,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12665939,-16.67076874,-23.12665939,17.58779716,115.0718842,228.8257141,0.00000000,0.91692668,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,125.0032272,-32.81699753,-125.0032272,38.73104858,316.9325867,528.2209473,0.00000000,5.91405106,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14354992,-0.69807559,-11.14354992,0.83418965,45.31923676,86.86186981,0.00000000,0.13611406,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,37.31145859,13.32913303,-37.31145859,-12.73660946,93.67260742,160.0240326,0.00000000,0.59252363,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,38.54882812,13.77130127,-38.54882812,-13.15899658,96.77919769,165.3309479,0.00000000,0.61217362,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98245621,0.58735025,-8.98245621,-0.48968694,36.48012543,70.79425049,0.00000000,0.09766384,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87116241,0.38390177,-5.87116241,-0.32008642,23.84434319,46.27293777,0.00000000,0.06383558,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502501,-0.07818998,-6.15502501,0.11905074,25.02864265,47.97156525,0.00000000,0.04086076,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233088,-0.07815576,-6.15233088,0.11899864,25.01768875,47.95056915,0.00000000,0.04084288,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944782,-3.31424522,-9.95671844,3.84896183,239.5907593,43.40412521,0.04272995,0.53471637,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-19.99997330,6.27307892,19.99997330,-4.21742439,84.83012390,468.2622681,0.00000000,2.05565453,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38497353,5.34918880,-29.38497353,-5.05457401,72.05218506,121.5881348,0.00000000,0.29468852,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38497353,5.34918880,-29.38497353,-5.05457401,72.05218506,121.5881348,0.00000000,0.29468852,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,68.51935577,-3.68976736,-68.51935577,5.07529831,161.4911652,275.8806763,0.00000000,1.38581252,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,68.24099731,-3.67462492,-68.24099731,5.05468941,160.8350677,274.7598877,0.00000000,1.38018274,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,71.52675629,-3.85162115,-71.52675629,5.29807758,168.5792084,287.9894104,0.00000000,1.44663775,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001013,0.00000000,-0.00000000,0.00004099,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003686,0.00000000,0.00000000,0.00014912,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003686,0.00000000,0.00000000,0.00014912,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002791,0.00000000,-0.00000000,0.00011291,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001013,0.00000000,-0.00000000,0.00004099,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23536682,10.61802769,-46.23536682,-9.01671505,191.9136353,367.8344727,0.00000000,1.60131264,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39170074,9.73532391,-42.39170074,-8.26713181,175.9593658,337.2554626,0.00000000,1.46819150,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43841171,9.97570229,-43.43841171,-8.47125912,180.3040466,345.5827637,0.00000000,1.50444317,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-56.37994385,-16.89031219,56.37994385,18.10813904,238.0996399,142.8597870,0.00000000,1.21782589,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-56.37994385,-16.89031219,56.37994385,18.10813904,238.0996399,142.8597870,0.00000000,1.21782589,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-56.37994385,-16.89031219,56.37994385,18.10813904,238.0996399,142.8597870,0.00000000,1.21782589,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04087830,1.89479017,83.04087830,5.37929583,335.7566833,3525.444824,0.00000000,7.27406836,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04087830,1.86064374,83.04087830,5.37929583,335.7535706,3525.412354,0.00000000,7.23985004,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99987793,1.67938662,84.99987793,5.89557457,343.6550903,3608.377930,0.00000000,7.57494879,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94386292,-2.15300989,-13.94386292,2.31264615,57.39199448,110.0013199,0.00000000,0.15963642,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63932991,-2.26039410,-14.63932991,2.42799234,60.25448608,115.4877625,0.00000000,0.16759849,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-8.43386459,16.67988205,8.43386459,-16.54620361,45.32670212,75.54450226,0.00000000,0.13368095,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037188,-0.68438298,-1.56037188,0.68760842,6.89227867,13.37541008,0.00000000,0.00319962,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811258,-1.03001022,-2.34811258,1.03468871,10.37198639,20.12770844,0.00000000,0.00481492,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25515079,1.26322579,-13.25515079,-1.07878995,54.12425613,103.7381592,0.00000000,0.18443584,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21916580,1.25979638,-13.21916580,-1.07586122,53.97731781,103.4565201,0.00000000,0.18393514,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24045372,9.26417160,-31.24045372,-8.44881058,132.7371979,254.4129486,0.00000000,0.81536156,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63096046,9.37997437,-31.63096046,-8.55441952,134.3964081,257.5931396,0.00000000,0.82555348,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99963760,-3.82235336,13.99963760,5.29993963,75.29975891,1286.370728,0.00000000,1.47758794,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99963760,-3.82235336,13.99963760,5.29993963,75.29975891,1286.370728,0.00000000,1.47758794,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99963760,-3.82235336,13.99963760,5.29993963,75.29975891,1286.370728,0.00000000,1.47758794,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000393,-0.00000000,-0.00000000,0.00002041,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000393,-0.00000000,-0.00000000,0.00002041,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000393,-0.00000000,-0.00000000,0.00002041,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000718,0.00000000,-0.00000000,0.00003724,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02678680,-13.79794216,39.02678680,15.68060493,178.4159393,218.2350616,0.00000000,1.88271260,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67167282,-13.67229080,38.67167282,15.53796959,176.7923737,216.2493896,0.00000000,1.86558139,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58391714,0.00000000,7.60950661,32.27990723,39.48395157,0.00000000,0.02563589,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.45842743,-15.99092484,-69.45842743,18.66341019,170.3968964,291.0948486,0.00000000,2.67231584,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.61359406,-22.01268005,-95.61359406,25.69111252,234.5614471,400.7089539,0.00000000,3.67859888,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47896957,3.04153562,58.47896957,0.55208045,234.4391327,2359.043457,0.00000000,3.59348583,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47896957,3.17751813,58.47896957,0.55208045,234.4680634,2359.334473,0.00000000,3.72942042,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47896957,3.07679391,58.47896957,0.56881011,234.4465179,2359.117920,0.00000000,3.64564443,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280884,79.51294708,0.00000000,0.08868878,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,27.55559349,31.93432999,-27.55559349,-31.32233620,100.2119446,167.0199127,0.00000000,0.61199462,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68598938,11.65847778,-24.68598938,-10.30922222,111.3944473,208.1682281,0.00000000,1.34921145,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509483,11.77607727,-24.93509483,-10.41328239,112.5184479,210.2689362,0.00000000,1.36282635,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66698837,0.21548690,45.66698837,2.90232253,186.3989258,1910.588989,0.00000000,3.11785293,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773392,0.00000000,0.05112861,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709514,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.88988066,-0.00000000,2.90232253,11.79549217,120.9019928,0.00000000,0.01248519,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006868,-0.00000000,-0.00000000,0.00028066,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79605860,-11.59459019,-0.64783299,47.29254150,90.64403534,0.00000000,0.14822559,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75277400,-10.96415043,-0.61260796,44.72107315,85.71539307,0.00000000,0.14016601,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255569,-3.39689589,-25.66255569,3.97005463,105.9916992,203.1507568,0.00000000,0.57315892,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53796983,-25.65319824,3.10629320,104.8598175,202.6567078,0.00000000,0.56845862,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233742,-20.61581421,-5.30825377,87.10678864,166.9546661,0.00000000,0.48408368,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679495,-20.53965378,-4.26033020,85.83257294,164.5124359,0.02264470,0.47646469,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,84.94054413,8.45478916,-84.94054413,-5.63216352,200.2550049,346.2742310,0.00000000,2.82239270,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,87.92840576,8.75209808,-87.92840576,-5.83035898,207.2991333,358.4547729,0.00000000,2.92167282,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21817708,-12.17174721,2.48621631,50.01110840,97.05276489,0.00000000,0.26807338,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00950122,-11.02687931,2.25239086,45.30706787,87.92407990,0.00000000,0.24285854,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.16154099,1.98192108,-50.16154099,-1.01805770,117.2850189,202.8052826,0.00000000,0.96343476,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12765920,-6.73761129,1.30418515,27.56304359,52.82916641,0.00000000,0.17652588,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902880,-0.24110132,0.08952285,1.03709495,5.72476482,0.00002550,0.00049405,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63566589,-41.60320282,-9.32258320,173.1383820,331.8485413,0.00000000,1.31308258,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63566589,-41.60320282,-9.32258320,173.1383820,331.8485413,0.00000000,1.31308258,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,79.12103271,119.0546875,-79.12103271,-113.8252258,335.3558350,558.9263916,0.00000000,5.22945881,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,75.35337067,-63.82550049,-75.35337067,66.57711029,231.6703644,405.4234619,0.00000000,2.75147605,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53465080,0.00000000,-20.70766830,86.82749939,748.8872070,0.00000000,0.82698137,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53465080,0.00000000,-20.70766830,86.82749939,748.8872070,0.00000000,0.82698137,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58145475,1.56724262,4.58145475,-1.55482960,19.42541885,111.2490997,0.00000000,0.01237626,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,59.40980148,6.41192198,-59.40980148,-4.64179277,142.7973480,237.9955902,0.00000000,1.77012920,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.76520157,6.34235239,-58.76520157,-4.59142923,141.2479706,235.4132843,0.00000000,1.75092328,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-11.11282444,-0.00000000,11.30947208,44.36323929,454.7214050,0.00000000,0.19669156,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.27687621,-1.35945940,-1.25983942,7.53566599,42.63689041,0.00000000,0.01704287,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35995483,-13.34034157,80.35995483,17.22168541,187.9426270,2836.760010,0.00000000,3.88120461,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6558685,-69.57981873,229.6558685,92.62826538,553.6434937,7604.910645,0.00000000,23.04828453,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,6.60902548,0.76420510,-6.60855198,-0.74011093,15.34249878,15.34247017,0.00045942,0.02411970,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,6.60901499,0.75238800,-6.60901499,-0.76420510,16.14663887,15.34247398,0.00000000,0.00022410,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75955963,27.11478424,-61.75955963,-23.10604858,158.6468201,513.1234741,0.00000000,4.00878906,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846405,-5.16234350,185.5846405,17.16014099,427.0484314,5729.566406,0.00000000,11.99770164,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08107567,9.27192211,-23.08107567,-8.71392345,60.96355438,192.3101196,0.00000000,0.55790830,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17665100,9.31023693,-23.17665100,-8.75004578,61.21591949,193.1065369,0.00000000,0.56021839,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10823441,13.70151520,-34.10823441,-12.87712479,90.08922577,284.1878662,0.00000000,0.82445306,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500488,-21.14009094,213.5500488,37.94179153,493.6105652,6780.290039,0.00000000,16.80161858,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00014305,0.00474043,21.00014305,1.07639682,48.90067673,820.1049805,0.00000000,1.08113050,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00025940,2.66987991,39.00025940,1.07639694,91.02806854,1526.616577,0.00000000,3.74626994,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00025940,2.66402841,39.00025940,1.07639694,91.02713776,1526.600952,0.00000000,3.74039412,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00025940,2.66402841,39.00025940,1.07639694,91.02713776,1526.600952,0.00000000,3.74039412,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00025558,2.60819888,39.00025558,1.07639682,91.01837158,1526.453735,0.00000000,3.68459296,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00025558,2.60819888,39.00025558,1.07639682,91.01837158,1526.453735,0.00000000,3.68459296,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00040817,4.27143812,43.00040817,1.25580013,100.6230164,1687.531738,0.00000000,5.52719879,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00040817,4.27143812,43.00040817,1.25580013,100.6230164,1687.531738,0.00000000,5.52719879,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.64332461,11.65999889,-3.34132576,28.66897202,276.9422607,0.00000000,0.30199462,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218189,0.20554872,-10.12218189,-0.08545362,23.44367790,78.63398743,0.00000000,0.12001124,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218189,0.20554872,-10.12218189,-0.08545362,23.44367790,78.63398743,0.00000000,0.12001124,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99959564,-16.79602051,84.99959564,23.40394592,200.0856934,3584.868408,0.00000000,6.60798311,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99959564,-16.79602051,84.99959564,23.40394592,200.0856934,3584.868408,0.00000000,6.60798311,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72660065,-18.49424171,77.72660065,24.11315346,184.5057373,3305.727539,0.00000000,5.61896801,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.48344803,85.96398163,-2.16024828,211.2663269,3697.159668,0.00000000,18.32314110,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.66762924,85.96398163,-2.16024828,208.0939941,3641.644043,0.00000000,11.50735378,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.99212027,53.43898392,-1.19034076,129.1765442,2260.589355,0.00000000,6.80178928,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63188553,78.69104004,22.10358620,186.4196777,1351.542725,0.00000000,6.47170448,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21639252,140.5390625,-78.00000000,396.9379883,5198.784180,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.94890594,75.00000000,-27.03852272,193.1359711,3299.407715,0.00000000,6.91049004,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.84742737,-39.99999619,68.23442841,1231.935181,184.7902832,0.00000000,3.38700414,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.7003021,36.09765625,145.7003021,-23.33452606,352.1467590,4612.143555,0.00000000,12.76305771,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.2000885,19.67237473,106.2000885,-7.77817440,253.3835754,4328.636230,0.00000000,11.89430904,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-100.0000381,33.53111649,100.0000381,-26.95854568,252.1501312,3302.466309,0.00000000,6.57256842,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-60.00000763,12.76784420,60.00000763,-8.98618221,146.6527557,2505.317383,0.00000000,3.78157449,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.16769838,-8.13978004,-0.77105069,33.17023849,342.0680542,0.00000000,0.39664438,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75936699,8.11494064,-10.74008751,-7.48404264,54.89046097,298.2606201,0.01927531,0.63087088,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99998283,-4.41461515,23.99998283,5.79253197,99.38111115,1007.724426,0.00000000,1.37793016,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16217136,4.14687014,8.18195534,-3.90000629,36.99573898,369.9573975,0.01978354,0.24686410,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.29930496,23.23616791,39.41181183,-20.76736641,110.5168915,732.8112793,0.04261195,2.42850614,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43278503,22.50027466,39.54482269,-20.05830574,109.9015045,728.7516479,0.04214113,2.40167379,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.41899490,34.99999237,32.77773285,108.1575317,775.1289673,0.00000000,1.35874414,1,
