xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6933212,-48.31327820,123.0360184,60.96307755,327.4661255,5594.212402,0.34269240,12.64981937,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75562072,-0.52999997,-2.75000000,6.96876049,119.0530396,0.00015520,0.00570197,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939774,-48.27795792,123.0360184,60.96307755,327.1515503,5588.841309,0.34203452,12.68501854,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938858,-48.33367157,123.0360184,60.96306992,327.2019653,5589.699219,0.34213978,12.62941933,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938019,-48.37542343,123.0360184,60.96306992,327.2396545,5590.343750,0.34221846,12.58768845,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940155,-48.26423645,123.0360184,60.96307755,327.1390686,5588.624023,0.34200811,12.69890785,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939240,-48.32051086,123.0360184,60.96306992,327.1793518,5589.313965,0.34209239,12.64254475,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940384,-48.26500320,123.0360184,60.96306992,327.1291809,5588.455078,0.34198737,12.69813919,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6942520,-48.13905334,123.0360184,60.96307755,327.0272217,5586.715332,0.34177437,12.82396889,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940613,-48.23641586,123.0360184,60.96306992,327.1150818,5588.213867,0.34195793,12.72678185,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80735397,93.70169830,-17.48067093,242.8547211,4249.957031,0.19606616,7.32668257,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16599083,72.90479279,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.70052147,93.70169830,-17.48066902,242.7925720,4248.869141,0.19596578,7.21979141,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51589966,24.80935860,93.70169830,-17.48066902,242.8871765,4250.524902,0.18579653,7.32864046,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.70026588,93.70169830,-17.48067093,242.7882996,4248.793945,0.19595887,7.21953678,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80748367,93.70169830,-17.48066902,242.8568878,4249.995605,0.19606966,7.32681370,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50575256,24.69974327,93.70169830,-17.48066902,242.7794952,4248.640137,0.19594465,7.21901274,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50585938,24.59259415,93.70169830,-17.48066902,242.7112122,4247.445801,0.19583446,7.11188221,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59244347,93.70169830,-17.48066902,242.7086639,4247.401367,0.19583039,7.11173439,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59244347,93.70169830,-17.48066902,242.7086639,4247.401367,0.19583039,7.11173439,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8741608,-7.92426014,157.0209198,17.21921921,392.5936584,654.3227539,0.14676252,9.29495907,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-158.2764435,-7.97357655,158.4258270,17.31030464,396.0892029,660.1487427,0.14938763,9.33672810,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8747864,-7.95196533,157.0191040,17.24706650,392.5967102,654.3278198,0.14431871,9.29510307,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,5.25025845,8.58928680,-5.24541664,-8.54589748,24.30545807,38.88895798,0.00483860,0.04346100,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-31.71197510,33.31795883,31.72466087,-32.33954620,111.4888916,185.8148193,0.01268929,0.97841311,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,-10.51394653,7.25910950,10.52199078,-7.11423397,53.03347778,30.64849091,0.00804987,0.14489760,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,-11.76863384,-14.79986763,11.78690147,15.11977291,78.51895142,46.26049042,0.01827178,0.31992593,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.79918289,14.15670490,59.79918289,-10.23411942,148.3331757,2534.024170,0.00000000,3.92249155,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.79918289,14.14347267,59.79918289,-10.23411942,148.3265686,2533.913086,0.00000000,3.90945458,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824352,0.06573512,-1.04804146,-0.05932397,2.52775955,8.96688843,0.00020312,0.00642170,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032684,0.98725492,-0.60000002,-0.98000002,2.78888702,165.7576752,0.00032605,0.00725452,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033244,0.98724300,-0.60000002,-0.98000002,2.78886962,165.7590179,0.00033284,0.00726135,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734188,-0.60000002,-0.98000002,2.78906631,165.7686157,0.00032609,0.00734375,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.24568939,4.05264568,24.39941216,-0.74144018,59.33315659,3526.471436,0.15372333,3.31120110,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.24563408,4.07838440,24.39940834,-0.74144006,59.34329224,3527.074707,0.15377590,3.33693767,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60029918,0.98719251,-0.60000002,-0.98000002,2.78872013,165.7486725,0.00029884,0.00719933,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08819706,2.16834259,-0.08724027,-2.14462328,5.23342133,18.23754311,0.00095625,0.02370335,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.35681915,47.29377747,99.69923401,-37.66094208,268.1753845,4581.330566,0.34241575,9.63294220,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.69948578,47.04901886,99.69948578,-37.66094589,268.6745605,4589.854980,0.00000000,9.38799095,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308562,59.67540741,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01546955,-5.77069807,-4.00900078,5.93202257,16.94949722,60.64964676,0.00646897,0.16136676,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.06765604,-5.84962845,-4.06104946,6.01312017,17.17756081,61.46570587,0.00660751,0.16353589,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.80162716,12.60290718,-10.78782368,-12.24542809,40.01760864,138.2429352,0.01380165,0.35752845,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22530365,4.64362526,-21.19693375,-3.92207837,52.32229614,184.1585388,0.02836440,0.72151947,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97846031,4.81222916,-20.95758057,-4.09717751,51.83101654,182.4293365,0.02087568,0.71499211,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3909302,258.8921204,528.0963745,-224.6757507,1411.267090,1490.862305,0.70547664,34.21562195,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3836060,266.1482849,528.0964966,-231.5754852,1419.018555,1498.626221,0.71284312,34.57289124,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00095069,-11.80012608,-0.00004144,11.84437084,28.34534264,514.9473877,0.00090897,0.04408517,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00095069,-11.80012608,-0.00004144,11.84437084,28.34534264,514.9473877,0.00090897,0.04408517,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00095069,-11.80012608,-0.00004144,11.84437084,28.34534264,514.9473877,0.00090897,0.04408517,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-18.98178482,-0.00000000,18.97792435,49.31010056,623.1495972,0.00000000,-0.00385877,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-12.65366554,-0.00000000,12.65194893,32.88556290,415.5867615,0.00000000,-0.00171628,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.11798096,16.75044250,-84.79628754,-9.12773037,208.9619446,760.3363647,0.32169080,7.62267351,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.11798096,16.75044250,-84.79628754,-9.12773037,208.9619446,760.3363647,0.32169080,7.62267351,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00141705,-13.43989182,-0.00000185,13.50851250,32.28425980,586.4971313,0.00141495,0.06862486,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00141705,-13.43989182,-0.00000185,13.50851250,32.28425980,586.4971313,0.00141495,0.06862486,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00141705,-13.43989182,-0.00000185,13.50851250,32.28425980,586.4971313,0.00141495,0.06862486,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00141705,-13.43989182,-0.00000185,13.50851250,32.28425980,586.4971313,0.00141495,0.06862486,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-84.79988861,12.26663399,84.85997772,-8.90153694,430.0606079,205.1196899,0.06009447,3.36529064,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-84.79988861,12.26663399,84.85997772,-8.90153694,430.0606079,205.1196899,0.06009447,3.36529064,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-84.79988861,12.26663399,84.85997772,-8.90153694,430.0606079,205.1196899,0.06009447,3.36529064,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.62547302,13.52924156,-65.43761444,-9.07787418,161.2172241,581.0343018,0.18785834,4.45142555,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.68930054,13.55196667,-65.50106812,-9.09195137,161.3737640,581.5985107,0.18822333,4.46007442,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71846867,4.41764927,-12.70958042,-4.12403774,32.81244278,116.6334839,0.00888844,0.29367399,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94583416,4.52426100,-12.93735027,-4.22520494,33.42118454,118.7973404,0.00848360,0.29913905,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62225723,8.49128437,-33.59269333,-7.05582571,83.58460999,291.2796936,0.02956643,1.43545008,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00745392,8.34918308,-32.97895050,-6.93984127,82.06398773,285.9805603,0.02850043,1.40934622,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62225723,8.49128437,-33.59269333,-7.05582571,83.58460999,291.2796936,0.02956643,1.43545008,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12625885,7.82889509,-35.06359100,-5.83552027,87.14348602,303.6817627,0.06266866,1.99334562,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78899002,7.82547426,-34.73078156,-5.85033131,86.34471893,300.8983459,0.05821225,1.97519362,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29303741,-8.64649010,-23.27940941,9.18936920,60.99617386,214.6882324,0.01362384,0.54280233,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28817272,-10.69960213,-12.27443504,11.13869572,40.00011444,142.1823730,0.01373737,0.43906751,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47845840,39.79903793,-25.43300056,-37.98777008,116.0113144,392.1520691,0.04545636,1.81107724,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57086802,2.10256028,-6.56936932,-2.04180431,16.97901726,53.25212479,0.00149716,0.06065717,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37874889,2.01392984,-6.37706518,-1.95503807,16.46233940,51.63164520,0.00167915,0.05880522,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96392822,-58.59352875,19.96392822,62.19932556,152.1056213,1096.428223,0.00000000,3.60578251,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,0.42176801,11.97637653,-0.42141619,-11.96708870,30.30069351,30.30002594,0.00019563,0.00902891,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87215042,-3.01375580,-17.83358192,3.86438966,45.86176682,156.8236084,0.03856681,0.85061240,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90867996,-2.95145464,-17.87322426,3.80346394,45.92701721,157.0467834,0.03545360,0.85196060,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28450584,-2.91413116,-17.24723053,3.73681402,44.35358429,151.6664581,0.03727434,0.82264084,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.80191422,-2.00288510,-20.78025055,2.67983532,52.41529465,177.1795959,0.02166062,0.67689449,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.46256256,-12.83109474,-20.43534660,13.75188637,60.57826233,208.2929993,0.02721447,0.92075628,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78516960,-5.69966125,10.78516960,6.03753138,62.66436386,30.05984497,0.00000000,0.33785206,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81207561,-1.04260099,10.81207561,1.30705738,55.79937363,26.48651505,0.00000000,0.26441771,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209653,-0.20055029,0.82221329,0.20426942,18.80877495,2.06671190,0.00011749,0.00372820,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817475,-0.18015176,0.84840953,0.18395761,19.27311516,2.11773586,0.00023487,0.00381492,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70700359,1.20594311,-4.70178938,-1.09624302,11.72209644,213.8720551,0.00521493,0.10971307,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79556751,1.22144699,-4.79010057,-1.10972536,11.93836117,217.8177948,0.00546825,0.11172964,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70822334,1.23072588,-4.70353460,-1.12081373,11.73992443,214.1970367,0.00468771,0.10990399,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38843346,4.35821533,-11.38211536,-4.13684273,29.41150475,102.4951477,0.00631503,0.22130062,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13778305,4.22428417,-11.13097000,-4.00814915,28.73154259,100.1258774,0.00681248,0.21616535,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21210861,0.90083581,-21.19026566,-0.17132510,52.06482697,179.6235962,0.02184069,0.72942835,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43492126,0.92605120,-21.41339302,-0.18889187,52.61336899,181.5161133,0.02152832,0.73712957,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64777374,0.68012851,-8.63401413,-0.48837548,21.39378357,73.35150909,0.01375766,0.19171669,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30575752,0.99767220,-8.30009079,-0.81234258,20.63166046,70.73846436,0.00566726,0.18527585,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62650776,-1.67045331,-11.61259747,2.02571750,28.93642807,100.8390808,0.01390835,0.35523877,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36382198,-1.67362893,-11.34899712,2.02096367,28.29715919,98.61130524,0.01482551,0.34734061,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35029030,8.19164562,-23.32051849,-7.23485136,61.95174789,209.4143219,0.02977405,0.95678401,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76542282,7.99034548,-22.73653793,-7.05751085,60.40322876,204.1800232,0.02888727,0.93287331,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78053188,-14.83749294,-2.76983023,15.21555042,38.08845901,133.3904419,0.01070025,0.37801504,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.80116725,-14.73422813,-2.79152060,15.10982800,37.84209061,132.5272827,0.00964670,0.37559599,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60662365,3.41846561,-11.59208012,-3.04171085,31.76533508,102.9484558,0.01454249,0.37671992,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05258369,6.49507856,-22.02495003,-5.77928352,60.35412216,195.6021271,0.02763075,0.71576780,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44036865,4.80014277,-30.39048386,-3.50784254,81.09572601,262.8238220,0.04988556,1.29227328,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.04014326,9.32700348,-0.03876391,-9.25056934,22.30908394,44.71948624,0.00137929,0.07644162,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.04015521,9.31263828,-0.03878006,-9.23643684,22.27512932,44.65141678,0.00137509,0.07620908,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39640808,-29.20495605,21.42982674,30.44266129,87.58615875,598.5039673,0.03342091,1.23781145,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-74.25630951,-24.92355728,74.31494904,27.89699173,384.6458130,192.2392120,0.05864912,2.97351003,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13354111,13.98768711,-42.06722260,-12.26960659,107.7212830,367.8845215,0.06632295,1.71808064,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13354111,13.98768711,-42.06722260,-12.26960659,107.7212830,367.8845215,0.06632295,1.71808064,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97832680,10.25750065,-29.92943001,-8.72942257,80.40918732,266.2029114,0.04889558,1.52798700,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37420025,-0.52511913,0.37421265,0.52538186,2.52568698,5.28098202,0.00001239,0.00026277,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37420025,-0.52511913,0.37421265,0.52538186,2.52568698,5.28098202,0.00001239,0.00026277,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.41969109,29.80000114,-20.19124985,152.9586029,1567.826660,0.00000000,2.22848392,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.43173599,29.80000114,-20.19124985,152.9883118,1568.128906,0.00000000,2.24043703,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.43969345,29.80000114,-20.19124985,153.0079346,1568.330322,0.00000000,2.24840927,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70081031,-0.20000000,-0.69999999,2.98925114,30.64101601,0.00000000,0.00083985,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70090491,-0.20000000,-0.69999999,2.98962402,30.64164734,0.00000000,0.00085549,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141846,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43253136,1.64502323,-4.42593002,-1.54847729,19.62510490,217.0080261,0.00660123,0.09652464,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43253136,1.64499092,-4.42593002,-1.54847729,19.62505913,217.0080109,0.00660121,0.09652431,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43253708,1.64510202,-4.42593002,-1.54847729,19.63311768,217.0966187,0.00660662,0.09660345,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18344879,-26.64344978,91.18344879,34.55890274,392.5970459,4024.120361,0.00000000,7.91534853,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18344879,-26.72019958,91.18344879,34.55890274,392.6808472,4024.977783,0.00000000,7.83873415,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18344116,-26.79076767,91.18344116,34.55890274,392.0544128,4018.556885,0.00000000,7.76818371,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18344116,-26.72539902,91.18344116,34.55889893,391.9784851,4017.779541,0.00000000,7.83349371,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18344116,-26.79079819,91.18344116,34.55890274,392.0537109,4018.549561,0.00000000,7.76815653,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18344116,-26.75809288,91.18344116,34.55889893,392.0156860,4018.160889,0.00000000,7.80081463,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18343353,-26.64928436,91.18343353,34.55889893,391.8922424,4016.893799,0.00000000,7.90970755,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18344116,-26.77981949,91.18344116,34.55890274,392.0436401,4018.446289,0.00000000,7.77914762,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18344116,-26.76894760,91.18344116,34.55889893,392.0285339,4018.292725,0.00000000,7.78993893,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18344116,-26.76894760,91.18344116,34.55889893,392.0285339,4018.292725,0.00000000,7.78993893,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18344879,-26.75916290,91.18344879,34.55890274,392.8511353,4026.723389,0.00000000,7.79978943,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999993,1.30159938,-0.47999993,-1.29999983,5.73506784,58.78704071,0.00000000,0.00166480,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554871,3993.967285,0.17526112,6.66693306,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554871,3993.967285,0.17526112,6.66693306,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6652222,3994.067627,0.17526993,6.66726828,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942444,3994.365234,0.17529607,6.66826200,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2834167,4000.404541,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986263,95.43415833,20.47821045,390.2838745,4000.409180,0.17582691,6.68845558,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85533142,-6.76823235,17.87291527,7.17853403,89.85324097,155.6512756,0.01758433,0.41030106,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803425,-5.31423903,9.49799919,5.60000038,51.17272186,966.6444092,0.00996507,0.28578401,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28919959,15.50000000,-2.15293717,74.82268524,1309.396973,0.00000000,1.13626683,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28919959,15.50000000,-2.15293717,74.82268524,1309.396973,0.00000000,1.13626683,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28919959,15.50000000,-2.15293717,74.82268524,1309.396973,0.00000000,1.13626683,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42772198,-2.88369036,15.50000000,4.00629187,74.11323547,1339.567749,0.07227668,1.12259531,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52873230,15.45630360,-54.49436951,-13.79872894,288.8038025,288.8039551,0.03436443,1.65766716,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52873230,15.45630360,-54.49436951,-13.79872894,288.8038025,288.8039551,0.03436443,1.65766716,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52873230,15.45630360,-54.49436951,-13.79872894,288.8038025,288.8039551,0.03436443,1.65766716,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51004505,-1.96019983,5.51370478,2.04177618,258.9777832,28.30014610,0.00366218,0.08161439,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51004505,-1.96019983,5.51370478,2.04177618,258.9777832,28.30014610,0.00366218,0.08161439,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634242,0.01920268,-0.08628844,-0.01870290,0.45383918,4.15652514,0.00005382,0.00049743,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743706,0.10737731,-0.40727258,-0.10499499,2.16190243,19.80004692,0.00016413,0.00237772,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75334740,-1.13159144,3.77368283,1.34962261,176.0696869,20.62239075,0.02033535,0.21802169,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64076567,-0.72154498,3.65848660,0.91972512,166.6988983,19.41090393,0.01772095,0.19817932,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810617,-0.19317029,1.06876409,0.20271245,49.24715805,5.46517801,0.00065868,0.00954462,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580013,0.72534943,-12.60079288,-0.36124995,63.55501938,110.0658112,0.02501333,0.36411810,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411129,1.06883132,-13.98393631,-0.66405630,70.58171844,122.2347641,0.02017620,0.40482581,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22599888,4.12837744,-8.21649456,-3.93914723,46.25345612,160.2050781,0.00950300,0.18922155,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43235970,4.06552601,-8.41963863,-3.87321973,47.04460144,162.9452209,0.01272230,0.19228019,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927025,4.31449604,-8.44083405,-4.11940908,47.67699432,165.1359253,0.00843393,0.19510897,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587687,2.63543439,-6.14611769,-2.34040380,33.84944153,310.2641296,0.01975925,0.29504156,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275406,2.65334249,-6.14611769,-2.34040380,33.87059402,302.4539185,0.01663648,0.31294572,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19507837,-1.41735518,7.21262932,1.70841610,333.7130127,37.40883636,0.01755144,0.29106143,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987558,-2.55088282,7.22920513,2.87184000,348.0237122,39.25876617,0.01933027,0.32096294,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.43894187,36.73516464,-0.39541954,-35.25833130,184.4316406,1575.358643,0.04352086,1.47695231,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284130,-1.38915813,3.44180346,1.50859165,160.6505432,18.70658875,0.00896061,0.11941390,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452309,-1.39608443,3.46359348,1.51624823,161.6351471,18.82123566,0.00907078,0.12014159,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03151608,-0.76697671,3.03623199,0.83536673,135.6991577,15.80115604,0.00471671,0.06840209,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725127,-0.75809097,3.00191784,0.82568806,134.1630554,15.62226200,0.00466792,0.06762746,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60847473,1.08598745,-2.60367107,-0.99832487,14.10202312,119.4944000,0.00480373,0.08766807,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61111760,1.09149230,-2.60366964,-0.99832469,14.20649052,120.3795700,0.00744817,0.09316978,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07080793,2.70852327,-7.05479097,-2.44479251,37.75805664,345.8131714,0.01601812,0.26374018,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07130671,2.70758295,-7.05478764,-2.44479227,37.90540695,347.1626282,0.01651879,0.26279896,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70871639,-1.17527151,4.72307110,1.36462688,223.0248260,24.20626831,0.01435376,0.18934746,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,-0.00000000,-0.00000000,-0.00000053,-0.00000630,0.00000000,0.00003136,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78774643,-4.97896576,10.83374500,5.05511665,259.7889099,61.17667007,0.04596146,0.07627647,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95929444,0.08673118,-1.95568943,-0.03524299,9.99914551,91.57873535,0.00360519,0.05149150,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95921361,0.08375794,-1.95553100,-0.03227650,9.99807453,91.56892395,0.00368277,0.05148047,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59105587,3.16403198,-11.57509232,-2.79961658,60.30682373,104.4405289,0.01596489,0.36443654,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22396660,3.35931325,-12.20778084,-2.97480655,63.62963486,110.1950378,0.01618578,0.38454464,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67041588,11.31175900,-31.56507301,-8.68159866,168.7964325,803.8935547,0.10534314,2.63022900,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17708588,12.39744854,-35.04796982,-9.48092461,187.2062836,891.5703735,0.12911694,2.91657782,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77012539,3.68788028,-9.75894260,-3.43581247,52.80596542,91.45043945,0.01118403,0.25209606,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57454872,3.57343960,-9.56268883,-3.32678151,51.67673492,89.49475098,0.01186214,0.24666269,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78771305,-4.97896051,10.84074116,5.05603409,260.2081604,61.25790024,0.05294675,0.07706694,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.50960922,0.11418373,-1.50740337,-0.08414219,7.73794651,70.86918640,0.00220594,0.03003835,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94093132,0.24148436,-2.93700814,-0.18290614,15.08226204,138.1332092,0.00392284,0.05857508,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242450,-0.62279820,2.73672390,0.68493760,128.0105286,13.94342518,0.00429766,0.06212810,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876066,0.42919400,-2.28399277,-0.30431604,11.37576485,104.2701950,0.00476764,0.12487152,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78712463,1.75451779,13.84699917,-0.63021159,67.89258575,579.9160156,0.05987222,1.12430859,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81756020,1.60801351,13.84699917,-0.86187732,67.95362854,580.4373779,0.02943845,0.74615151,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78637981,1.76296306,13.84699917,-0.63735932,67.89419556,579.9295654,0.06061886,1.12560153,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699821,1.05867589,13.84699821,-0.30936497,67.83930969,579.4607544,0.00000000,0.74928522,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366615,2.07925153,16.09699821,-0.51128942,78.88261414,673.7890015,0.08333463,1.56796253,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01367569,2.06977797,16.09699821,-0.47193733,78.87673187,673.7387085,0.08332217,1.59784496,1,
