xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27259874,-0.39273983,5.27891779,0.52855897,45.29413986,25.91632843,0.00631790,0.13583481,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899744,-0.39236304,5.26528263,0.52783984,45.17770004,25.84970093,0.00628545,0.13548648,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422417,2.98485637,20.44599724,-1.32528317,100.3543396,1075.388062,0.05177473,1.65959036,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35872459,2.89578462,18.45299721,-0.90469700,90.49105835,969.6939697,0.09427254,1.99110103,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854202,3.50950217,24.37199783,-1.26217127,119.5336380,1280.911621,0.07345577,2.24734950,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199593,2.71277118,24.37199593,-0.47653142,119.3964844,1279.441895,0.00000000,2.23625278,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625793,3.21604753,22.39999771,-1.20488656,109.8734589,1177.394043,0.06374016,2.01116920,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299721,2.23623466,18.45299721,-0.95024633,90.50225830,969.8139038,0.00000000,1.28600037,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260376,0.53820920,-1.25197673,-0.43694103,6.81001234,59.26016235,0.01062666,0.10126583,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38298631,0.52981907,-3.37945509,-0.47902358,17.38767433,60.22458267,0.00353113,0.05079461,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30627608,0.51290685,-3.30275559,-0.46327817,16.98957253,58.84572601,0.00352213,0.04962658,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73339653,2.52650571,-6.71640348,-2.28027487,36.10246277,330.9151306,0.01699407,0.24622667,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37197399,2.39116168,-6.35590124,-2.15816259,34.16509628,313.1575012,0.01607310,0.23301418,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52886987,0.88097751,-2.52334547,-0.82665783,13.44308186,369.3619385,0.00552468,0.05432606,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645406,0.39980695,-0.99525034,-0.37794441,5.38977194,148.0890656,0.00120362,0.02186030,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331310,0.16988662,-0.53296846,-0.16589788,2.81199622,74.93045807,0.00034493,0.00399342,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361176,-0.89860988,2.80173302,1.01647723,136.7403717,14.94251728,0.00812100,0.11785953,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434277,-0.90702063,2.79201126,1.02466154,136.4501648,14.91079521,0.00766829,0.11763854,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127085,1.79884076,-5.15707159,-1.62202775,27.51628494,239.6365051,0.01419831,0.17680916,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17689943,1.85887241,-5.15707159,-1.62202775,27.64349747,240.7445374,0.01982754,0.23684895,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708958,-0.72446215,3.55752182,0.83242720,162.4270020,17.80326271,0.01043503,0.10799421,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708958,-0.72446215,3.55752182,0.83242720,162.4270020,17.80326271,0.01043503,0.10799421,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650549,-0.86934465,4.26902723,0.99890733,194.9122162,21.36391449,0.01252203,0.12959306,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167622,-2.51592302,3.12340832,2.65732431,177.1539917,20.02268600,0.01173241,0.14141743,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09816933,0.64463723,5.10587931,-0.51618248,227.5016479,25.05682182,0.00771033,0.12845077,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95538425,3.53746462,13.99800014,-2.64222455,69.77268219,1191.950439,0.04261431,0.89525861,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95550823,3.53558183,13.99800014,-2.64038563,69.77101135,1191.921997,0.04249292,0.89521593,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95406914,3.54128528,13.99800014,-2.64591956,69.77609253,1192.007935,0.04393162,0.89534551,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95382595,3.54503679,13.99800014,-2.64960861,69.77941895,1192.065186,0.04417460,0.89543128,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63831139,1.72355807,28.69501495,-0.35289574,139.1719513,1491.353882,0.05670311,1.37063837,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63775253,1.71028054,28.69501495,-0.35289574,139.1653900,1491.283569,0.05726101,1.35736740,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94682503,1.54440820,26.99501419,-0.35289574,130.9299164,1403.033081,0.04819172,1.19149840,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55310249,1.59170032,27.60001373,-0.35289574,133.8792114,1434.637695,0.04691231,1.23883235,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88677216,2.00819683,26.99502182,-0.35289577,130.7873993,1400.733032,0.10824965,1.65532637,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87986565,2.00733423,26.99502182,-0.35289577,130.7536621,1400.371704,0.11516000,1.65447259,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94403374,9.04381752,-0.88663983,43.52182770,44.08653259,0.00182028,0.05743059,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926528,123.9308472,12.46304703,0.00315258,0.05263857,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917511,-0.73183364,3.21465659,0.82334864,163.2720184,16.03251648,0.00548111,0.09151799,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82564998,163.8646088,16.09072685,0.00552098,0.09184898,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23314023,-1.29098094,-1.23019409,1.33367288,8.81160927,80.70275116,0.00294578,0.04268343,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33788562,-1.39480615,2.34187937,1.45312047,121.0870972,13.60308075,0.00399372,0.05831032,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.03766603,-9.20259380,0.03875593,9.23643684,44.65137482,44.65141678,0.00112178,0.03383438,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.03767251,-9.21652126,0.03873975,9.25056934,44.71895981,44.71948624,0.00112520,0.03393752,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139258,-3.98561215,-0.69855982,19.71652222,68.29084778,0.00408328,0.07282871,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78329957,-4.04772282,-0.70935541,20.02367783,69.35480499,0.00414865,0.07396324,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377989,0.54076469,54.86441803,6.05102777,0.00080364,0.00962932,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19097733,2.84308052,-2.18518400,-2.74637818,17.92554855,160.0702362,0.00579321,0.09672142,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77957106,-2.66138220,-3.77449703,2.74637818,23.08547592,212.8972168,0.00507464,0.08500029,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855042,-11.02260780,32.04342651,12.37867165,794.9016724,172.8315582,0.04487840,1.35610807,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055435,-11.16767406,32.51675034,12.54344177,806.4931641,175.3517609,0.04619679,1.37586105,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375834,-1.82753968,6.89222908,2.30913377,327.3100586,36.92191696,0.03846935,0.48157930,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325380,-1.10879636,4.67761898,1.43212056,220.2826233,24.84877396,0.03436469,0.32331845,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325380,-1.10879636,4.67761898,1.43212056,220.2826233,24.84877396,0.03436469,0.32331845,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851059,-4.04767513,17.80580711,5.52424097,807.7515259,93.96700287,0.04729636,1.47656918,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851059,-4.04767513,17.80677414,5.51745319,806.1998901,93.78720856,0.04826469,1.46977472,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81897449,6.04345989,-12.78240395,-5.42927217,71.60292816,124.0034103,0.03657196,0.61422127,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05040741,6.18417501,-13.01438332,-5.55825090,72.96389008,126.3603973,0.03602795,0.62596834,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38375854,-1.85465360,33.47375107,4.68947554,818.2894897,170.7734375,0.08999401,2.83481145,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49436951,13.79872894,-54.46148682,-12.21253967,288.8039551,489.3839417,0.03288249,1.58618152,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49436951,13.79872894,-54.46148682,-12.21253967,288.8039551,489.3839417,0.03288249,1.58618152,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49436951,13.79872894,-54.46148682,-12.21253967,288.8039551,489.3839417,0.03288249,1.58618152,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84680939,-10.90189934,36.92952347,12.68226814,901.9038086,196.4777985,0.08271117,1.78030753,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399567,-11.42667484,37.05595398,13.22140694,908.7755737,197.9747009,0.06195810,1.79473698,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52535629,17.12475777,-54.50152206,-16.21278381,286.4948730,286.4945068,0.02383581,0.91171992,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50152206,16.21278381,-54.39879990,-13.16054440,286.4945068,492.5677795,0.10272335,3.05235076,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779106,-5.68267536,13.05139828,6.60497570,628.4428101,72.74779510,0.06360934,0.92233539,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75521088,-10.72659969,37.96108246,17.18896866,905.4271851,207.9393005,0.20587212,6.46237659,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26092911,-9.16562271,32.33783340,11.85463333,785.7512817,171.1742249,0.07690138,2.68898511,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298393,3.12274718,-11.60571671,-2.77691174,60.76549911,105.2349243,0.01726994,0.34588122,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555593,-1.17431104,4.70051432,1.35043883,108.8919678,24.16840172,0.01495701,0.17612648,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965473,-1.94643271,8.55759716,2.33103967,386.7937317,43.98141861,0.01794280,0.38463300,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965473,-1.94643271,8.55724716,2.32845044,388.0738220,43.86181259,0.01759400,0.38204113,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39159393,-7.67392349,27.80801964,15.01554680,1304.608887,156.3704071,0.41642520,7.34163427,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39160156,-7.67392445,27.55872536,10.57919979,1278.422485,146.0164642,0.16712749,2.90523291,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89602661,14.20547771,-34.89602661,-14.08371067,186.5542603,186.5533600,0.00000000,0.12127915,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89602661,14.20547771,-34.89602661,-14.08371067,186.5542603,186.5533600,0.00000000,0.12127915,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89603424,14.08371067,-34.82484436,-11.87431717,186.5533905,324.1715698,0.07118806,2.20937252,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89603424,14.08371067,-34.82484436,-11.87431717,186.5533905,324.1715698,0.07118806,2.20937252,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108347,0.96279883,-4.65073013,-0.94912881,23.28871346,35.41606903,0.00035084,0.01371454,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108347,0.96279883,-4.65073013,-0.94912881,23.28871346,35.41606903,0.00035084,0.01371454,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98778915,-5.68267536,13.04917908,6.57406902,637.3374634,72.14763641,0.06139097,0.89139706,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56170273,16.76903915,-35.39294434,-13.31528568,193.7823334,335.5959473,0.16876411,3.45377731,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369469,-4.15046692,13.59741497,4.65674543,338.4929199,71.96301270,0.00372113,0.50629908,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369469,-4.15046692,13.59741497,4.65674543,338.4929199,71.96301270,0.00372113,0.50629908,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73054504,-0.36593169,-13.72778606,0.82828254,68.77213287,327.5272522,0.00275995,0.46239480,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93725491,-15.92184162,-5.40646744,68.15618134,130.6326752,0.00000000,0.53078705,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93725491,-15.92184162,-5.40646744,68.15618134,130.6326752,0.00000000,0.53078705,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,107.6206665,19.08175850,-107.6206665,-15.39915180,252.1735382,436.0500488,0.00000000,3.68257976,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,109.2317581,19.36759377,-109.2317581,-15.62952709,255.9486694,442.5776367,0.00000000,3.73770809,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86563110,25.68699074,-56.86563110,-22.95720673,252.2561188,477.4472046,0.00000000,2.72978330,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46264648,25.95670509,-57.46264648,-23.19825363,254.9045258,482.4598389,0.00000000,2.75844240,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66697693,26.04897881,-57.66697693,-23.28070450,255.8108826,484.1753540,0.00000000,2.76825118,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,99.21997070,-3.09311819,-99.21997070,5.83305264,232.3709412,401.8081055,0.00000000,2.73951554,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,99.21997070,-3.09311819,-99.21997070,5.83305264,232.3709412,401.8081055,0.00000000,2.73951554,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41227722,11.89065647,-33.41227722,-11.49677563,83.39575195,144.2049561,0.00000000,0.39372486,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08284760,11.77338696,-33.08284760,-11.38343334,82.57347870,142.7831573,0.00000000,0.38984287,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002270,5.17830372,-11.20002270,-5.12111378,29.54789162,49.86239243,0.00000000,0.05738603,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002270,5.17830372,-11.20002270,-5.12111378,29.54789162,49.86239243,0.00000000,0.05738603,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88972092,-1.74969864,-31.88972092,2.49726057,130.2736206,249.6911011,0.00000000,0.74756211,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.76111984,-32.09787750,2.51356149,131.1239624,251.3209381,0.00000000,0.75244176,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.76111984,-32.09787750,2.51356149,131.1239624,251.3209381,0.00000000,0.75244176,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,92.82929230,-9.88826180,-92.82929230,12.72578812,218.3951569,382.1915283,0.00000000,2.83740306,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,96.81583405,-10.31299782,-96.81583405,13.27224350,227.7741241,398.6047058,0.00000000,2.95925498,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,84.26715088,-5.60024023,-84.26715088,8.15499020,197.5710144,345.3310242,0.00000000,2.55494928,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99993134,14.22105408,36.99993134,-11.87210274,161.7918091,1658.366577,0.00000000,2.34899426,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99993134,14.22105408,36.99993134,-11.87210274,161.7918091,1658.366577,0.00000000,2.34899426,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866638,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,0.15124154,15.66097260,-0.15124154,-15.58360004,38.16591644,63.60986328,0.00000000,0.07737213,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.15178576,15.71732426,-0.15178576,-15.63967514,38.30324554,63.83874512,0.00000000,0.07765053,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41798973,-17.02913284,-23.41798973,17.95679474,116.4647980,231.5954895,0.00000000,0.92757928,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12682343,-16.81735420,-23.12682343,17.73350143,115.0166321,228.7158508,0.00000000,0.91604638,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,118.8834229,-29.36825752,-118.8834229,34.62601471,298.8302917,498.0504456,0.00000000,5.25775623,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356422,-0.69828790,-11.14356422,0.83419031,45.28396606,86.79427338,0.00000000,0.13590229,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,38.02867889,12.89505100,-38.02867889,-12.28716564,94.87903595,162.0850220,0.00000000,0.60788441,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,39.28983307,13.32282257,-39.28983307,-12.69464779,98.02562714,167.4602814,0.00000000,0.62804383,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98249435,0.58691829,-8.98249435,-0.48968798,36.39916611,70.63713837,0.00000000,0.09723084,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87118769,0.38361943,-5.87118769,-0.32008716,23.79142380,46.17024612,0.00000000,0.06355256,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502501,-0.07821265,-6.15502501,0.11905074,25.02169800,47.95825577,0.00000000,0.04083809,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233088,-0.07817842,-6.15233088,0.11899864,25.01074409,47.93725967,0.00000000,0.04082022,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944687,-3.34337687,-9.95665455,3.87887478,239.7657623,43.43582535,0.04279239,0.53549778,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00000572,6.48606920,20.00000572,-4.42342901,84.97415161,469.0572510,0.00000000,2.06264043,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38504219,5.35157681,-29.38504219,-5.05581999,72.19168091,121.8235245,0.00000000,0.29583082,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38504219,5.35157681,-29.38504219,-5.05581999,72.19168091,121.8235245,0.00000000,0.29583082,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.90020752,-3.91924977,-69.90020752,5.36707497,165.0808105,282.0130005,0.00000000,1.44810569,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.61624146,-3.90317559,-69.61624146,5.34528065,164.4101562,280.8673401,0.00000000,1.44222271,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,72.96822357,-4.09117651,-72.96822357,5.60266018,172.3264313,294.3909302,0.00000000,1.51166511,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001012,0.00000000,0.00000000,0.00004097,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003682,0.00000000,-0.00000000,0.00014904,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003682,0.00000000,-0.00000000,0.00014904,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002788,0.00000000,-0.00000000,0.00011285,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001012,0.00000000,0.00000000,0.00004097,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23538971,10.61979008,-46.23538971,-9.01671600,192.0191193,368.0366516,0.00000000,1.60307384,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39172363,9.73693943,-42.39172363,-8.26713371,176.0560913,337.4408264,0.00000000,1.46980608,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43843079,9.97735786,-43.43843079,-8.47126007,180.4031525,345.7727051,0.00000000,1.50609767,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-58.49475098,-15.14178085,58.49475098,16.42671394,244.5717773,146.7430725,0.00000000,1.28493285,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-58.49475098,-15.14178085,58.49475098,16.42671394,244.5717773,146.7430725,0.00000000,1.28493285,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-58.49475098,-15.14178085,58.49475098,16.42671394,244.5717773,146.7430725,0.00000000,1.28493285,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04111481,0.98361021,83.04111481,6.28775120,335.6938477,3524.784912,0.00000000,7.27134323,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04111481,0.94954175,83.04111481,6.28775120,335.6921997,3524.768066,0.00000000,7.23720360,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.00013733,0.68131757,85.00013733,6.89122009,343.6001282,3607.800781,0.00000000,7.57252502,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94387627,-2.15266919,-13.94387627,2.31264758,57.45342255,110.1190567,0.00000000,0.15997833,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63934517,-2.26003647,-14.63934517,2.42799377,60.31898880,115.6113968,0.00000000,0.16795745,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-8.61244011,16.44363976,8.61244011,-16.31148529,45.06722641,75.11203766,0.00000000,0.13215478,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037223,-0.68437773,-1.56037223,0.68760848,6.89797354,13.38646317,0.00000000,0.00320491,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811330,-1.03000212,-2.34811330,1.03468895,10.38055801,20.14434052,0.00000000,0.00482288,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25516987,1.26392746,-13.25516987,-1.07879055,54.22703171,103.9351501,0.00000000,0.18513697,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21918392,1.26049614,-13.21918392,-1.07586181,54.07981110,103.6529770,0.00000000,0.18463436,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24049568,9.26733875,-31.24049568,-8.44881344,132.9944763,254.9060822,0.00000000,0.81852525,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63099861,9.38318062,-31.63099861,-8.55442333,134.6569061,258.0924072,0.00000000,0.82875687,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00005245,-3.84434056,14.00005245,5.30000877,74.73919678,1276.794556,0.00000000,1.45567036,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00005245,-3.84434056,14.00005245,5.30000877,74.73919678,1276.794556,0.00000000,1.45567036,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00005245,-3.84434056,14.00005245,5.30000877,74.73919678,1276.794556,0.00000000,1.45567036,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000400,-0.00000000,0.00000000,0.00002057,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000400,-0.00000000,0.00000000,0.00002057,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000400,-0.00000000,0.00000000,0.00002057,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000729,0.00000000,0.00000000,0.00003753,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02765656,-13.79816055,39.02765656,15.65038967,176.9680939,216.4640808,0.00000000,1.85228014,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67253494,-13.67250633,38.67253494,15.50802994,175.3576660,214.4945068,0.00000000,1.83542573,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58402443,0.00000000,7.60920954,32.02465820,39.17174149,0.00000000,0.02523207,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.45000458,-15.98116112,-69.45000458,18.65286827,170.3720398,291.0523987,0.00000000,2.67153645,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.60199738,-21.99924088,-95.60199738,25.67660141,234.5272217,400.6505127,0.00000000,3.67752600,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47900009,3.01088285,58.47900009,0.58254272,234.4329071,2358.980957,0.00000000,3.59329510,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47900009,3.14684916,58.47900009,0.58254272,234.4615173,2359.269043,0.00000000,3.72921371,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47900009,3.04520702,58.47900009,0.60019547,234.4400024,2359.052490,0.00000000,3.64544272,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280502,79.51293945,0.00000000,0.08868880,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,26.17619705,32.34172058,-26.17619705,-31.74638176,98.83866119,164.7310944,0.00000000,0.59533620,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.65872765,-24.68599319,-10.30922222,111.4047546,208.1874847,0.00000000,1.34946120,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.77632999,-24.93509865,-10.41328335,112.5288467,210.2883911,0.00000000,1.36307847,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699600,0.20084141,45.66699600,2.91696000,186.3986816,1910.586304,0.00000000,3.11784458,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142639,51.40773392,0.00000000,0.05112862,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709515,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.90439224,-0.00000000,2.91696000,11.85472393,121.5091248,0.00000000,0.01261090,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006868,-0.00000000,0.00000000,0.00028064,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79606676,-11.59459019,-0.64783299,47.29384232,90.64652252,0.00000000,0.14823373,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75278163,-10.96415043,-0.61260796,44.72230148,85.71774292,0.00000000,0.14017370,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255569,-3.40618706,-25.66255569,3.97940946,105.9975433,203.1619263,0.00000000,0.57322216,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53797126,-25.65319824,3.10629439,104.8598099,202.6566925,0.00000000,0.56845856,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233742,-20.61581421,-5.30825424,87.10678101,166.9546509,0.00000000,0.48408359,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679543,-20.53965378,-4.26033068,85.83257294,164.5124207,0.02264469,0.47646457,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,85.08000946,8.45917797,-85.08000946,-5.62733841,200.5816040,346.8389587,0.00000000,2.83160639,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,88.07277679,8.75664043,-88.07277679,-5.82536411,207.6372528,359.0393372,0.00000000,2.93121076,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21817517,-12.17174721,2.48621631,50.01130676,97.05314636,0.00000000,0.26807556,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00949955,-11.02687931,2.25239086,45.30724335,87.92442322,0.00000000,0.24286050,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.31909180,1.97823548,-50.31909180,-1.00831246,117.6532593,203.4420471,0.00000000,0.96949410,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12764430,-6.73761129,1.30418515,27.56421471,52.83140945,0.00000000,0.17654090,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902876,-0.24110132,0.08952285,1.03713953,5.72501040,0.00002550,0.00049409,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63580608,-41.60320282,-9.32258320,173.1476288,331.8663025,0.00000000,1.31322277,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63580608,-41.60320282,-9.32258320,173.1476288,331.8663025,0.00000000,1.31322277,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,77.83232117,119.2275543,-77.83232117,-114.0393219,334.0314636,556.7191162,0.00000000,5.18823671,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,74.12602234,-63.66085815,-74.12602234,66.35478210,229.2289429,401.1509705,0.00000000,2.69378972,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53238297,0.00000000,-20.70549011,86.82292938,748.8479004,0.00000000,0.82689440,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53238297,0.00000000,-20.70549011,86.82292938,748.8479004,0.00000000,0.82689440,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58146620,1.56618595,4.58146620,-1.55377412,19.42452621,111.2439880,0.00000000,0.01237512,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,58.76134109,6.47413826,-58.76134109,-4.74161053,141.2725220,235.4541931,0.00000000,1.73252726,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.12377930,6.40389347,-58.12377930,-4.69016409,139.7397003,232.8995056,0.00000000,1.71372950,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-11.60731411,-0.00000000,11.82185459,46.33728027,474.9552612,0.00000000,0.21458545,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.27211607,-1.35945940,-1.25513756,7.52276611,42.56390762,0.00000000,0.01698457,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35961914,-12.45943737,80.35961914,16.32745361,187.6197510,2831.886475,0.00000000,3.86787915,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6534119,-66.47005463,229.6534119,89.34870911,551.6004028,7576.845703,0.00000000,22.87849045,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,-0.55164367,1.57066691,0.55168730,-1.56918371,3.83756280,3.83763027,0.00002874,0.00150899,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,-0.55161577,1.55863070,0.55161577,-1.57066691,4.01194096,3.83754158,0.00000000,0.00001395,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75955963,27.11269188,-61.75955963,-23.10605049,158.6053772,512.9895020,0.00000000,4.00669479,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-5.11808920,185.5846100,17.11572456,427.0455627,5729.527344,0.00000000,11.99754047,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08111572,9.27063751,-23.08111572,-8.71393490,60.89269257,192.0865936,0.00000000,0.55661213,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17669106,9.30894661,-23.17669106,-8.75005722,61.14476395,192.8820953,0.00000000,0.55891693,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10829163,13.69961548,-34.10829163,-12.87714100,89.98450470,283.8575439,0.00000000,0.82253760,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5501099,-20.27048492,213.5501099,37.05905914,493.4176941,6777.641113,0.00000000,16.78849030,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99999619,-0.51793337,20.99999619,1.59971309,48.91520309,820.3485718,0.00000000,1.08177292,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998474,2.14026642,38.99998474,1.59971285,90.95153046,1525.332764,0.00000000,3.73997235,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998474,2.13444018,38.99998474,1.59971261,90.95078278,1525.320312,0.00000000,3.73412228,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998474,2.13444018,38.99998474,1.59971261,90.95078278,1525.320312,0.00000000,3.73412228,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998474,2.07884860,38.99998474,1.59971285,90.94380951,1525.203369,0.00000000,3.67855906,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998474,2.07884860,38.99998474,1.59971285,90.94380951,1525.203369,0.00000000,3.67855906,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99998093,3.64614320,42.99998093,1.86633110,100.4885483,1685.276367,0.00000000,5.51243591,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99998093,3.64614320,42.99998093,1.86633110,100.4885483,1685.276367,0.00000000,5.51243591,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.65197253,11.65999889,-3.34987497,28.67366028,276.9874878,0.00000000,0.30209336,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218761,0.20562287,-10.12218761,-0.08545363,23.45092392,78.65829468,0.00000000,0.12008544,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218761,0.20562287,-10.12218761,-0.08545363,23.45092392,78.65829468,0.00000000,0.12008544,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00038147,-19.58650780,85.00038147,26.28392029,201.4358978,3609.059570,0.00000000,6.69746685,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00038147,-19.58650780,85.00038147,26.28392029,201.4358978,3609.059570,0.00000000,6.69746685,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72735596,-21.36082840,77.72735596,27.08040810,186.1511841,3335.208496,0.00000000,5.71963692,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.47604942,85.96398163,-2.15356088,211.2622070,3697.088135,0.00000000,18.32243156,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.66065311,85.96398163,-2.15356064,208.0913544,3641.598145,0.00000000,11.50706482,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.98829365,53.43898392,-1.18665588,129.1751862,2260.565430,0.00000000,6.80164766,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63166237,78.69104004,22.10337448,186.4198914,1351.544067,0.00000000,6.47171879,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.784180,0.00000000,16.21633148,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.95382690,75.00000000,-27.04310799,193.1407471,3299.489014,0.00000000,6.91083145,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.83577728,-39.99999619,68.22190857,1231.775024,184.7662506,0.00000000,3.38612247,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6997833,36.60780334,145.6997833,-23.82374954,352.4353333,4615.923340,0.00000000,12.78398037,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1998825,19.84224892,106.1998825,-7.94125032,253.4559937,4329.873535,0.00000000,11.90110779,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99993896,33.70035934,99.99993896,-27.12107277,252.2788391,3304.152100,0.00000000,6.57928085,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99997330,12.82344627,59.99997330,-9.04035759,146.6804047,2505.789062,0.00000000,3.78300023,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.15912342,-8.13978004,-0.76255298,33.16700363,342.0346680,0.00000000,0.39656699,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954834,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75949383,8.14003658,-10.74017811,-7.50797033,54.94128036,298.5367432,0.01931101,0.63203961,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999428,-4.83705330,23.99999428,6.22677040,99.80573273,1012.030029,0.00000000,1.38972986,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16254807,3.93534517,8.18195248,-3.69319987,36.64045334,366.4045105,0.01940538,0.24214533,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.29720688,23.42452621,39.40991211,-20.94756699,110.7023697,734.0362549,0.04275452,2.43663168,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43124008,22.68582344,39.54346466,-20.23609734,110.0788803,729.9229736,0.04227670,2.40940046,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.43613625,34.99999237,32.79558182,108.1856384,775.3303833,0.00000000,1.35945046,1,
