xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260447,-0.39273989,5.27892208,0.52853680,45.29042053,25.91419792,0.00631686,0.13581252,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900316,-0.39236307,5.26528740,0.52781767,45.17399597,25.84757805,0.00628442,0.13546424,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422607,2.99871588,20.44600487,-1.33899724,100.3587341,1075.435181,0.05177927,1.65973580,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35872650,2.90517783,18.45300293,-0.91399068,90.49331665,969.7182007,0.09427725,1.99120045,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854393,3.52401614,24.37200546,-1.27654612,119.5373306,1280.951294,0.07346031,2.24748850,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200928,2.72728109,24.37200928,-0.49098665,119.3979416,1279.457520,0.00000000,2.23630786,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33626175,3.22975111,22.40000534,-1.21845746,109.8770676,1177.432739,0.06374436,2.01130199,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300674,2.25075698,18.45300674,-0.96466357,90.50595093,969.8536987,0.00000000,1.28610599,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260340,0.53818631,-1.25197899,-0.43694130,6.80923414,59.25338745,0.01062423,0.10124268,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38301182,0.53028357,-3.37944818,-0.47902331,17.46704483,60.49948883,0.00356345,0.05125940,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30630136,0.51336068,-3.30274844,-0.46327791,17.06712341,59.11433792,0.00355436,0.05008068,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73340845,2.52642703,-6.71642065,-2.28027725,36.09651566,330.8605957,0.01698846,0.24614546,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37198544,2.39108706,-6.35591745,-2.15816498,34.15946579,313.1058655,0.01606780,0.23293735,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887464,0.88096064,-2.52335191,-0.82665861,13.44089222,369.3017578,0.00552288,0.05430835,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645621,0.39980024,-0.99525291,-0.37794486,5.38889360,148.0649414,0.00120323,0.02185318,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331429,0.16988550,-0.53296977,-0.16589804,2.81154227,74.91836548,0.00034482,0.00399213,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361725,-0.89861083,2.80173635,1.01644552,136.7215424,14.94045830,0.00811876,0.11782706,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434849,-0.90702146,2.79201484,1.02463007,136.4313812,14.90874290,0.00766618,0.11760613,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127609,1.79881179,-5.15707970,-1.62202859,27.51394081,239.6161041,0.01419589,0.17677905,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690420,1.85883272,-5.15707970,-1.62202859,27.64111900,240.7238312,0.01982413,0.23680821,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54709077,-0.72446221,3.55752254,0.83242226,162.4232788,17.80285454,0.01043455,0.10798926,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54709077,-0.72446221,3.55752254,0.83242226,162.4232788,17.80285454,0.01043455,0.10798926,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650692,-0.86934471,4.26902819,0.99890149,194.9077759,21.36342621,0.01252145,0.12958713,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11168385,-2.51599193,3.12341571,2.65739179,177.1529236,20.02256775,0.01173227,0.14141573,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09816885,0.64470607,5.10587835,-0.51625556,227.4978485,25.05640221,0.00771007,0.12844647,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95537853,3.54452920,13.99800014,-2.64912796,69.77897644,1192.057739,0.04262199,0.89542001,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95550060,3.54264641,13.99800014,-2.64728928,69.77730560,1192.029297,0.04250056,0.89537698,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95406151,3.54832697,13.99800014,-2.65280080,69.78236389,1192.114990,0.04393952,0.89550644,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95381832,3.55207920,13.99800014,-2.65648985,69.78570557,1192.172485,0.04418256,0.89559245,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63832474,1.71926749,28.69502640,-0.34862858,139.1707458,1491.341064,0.05670214,1.37061477,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63776398,1.70599031,28.69502640,-0.34862858,139.1641998,1491.271118,0.05726005,1.35734451,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94683456,1.54012036,26.99502373,-0.34862858,130.9287720,1403.020874,0.04819089,1.19147789,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55311203,1.58741200,27.60002327,-0.34862858,133.8780518,1434.625122,0.04691150,1.23881102,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88679123,2.00389266,26.99503517,-0.34862867,130.7859344,1400.717285,0.10824721,1.65528929,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87988281,2.00303006,26.99503899,-0.34862867,130.7521973,1400.356201,0.11515743,1.65443552,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94402879,9.04381752,-0.88663495,43.52185440,44.08655930,0.00182028,0.05743066,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926528,123.9309387,12.46305561,0.00315259,0.05263864,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334876,163.2721252,16.03252792,0.00548112,0.09151813,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650409,0.82565004,163.8647308,16.09073639,0.00552099,0.09184912,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23313713,-1.29103065,-1.23019087,1.33372259,8.81161404,80.70278931,0.00294579,0.04268349,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33788967,-1.39485574,2.34188318,1.45316911,121.0861740,13.60297394,0.00399366,0.05830940,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.14840037,-9.21181488,-0.14730793,9.24573517,44.70161438,44.70166779,0.00112431,0.03391057,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.14839861,-9.22575855,-0.14732882,9.25988293,44.76926422,44.76980591,0.00112773,0.03401392,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139276,-3.98561168,-0.69855982,19.71655273,68.29095459,0.00408330,0.07282893,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78329986,-4.04772234,-0.70935541,20.02370644,69.35491180,0.00414866,0.07396347,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076469,54.86450958,6.05103683,0.00080364,0.00962935,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19099140,2.84327412,-2.18519783,-2.74656987,17.92573166,160.0718994,0.00579333,0.09672341,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77956438,-2.66157603,-3.77449012,2.74657011,23.08520126,212.8946991,0.00507452,0.08499828,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99857712,-11.02261257,32.04344940,12.37861633,794.8840942,172.8277283,0.04487641,1.35604799,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47058105,-11.16767788,32.51677322,12.54338455,806.4752808,175.3478699,0.04619474,1.37580013,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376358,-1.82754004,6.89223242,2.30911541,327.3036804,36.92119980,0.03846787,0.48156068,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325762,-1.10879660,4.67762136,1.43210828,220.2783508,24.84828949,0.03436336,0.32330596,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325762,-1.10879660,4.67762136,1.43210828,220.2783508,24.84828949,0.03436336,0.32330596,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852585,-4.04767656,17.80582047,5.52418327,807.7354126,93.96511841,0.04729446,1.47651017,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852585,-4.04767656,17.80678749,5.51739311,806.1831055,93.78526306,0.04826269,1.46971393,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81898308,6.04343557,-12.78241539,-5.42927456,71.60139465,124.0007553,0.03657040,0.61419511,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05041790,6.18415070,-13.01439381,-5.55825329,72.96233368,126.3576813,0.03602641,0.62594163,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38378525,-1.85465348,33.47377396,4.68935537,818.2722168,170.7698364,0.08999020,2.83469176,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.48862457,13.79324532,-54.45574570,-12.20753670,288.7602539,489.3098450,0.03287253,1.58570111,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.48862457,13.79324532,-54.45574570,-12.20753670,288.7602539,489.3098450,0.03287253,1.58570111,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.48862457,13.79324532,-54.45574570,-12.20753670,288.7602539,489.3098450,0.03287253,1.58570111,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84684372,-10.90190315,36.92955017,12.68219471,901.8840942,196.4735107,0.08270755,1.78022957,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99402618,-11.42667866,37.05598450,13.22133350,908.7556763,197.9703827,0.06195540,1.79465866,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.57544327,17.12828636,-54.55156708,-16.21481895,286.7296448,286.7292480,0.02387489,0.91321468,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.55156708,16.21481895,-54.44867706,-13.15757751,286.7292480,492.9714355,0.10289174,3.05735421,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98781013,-5.68267918,13.05141163,6.60489368,628.4134521,72.74440765,0.06360341,0.92224938,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75524902,-10.72660446,37.96111298,17.18869591,905.4078979,207.9348297,0.20586331,6.46209955,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26095200,-9.16562557,32.33784866,11.85453510,785.7365112,171.1709747,0.07689848,2.68888354,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299252,3.12273455,-11.60572624,-2.77691269,60.76434326,105.2329178,0.01726928,0.34586793,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555880,-1.17431140,4.70051670,1.35043275,108.8899689,24.16795731,0.01495646,0.17612001,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966331,-1.94643342,8.55760384,2.33101821,386.7825623,43.98015213,0.01794177,0.38461080,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966331,-1.94643342,8.55725479,2.32842946,388.0627441,43.86055756,0.01759299,0.38201922,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39167213,-7.67393398,27.80804062,15.01456833,1304.521118,156.3598938,0.41636923,7.34064722,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39164734,-7.67393017,27.55875587,10.57887936,1278.350708,146.0082855,0.16710877,2.90490723,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.97222137,14.21580505,-34.97222137,-14.09356785,186.9135895,186.9126587,0.00000000,0.12174677,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.97222137,14.21580505,-34.97222137,-14.09356785,186.9135895,186.9126587,0.00000000,0.12174677,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.97220612,14.09356785,-34.90074158,-11.87565804,186.9126129,324.7957153,0.07146246,2.21788836,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.97220612,14.09356785,-34.90074158,-11.87565804,186.9126129,324.7957153,0.07146246,2.21788836,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96279711,-4.65073204,-0.94912934,23.28676987,35.41310883,0.00035078,0.01371225,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96279711,-4.65073204,-0.94912934,23.28676987,35.41310883,0.00035078,0.01371225,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98781204,-5.68268013,13.04919434,6.57397127,637.3007812,72.14349365,0.06138393,0.89129472,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56174850,16.76864624,-35.39300919,-13.31529808,193.7710114,335.5763245,0.16874443,3.45337439,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59371281,-4.15059090,13.59743309,4.65683603,338.4818726,71.96067047,0.00372089,0.50626600,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59371281,-4.15059090,13.59743309,4.65683603,338.4818726,71.96067047,0.00372089,0.50626600,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73056221,-0.36620599,-13.72780228,0.82852513,68.76978302,327.5160828,0.00275976,0.46236318,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93727732,-15.92184162,-5.40646744,68.15765381,130.6354980,0.00000000,0.53081012,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93727732,-15.92184162,-5.40646744,68.15765381,130.6354980,0.00000000,0.53081012,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,107.9310150,19.16083145,-107.9310150,-15.45667171,252.9104156,437.3242188,0.00000000,3.70413280,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,109.5467453,19.44785118,-109.5467453,-15.68790817,256.6965637,443.8708801,0.00000000,3.75958419,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86559677,25.68563461,-56.86559677,-22.95542145,252.2759857,477.4848022,0.00000000,2.73021340,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46261597,25.95533752,-57.46261597,-23.19644928,254.9246216,482.4979248,0.00000000,2.75887704,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66693878,26.04760742,-57.66693878,-23.27889442,255.8310089,484.2135010,0.00000000,2.76868725,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,99.54598999,-3.18356276,-99.54598999,5.94231033,233.1674805,403.1854553,0.00000000,2.75832891,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,99.54598999,-3.18356276,-99.54598999,5.94231033,233.1674805,403.1854553,0.00000000,2.75832891,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41228104,11.89073944,-33.41228104,-11.49677467,83.40451813,144.2201080,0.00000000,0.39380756,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08284760,11.77346802,-33.08284760,-11.38343334,82.58216095,142.7981567,0.00000000,0.38992479,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20001984,5.17834044,-11.20001984,-5.12111282,29.55757523,49.87873459,0.00000000,0.05742363,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20001984,5.17834044,-11.20001984,-5.12111282,29.55757523,49.87873459,0.00000000,0.05742363,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88971901,-1.74828041,-31.88971901,2.49597478,130.2851562,249.7132111,0.00000000,0.74769437,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.75969231,-32.09787750,2.51226711,131.1355743,251.3431854,0.00000000,0.75257492,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.75969231,-32.09787750,2.51226711,131.1355743,251.3431854,0.00000000,0.75257492,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,92.56277466,-9.82509899,-92.56277466,12.64652061,217.7744446,381.1052856,0.00000000,2.82129741,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,96.53787231,-10.24712372,-96.53787231,13.18957233,227.1267548,397.4718018,0.00000000,2.94245768,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,84.02520752,-5.54336643,-84.02520752,8.08365250,197.0109406,344.3521118,0.00000000,2.54048491,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00044632,11.93904877,37.00044632,-9.67928696,158.6905060,1626.577881,0.00000000,2.25980377,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00044632,11.93904877,37.00044632,-9.67928696,158.6905060,1626.577881,0.00000000,2.25980377,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57848358,143.0479126,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07443237,143.9866638,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-0.55704629,14.14181137,0.55704629,-14.07856941,34.50529099,57.50881577,0.00000000,0.06324183,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-0.55905074,14.19269753,0.55905074,-14.12922859,34.62944412,57.71574783,0.00000000,0.06346940,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41793251,-16.93245316,-23.41793251,17.86069107,116.5009766,231.6674805,0.00000000,0.92815572,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12676811,-16.72187614,-23.12676811,17.63859177,115.0523605,228.7868958,0.00000000,0.91661549,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,123.2941895,-31.81289482,-123.2941895,37.53490448,311.7443848,519.5740356,0.00000000,5.72201109,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14355850,-0.69815940,-11.14355850,0.83419001,45.30533600,86.83522797,0.00000000,0.13603058,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,37.47101593,13.21276283,-37.47101593,-12.61721134,93.91161346,160.4323273,0.00000000,0.59555119,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,38.71367645,13.65107155,-38.71367645,-13.03563881,97.02613068,165.7528076,0.00000000,0.61530161,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98247910,0.58719784,-8.98247910,-0.48968759,36.45153427,70.73875427,0.00000000,0.09751080,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87117815,0.38380215,-5.87117815,-0.32008687,23.82565117,46.23666382,0.00000000,0.06373554,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502548,-0.07820325,-6.15502548,0.11905074,25.02457619,47.96377182,0.00000000,0.04084749,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233135,-0.07816903,-6.15233135,0.11899864,25.01362228,47.94277573,0.00000000,0.04082961,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944687,-3.33130550,-9.95668125,3.86647892,239.6930847,43.42265701,0.04276644,0.53517306,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-19.99999428,6.35076094,19.99999428,-4.29260302,84.88177490,468.5474243,0.00000000,2.05815840,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38500977,5.35061264,-29.38500977,-5.05531740,72.13536072,121.7285004,0.00000000,0.29536939,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38500977,5.35061264,-29.38500977,-5.05531740,72.13536072,121.7285004,0.00000000,0.29536939,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.33540344,-3.81963992,-69.33540344,5.24178743,163.6107178,279.5015564,0.00000000,1.42242861,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.05372620,-3.80396986,-69.05372620,5.22050238,162.9460144,278.3660889,0.00000000,1.41664994,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,72.37863159,-3.98719430,-72.37863159,5.47187424,170.7917938,291.7692871,0.00000000,1.48486090,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001013,0.00000000,-0.00000000,0.00004098,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003684,0.00000000,0.00000000,0.00014907,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003684,0.00000000,0.00000000,0.00014907,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002789,0.00000000,-0.00000000,0.00011288,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001013,0.00000000,-0.00000000,0.00004098,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23537827,10.61908436,-46.23537827,-9.01671600,191.9768982,367.9557190,0.00000000,1.60236919,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39171219,9.73629284,-42.39171219,-8.26713276,176.0173645,337.3666077,0.00000000,1.46916020,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43842316,9.97669506,-43.43842316,-8.47125912,180.3634949,345.6967163,0.00000000,1.50543571,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-57.64489746,-15.84982681,57.64489746,17.10720253,241.9348145,145.1608887,0.00000000,1.25737405,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-57.64489746,-15.84982681,57.64489746,17.10720253,241.9348145,145.1608887,0.00000000,1.25737405,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-57.64489746,-15.84982681,57.64489746,17.10720253,241.9348145,145.1608887,0.00000000,1.25737405,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04105377,1.34804165,83.04105377,5.92420530,335.7142639,3524.999268,0.00000000,7.27222919,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04105377,1.31394327,83.04105377,5.92420483,335.7120667,3524.976074,0.00000000,7.23805857,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.00006866,1.08048010,85.00006866,6.49278307,343.6165771,3607.973633,0.00000000,7.57325125,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94386864,-2.15277910,-13.94386864,2.31264687,57.43354797,110.0809631,0.00000000,0.15986767,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63933563,-2.26015162,-14.63933563,2.42799306,60.29811478,115.5713806,0.00000000,0.16784127,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-8.70196724,16.65191460,8.70196724,-16.51663589,45.59681320,75.99468231,0.00000000,0.13527894,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037188,-0.68437964,-1.56037188,0.68760842,6.89588118,13.38240242,0.00000000,0.00320296,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811282,-1.03000510,-2.34811282,1.03468883,10.37740898,20.13822937,0.00000000,0.00481995,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25515938,1.26364207,-13.25515938,-1.07879019,54.18525696,103.8550873,0.00000000,0.18485186,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21917439,1.26021147,-13.21917439,-1.07586145,54.03816223,103.5731506,0.00000000,0.18435001,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24047279,9.26605034,-31.24047279,-8.44881153,132.8899078,254.7056427,0.00000000,0.81723863,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63097763,9.38187504,-31.63097763,-8.55442142,134.5510254,257.8894958,0.00000000,0.82745403,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99995232,-3.83774567,13.99995232,5.29999208,74.90787506,1279.676147,0.00000000,1.46224844,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99995232,-3.83774567,13.99995232,5.29999208,74.90787506,1279.676147,0.00000000,1.46224844,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99995232,-3.83774567,13.99995232,5.29999208,74.90787506,1279.676147,0.00000000,1.46224844,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,-0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,-0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,-0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000726,0.00000000,-0.00000000,0.00003744,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02745819,-13.79810238,39.02745819,15.65945721,177.4034424,216.9965973,0.00000000,1.86140466,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67234039,-13.67244911,38.67234039,15.51701546,175.7890625,215.0221558,0.00000000,1.84446740,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58399677,0.00000000,7.60930347,32.10139465,39.26560211,0.00000000,0.02535314,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.45333099,-15.98503780,-69.45333099,18.65705299,170.3818665,291.0691833,0.00000000,2.67184448,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.60657501,-22.00457573,-95.60657501,25.68235970,234.5407562,400.6736145,0.00000000,3.67795038,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47900009,3.02534842,58.47900009,0.56816822,234.4358826,2359.010742,0.00000000,3.59338641,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47900009,3.16132259,58.47900009,0.56816822,234.4646606,2359.300293,0.00000000,3.72931290,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47900009,3.06011343,58.47900009,0.58538544,234.4431152,2359.083984,0.00000000,3.64553928,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241894,-10.14965343,-1.22381806,40.97280884,79.51294708,0.00000000,0.08868878,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,26.72114944,32.18177414,-26.72114944,-31.58000755,99.37112427,165.6185455,0.00000000,0.60176796,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.65862370,-24.68599319,-10.30922222,111.4004974,208.1795349,0.00000000,1.34935772,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509674,11.77622509,-24.93509674,-10.41328239,112.5245514,210.2803345,0.00000000,1.36297393,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.20668977,45.66699219,2.91111493,186.3987885,1910.587280,0.00000000,3.11784720,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773773,0.00000000,0.05112862,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709515,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.89859724,-0.00000000,2.91111469,11.83107185,121.2666779,0.00000000,0.01256062,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006868,-0.00000000,0.00000000,0.00028064,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79606354,-11.59459019,-0.64783299,47.29332352,90.64553833,0.00000000,0.14823048,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96414948,0.75277859,-10.96414948,-0.61260796,44.72180939,85.71680450,0.00000000,0.14017063,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255569,-3.40249014,-25.66255569,3.97568727,105.9952164,203.1575012,0.00000000,0.57319689,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53797078,-25.65319824,3.10629392,104.8598099,202.6566925,0.00000000,0.56845856,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233742,-20.61581421,-5.30825424,87.10678101,166.9546509,0.00000000,0.48408365,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679543,-20.53965378,-4.26033068,85.83257294,164.5124359,0.02264469,0.47646463,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,85.02478027,8.45741940,-85.02478027,-5.62923002,200.4522552,346.6153259,0.00000000,2.82795596,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,88.01560974,8.75481987,-88.01560974,-5.82732248,207.5033417,358.8078308,0.00000000,2.92743182,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21817589,-12.17174721,2.48621631,50.01123428,97.05300140,0.00000000,0.26807469,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00950027,-11.02687931,2.25239086,45.30717468,87.92428589,0.00000000,0.24285974,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.25600815,1.97978544,-50.25600815,-1.01229084,117.5058136,203.1870880,0.00000000,0.96706587,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12765026,-6.73761129,1.30418515,27.56375122,52.83052063,0.00000000,0.17653495,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902878,-0.24110132,0.08952285,1.03712189,5.72491264,0.00002550,0.00049408,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63574982,-41.60320282,-9.32258320,173.1439667,331.8592529,0.00000000,1.31316721,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63574982,-41.60320282,-9.32258320,173.1439667,331.8592529,0.00000000,1.31316721,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,78.34042358,119.1590576,-78.34042358,-113.9546890,334.5502319,557.5837402,0.00000000,5.20436525,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,74.60993195,-63.72609711,-74.60993195,66.44267273,230.1907196,402.8341064,0.00000000,2.71644211,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53327942,0.00000000,-20.70635033,86.82473755,748.8633423,0.00000000,0.82692873,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53327942,0.00000000,-20.70635033,86.82473755,748.8633423,0.00000000,0.82692873,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58146143,1.56663752,4.58146143,-1.55422521,19.42490768,111.2461700,0.00000000,0.01237561,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,59.01778412,6.44928122,-59.01778412,-4.70193577,141.8753662,236.4589539,0.00000000,1.74734533,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.37743759,6.37930632,-58.37743759,-4.65091991,140.3360291,233.8933716,0.00000000,1.72838664,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-11.41003418,-0.00000000,11.61734200,45.54972076,466.8828125,0.00000000,0.20735320,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.27400708,-1.35945940,-1.25700557,7.52788687,42.59288406,0.00000000,0.01700770,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35989380,-12.99263096,80.35989380,16.86861229,187.8127899,2834.800049,0.00000000,3.87584233,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6553650,-68.35289001,229.6553650,91.33351135,552.8281860,7593.710938,0.00000000,22.98045731,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,2.58830285,1.22442865,-2.58820295,-1.21998882,6.60160542,6.60160065,0.00008506,0.00446553,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,2.58827138,1.21242368,-2.58827138,-1.22442865,6.93653774,6.60153961,0.00000000,0.00004144,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75956726,27.11357117,-61.75956726,-23.10605049,158.6227722,513.0457153,0.00000000,4.00757313,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846558,-5.14469719,185.5846558,17.14243317,427.0473022,5729.551270,0.00000000,11.99763966,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08105850,9.27170372,-23.08105850,-8.71391964,60.95184326,192.2731934,0.00000000,0.55769408,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17663193,9.31001759,-23.17663193,-8.75004196,61.20416641,193.0694580,0.00000000,0.56000340,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10820770,13.70119190,-34.10820770,-12.87711906,90.07191467,284.1333008,0.00000000,0.82413656,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5501404,-20.78527451,213.5501404,37.58156204,493.5310059,6779.197266,0.00000000,16.79620552,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00001907,-0.26736540,21.00001907,1.34866500,48.90434265,820.1665649,0.00000000,1.08129275,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00003052,2.39414525,39.00003052,1.34866512,90.98594666,1525.910034,0.00000000,3.74280334,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00003052,2.38830733,39.00003052,1.34866512,90.98511505,1525.895996,0.00000000,3.73694158,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00003052,2.38830733,39.00003052,1.34866512,90.98511505,1525.895996,0.00000000,3.73694158,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00003052,2.33260465,39.00003052,1.34866512,90.97727203,1525.764771,0.00000000,3.68126702,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00003052,2.33260465,39.00003052,1.34866512,90.97727203,1525.764771,0.00000000,3.68126702,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00006104,3.94578505,43.00006104,1.57344341,100.5500793,1686.308472,0.00000000,5.51918983,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00006104,3.94578505,43.00006104,1.57344341,100.5500793,1686.308472,0.00000000,5.51918983,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.64803004,11.65999889,-3.34597707,28.67152214,276.9668579,0.00000000,0.30204830,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218475,0.20559257,-10.12218475,-0.08545363,23.44796562,78.64836121,0.00000000,0.12005512,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218475,0.20559257,-10.12218475,-0.08545363,23.44796562,78.64836121,0.00000000,0.12005512,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00004578,-18.44687080,85.00004578,25.10607910,200.8605652,3598.751465,0.00000000,6.65926266,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00004578,-18.44687080,85.00004578,25.10607910,200.8605652,3598.751465,0.00000000,6.65926266,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72703552,-20.19014740,77.72703552,25.86686707,185.4524078,3322.688477,0.00000000,5.67677450,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.47899437,85.96398163,-2.15622401,211.2638397,3697.116699,0.00000000,18.32271194,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.66343021,85.96398163,-2.15622401,208.0923920,3641.616455,0.00000000,11.50717926,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.98981714,53.43898392,-1.18812346,129.1757202,2260.574951,0.00000000,6.80170345,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63175583,78.69104004,22.10346222,186.4197845,1351.543457,0.00000000,6.47171307,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9379883,5198.784180,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.95395660,75.00000000,-27.04322433,193.1408691,3299.491211,0.00000000,6.91084051,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.84043121,-39.99999619,68.22691345,1231.838867,184.7758484,0.00000000,3.38647485,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.7001038,36.38343048,145.7001038,-23.60860252,352.3081665,4614.257812,0.00000000,12.77475643,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.2000122,19.76754189,106.2000122,-7.86953115,253.4241486,4329.330078,0.00000000,11.89812088,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,33.63425446,99.99998474,-27.05759430,252.2285309,3303.493164,0.00000000,6.57665730,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.80172920,59.99999237,-9.01919746,146.6696014,2505.604980,0.00000000,3.78244305,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.16251659,-8.13978004,-0.76591575,33.16828156,342.0478516,0.00000000,0.39659756,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852234,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75944138,8.12958431,-10.74014187,-7.49800491,54.92010498,298.4216919,0.01929613,0.63155246,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99998856,-4.70065355,23.99998856,6.08646441,99.66536713,1010.606750,0.00000000,1.38582361,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16240692,4.01596594,8.18195438,-3.77205205,36.77403641,367.7403870,0.01954714,0.24391425,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.29861069,23.29883194,39.41118240,-20.82732391,110.5784683,733.2178955,0.04265925,2.43120193,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43227386,22.56200600,39.54437256,-20.11746407,109.9603806,729.1403809,0.04218611,2.40423727,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.42930222,34.99999237,32.78846359,108.1744232,775.2500610,0.00000000,1.35916877,1,
