xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6933365,-48.31327820,123.0360260,60.96307755,327.4661560,5594.213379,0.34269249,12.64982033,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75562072,-0.52999997,-2.75000000,6.96876049,119.0530548,0.00015520,0.00570197,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939926,-48.27795410,123.0360260,60.96307755,327.1516418,5588.840332,0.34203452,12.68501854,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938858,-48.33367920,123.0360260,60.96307755,327.2019958,5589.699707,0.34213981,12.62942123,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938019,-48.37542725,123.0360260,60.96307755,327.2396545,5590.343750,0.34221852,12.58769035,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940155,-48.26423645,123.0360260,60.96307755,327.1390991,5588.624023,0.34200811,12.69890785,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939316,-48.32051849,123.0360260,60.96307755,327.1793518,5589.313965,0.34209245,12.64254761,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940384,-48.26499939,123.0360260,60.96306992,327.1291504,5588.455078,0.34198737,12.69813919,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6942520,-48.13905334,123.0360260,60.96307755,327.0272217,5586.715820,0.34177443,12.82396889,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940613,-48.23641968,123.0360260,60.96307755,327.1151123,5588.214355,0.34195793,12.72678185,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80717278,93.70170593,-17.48049545,242.8545990,4249.955566,0.19606596,7.32667542,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16599083,72.90479279,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.70034027,93.70170593,-17.48049736,242.7924805,4248.867188,0.19596562,7.21978569,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51589966,24.80917931,93.70170593,-17.48049736,242.8870697,4250.523438,0.18579634,7.32863331,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.70008659,93.70170593,-17.48049736,242.7881927,4248.791992,0.19595870,7.21953058,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80730438,93.70170593,-17.48049736,242.8567963,4249.993652,0.19606948,7.32680702,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50575256,24.69956207,93.70170593,-17.48049736,242.7794037,4248.638672,0.19594444,7.21900606,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50585938,24.59241104,93.70170593,-17.48049545,242.7110901,4247.443848,0.19583432,7.11187744,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59226418,93.70170593,-17.48049545,242.7085419,4247.399902,0.19583023,7.11172915,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59226418,93.70170593,-17.48049545,242.7085419,4247.399902,0.19583023,7.11172915,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8782959,-7.92395496,157.0250702,17.21940041,392.6039124,654.3398438,0.14677021,9.29544640,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-158.2806091,-7.97326946,158.4300079,17.31048584,396.0995789,660.1660156,0.14939545,9.33721638,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8789062,-7.95166063,157.0232391,17.24724960,392.6069641,654.3449097,0.14432625,9.29558849,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,5.25221205,8.58876419,-5.24736977,-8.54537010,24.30683327,38.89116287,0.00483915,0.04346594,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-31.69169426,33.31703949,31.70437431,-32.33924866,111.4534149,185.7556915,0.01268121,0.97779047,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,-10.50312233,7.26386929,10.51115799,-7.11912823,53.00865555,30.63414192,0.00804233,0.14476201,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,-11.75763512,-14.79435730,11.77588177,15.11389637,78.47397614,46.23398972,0.01825085,0.31955940,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215186,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.80012512,12.37364292,59.80012512,-8.50018978,147.4012451,2518.103516,0.00000000,3.87335896,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.80011749,12.36061668,59.80011749,-8.50018978,147.3955231,2518.007324,0.00000000,3.86052799,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824305,0.06574538,-1.04804063,-0.05932396,2.52977777,8.97404480,0.00020344,0.00643196,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032684,0.98725492,-0.60000002,-0.98000002,2.78888679,165.7576752,0.00032605,0.00725452,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033244,0.98724300,-0.60000002,-0.98000002,2.78886962,165.7590179,0.00033284,0.00726135,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734188,-0.60000002,-0.98000002,2.78906631,165.7686157,0.00032609,0.00734375,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.24748993,3.38354850,24.39996910,-0.09913978,59.09257889,3512.173340,0.15247929,3.28440452,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.24744797,3.40888691,24.39997101,-0.09913974,59.10096359,3512.671631,0.15252255,3.30974007,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60029918,0.98719251,-0.60000002,-0.98000002,2.78871560,165.7483826,0.00029884,0.00719930,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08819816,2.16836786,-0.08724032,-2.14462233,5.23629427,18.24755669,0.00095730,0.02372939,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.37643433,40.00898361,99.70097351,-30.87900925,261.0819092,4460.151367,0.32454103,9.13008499,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.70066833,39.77970123,99.70066833,-30.87900543,261.6075134,4469.127441,0.00000000,8.90061951,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308562,59.67540741,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01604414,-5.75619125,-4.00958109,5.91737795,16.94225502,60.62372971,0.00646344,0.16122890,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.06824303,-5.83492613,-4.06164169,5.99827814,17.17022133,61.43944931,0.00660187,0.16339619,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.80046654,12.57329273,-10.78666782,-12.21594143,40.01039886,138.2180176,0.01379668,0.35739961,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22533798,4.64403152,-21.19695473,-3.92207909,52.33699417,184.2102966,0.02838035,0.72192508,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97848892,4.81263161,-20.95759964,-4.09717798,51.84558487,182.4805908,0.02088742,0.71539402,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3930664,257.1621094,528.0967407,-223.0339966,1409.445557,1488.937866,0.70365655,34.12734222,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3851318,264.9930115,528.0967407,-230.4808350,1417.773804,1497.311401,0.71159291,34.51225662,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00105150,-12.80201721,0.00001866,12.85406685,30.75200462,558.6684570,0.00106988,0.05188903,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00105150,-12.80201721,0.00001866,12.85406685,30.75200462,558.6684570,0.00106988,0.05188903,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00105150,-12.80201721,0.00001866,12.85406685,30.75200462,558.6684570,0.00106988,0.05188903,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-20.60026169,-0.00000000,20.59571838,53.50514221,676.1638794,0.00000000,-0.00454327,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-13.73249626,-0.00000000,13.73047543,35.68515778,450.9662476,0.00000000,-0.00202094,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.11222839,16.75082207,-84.79057312,-9.12906837,208.9487762,760.2885742,0.32165036,7.62171459,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.11222839,16.75082207,-84.79057312,-9.12906837,208.9487762,760.2885742,0.32165036,7.62171459,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00147687,-13.77342033,0.00000944,13.84548855,33.08543777,601.0517578,0.00148604,0.07207318,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00147687,-13.77342033,0.00000944,13.84548855,33.08543777,601.0517578,0.00148604,0.07207318,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00147687,-13.77342033,0.00000944,13.84548855,33.08543777,601.0517578,0.00148604,0.07207318,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00147687,-13.77342033,0.00000944,13.84548855,33.08543777,601.0517578,0.00148604,0.07207318,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-84.65092468,12.25460529,84.71080780,-8.90113735,429.3168945,204.7649994,0.05988681,3.35366178,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-84.65092468,12.25460529,84.71080780,-8.90113735,429.3168945,204.7649994,0.05988681,3.35366178,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-84.65092468,12.25460529,84.71080780,-8.90113735,429.3168945,204.7649994,0.05988681,3.35366178,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.58002472,13.52981472,-65.39241028,-9.08434296,161.1104279,580.6494141,0.18760954,4.44552994,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.64378357,13.55249119,-65.45580292,-9.09838486,161.2668152,581.2129517,0.18797395,4.45416498,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71846771,4.41768408,-12.70957756,-4.12403727,32.81441116,116.6404953,0.00888951,0.29370925,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94583225,4.52429676,-12.93734741,-4.22520447,33.42319489,118.8044739,0.00848462,0.29917496,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226105,8.49135303,-33.59269333,-7.05582571,83.58660889,291.2866211,0.02956784,1.43551862,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00745773,8.34924984,-32.97895432,-6.93984175,82.06595612,285.9873962,0.02850179,1.40941346,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226105,8.49135303,-33.59269333,-7.05582571,83.58660889,291.2866211,0.02956784,1.43551862,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12629318,7.82948494,-35.06360626,-5.83552122,87.15634918,303.7266235,0.06268717,1.99393463,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78902435,7.82605934,-34.73079681,-5.85033226,86.35748291,300.9428101,0.05822945,1.97577739,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29339218,-8.63122654,-23.27975464,9.17438698,61.01201248,214.7439728,0.01363091,0.54308420,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28858471,-10.68591213,-12.27484894,11.12494087,39.99720764,142.1720428,0.01373537,0.43900359,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47769928,39.77006531,-25.43224716,-37.95903778,116.0037537,392.1264954,0.04545044,1.81084132,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57086658,2.10264492,-6.56936598,-2.04180408,16.99088669,53.28935623,0.00149925,0.06074201,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37874842,2.01401162,-6.37706232,-1.95503771,16.47384644,51.66774368,0.00168150,0.05888746,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96388054,-58.49757385,19.96388054,62.09779358,151.9880981,1095.581055,0.00000000,3.60021210,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,-0.92382646,12.55770779,0.92419881,-12.54746628,31.86165428,31.86103058,0.00021630,0.00998326,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87221146,-3.00096750,-17.83359146,3.85275412,45.89283371,156.9298553,0.03861909,0.85176539,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90869331,-2.93864775,-17.87319183,3.79181170,45.95812607,157.1531982,0.03550165,0.85311532,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28456497,-2.90176320,-17.24723816,3.72556114,44.38363266,151.7691956,0.03732487,0.82375592,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.80168724,-1.98402262,-20.77999496,2.66191864,52.45190811,177.3033752,0.02169089,0.67784041,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.46280098,-12.79496288,-20.43558502,13.71577072,60.57882690,208.2949371,0.02721498,0.92077339,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78533554,-5.69947577,10.78533554,6.03888512,62.80696869,30.12825012,0.00000000,0.33939156,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81224251,-1.06355762,10.81224251,1.32932353,55.93739319,26.55203247,0.00000000,0.26572743,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209229,-0.20054977,0.82221061,0.20431867,18.93354797,2.08042192,0.00011906,0.00377783,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817040,-0.18015140,0.84840834,0.18400815,19.40096855,2.13178468,0.00023800,0.00386570,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70707989,1.20783687,-4.70177555,-1.09624100,11.82292938,215.7117615,0.00530504,0.11160867,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79564762,1.22337556,-4.79008579,-1.10972333,12.04105282,219.6914368,0.00556273,0.11366008,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70829010,1.23262274,-4.70352030,-1.12081182,11.84091091,216.0395203,0.00476871,0.11180290,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38897133,4.36206150,-11.38254070,-4.13683748,29.86730766,103.3897400,0.00642575,0.22518051,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13831806,4.22806978,-11.13138485,-4.00813198,29.17683029,100.9997635,0.00693192,0.21995521,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21253967,0.91692263,-21.19021606,-0.17132676,52.63581467,181.5935211,0.02232236,0.74551523,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43534660,0.94230902,-21.41334343,-0.18889344,53.19038010,183.5068054,0.02200310,0.75338632,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64810753,0.68505776,-8.63399315,-0.48837537,21.66712189,74.28868103,0.01411146,0.19664694,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30588341,1.00243497,-8.30007076,-0.81234211,20.89525986,71.64225006,0.00581300,0.19004045,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62650776,-1.59440136,-11.61245251,1.95334649,29.08598137,101.3602524,0.01405249,0.35892019,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36408329,-1.59925723,-11.34910488,1.95019174,28.44340515,99.12096405,0.01497915,0.35094020,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35058403,8.20427227,-23.32050705,-7.23768854,62.26788330,210.4829712,0.03007870,0.96657395,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76570702,8.00265789,-22.73652649,-7.06027651,60.71145630,205.2219238,0.02918285,0.94241852,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78047466,-14.91760635,-2.76971984,15.29761124,38.43133545,133.7421875,0.01075677,0.38001201,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.80132079,-14.81381989,-2.79162312,15.19137478,38.18273544,132.8768921,0.00969766,0.37758017,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60667419,3.42008424,-11.59206772,-3.04170966,31.83355713,103.1695633,0.01460503,0.37833989,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05267906,6.49815369,-22.02492714,-5.77928114,60.48374557,196.0222321,0.02774956,0.71884578,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44045639,4.80300093,-30.39045906,-3.50784135,81.18539429,263.1144104,0.04999593,1.29513252,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.28130299,9.34170055,0.28268787,-9.26495743,22.35402679,44.80957413,0.00138485,0.07674991,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.28128269,9.32730770,0.28266340,-9.25079918,22.32001877,44.74140167,0.00138064,0.07651655,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39597702,-29.29840088,21.42954254,30.54159927,87.78031921,599.8306885,0.03356925,1.24330544,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-75.83628082,-24.77309418,75.89712524,27.85784912,391.7796021,195.8045654,0.06084473,3.08482838,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13355637,13.98801613,-42.06722641,-12.26960754,107.7315369,367.9195862,0.06633560,1.71840811,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13355637,13.98801613,-42.06722641,-12.26960754,107.7315369,367.9195862,0.06633560,1.71840811,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97840309,10.26037979,-29.92941475,-8.72941875,80.48500824,266.4539185,0.04898785,1.53087020,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37420025,-0.52585334,0.37421268,0.52611661,2.52805424,5.28593206,0.00001241,0.00026326,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37420025,-0.52585334,0.37421268,0.52611661,2.52805424,5.28593206,0.00001241,0.00026326,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.41560745,29.80000114,-20.18745995,152.9485321,1567.723633,0.00000000,2.22819066,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.42765045,29.80000114,-20.18745995,152.9782410,1568.025513,0.00000000,2.24014163,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.43560791,29.80000114,-20.18745995,152.9978638,1568.227173,0.00000000,2.24811316,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70081031,-0.20000000,-0.69999999,2.98925114,30.64101601,0.00000000,0.00083985,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70090491,-0.20000000,-0.69999999,2.98962426,30.64164734,0.00000000,0.00085549,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941207,30.64141846,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43253183,1.64502656,-4.42593002,-1.54847729,19.62544823,217.0118256,0.00660146,0.09652801,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43253183,1.64499426,-4.42593002,-1.54847729,19.62540245,217.0118103,0.00660144,0.09652768,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43253708,1.64510536,-4.42593002,-1.54847729,19.63345909,217.1004181,0.00660685,0.09660684,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18346405,-26.60334015,91.18346405,34.51696014,392.5515747,4023.654297,0.00000000,7.91351509,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18346405,-26.68008232,91.18346405,34.51696396,392.6352844,4024.510742,0.00000000,7.83691502,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18345642,-26.75060654,91.18345642,34.51696396,392.0096130,4018.097656,0.00000000,7.76640940,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18345642,-26.68524742,91.18345642,34.51696014,391.9338074,4017.321289,0.00000000,7.83170748,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18345642,-26.75063324,91.18345642,34.51696014,392.0089111,4018.090576,0.00000000,7.76638174,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18345642,-26.71793365,91.18345642,34.51696014,391.9709473,4017.702393,0.00000000,7.79903507,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18345642,-26.60914421,91.18345642,34.51696014,391.8476868,4016.437500,0.00000000,7.90791130,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18345642,-26.73966026,91.18345642,34.51696396,391.9988708,4017.987305,0.00000000,7.77736998,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18345642,-26.72878838,91.18345642,34.51696014,391.9837952,4017.834229,0.00000000,7.78816128,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18345642,-26.72878838,91.18345642,34.51696014,391.9837952,4017.834229,0.00000000,7.78816128,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18346405,-26.71903992,91.18346405,34.51696014,392.8054810,4026.255371,0.00000000,7.79797459,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999993,1.30159938,-0.47999993,-1.29999995,5.73508167,58.78718185,0.00000000,0.00166481,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526114,6.66693354,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526114,6.66693354,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6651917,3994.067139,0.17526990,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942444,3994.364990,0.17529607,6.66826200,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2833862,4000.404053,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986263,95.43415833,20.47821045,390.2839050,4000.408936,0.17582692,6.68845606,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85533142,-6.76835537,17.87291527,7.17865896,89.85353088,155.6518097,0.01758444,0.41030371,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803425,-5.31423855,9.49799919,5.60000038,51.17277908,966.6452637,0.00996509,0.28578457,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28897691,15.50000000,-2.15271902,74.82253265,1309.394287,0.00000000,1.13626242,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28897691,15.50000000,-2.15271902,74.82253265,1309.394287,0.00000000,1.13626242,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28897691,15.50000000,-2.15271902,74.82253265,1309.394287,0.00000000,1.13626242,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42772198,-2.88390541,15.50000000,4.00651455,74.11348724,1339.572266,0.07227719,1.12260318,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.48738861,15.45475101,-54.45307541,-13.79951382,288.6000366,288.6001587,0.03431595,1.65532887,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.48738861,15.45475101,-54.45307541,-13.79951382,288.6000366,288.6001587,0.03431595,1.65532887,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.48738861,15.45475101,-54.45307541,-13.79951382,288.6000366,288.6001587,0.03431595,1.65532887,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51004553,-1.96019268,5.51374960,2.04276085,260.5460815,28.47152138,0.00370667,0.08260585,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51004553,-1.96019268,5.51374960,2.04276085,260.5460815,28.47152138,0.00370667,0.08260585,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634242,0.01920494,-0.08628819,-0.01870289,0.45488012,4.16605854,0.00005406,0.00049971,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743658,0.10738811,-0.40727136,-0.10499487,2.16686106,19.84546089,0.00016489,0.00238864,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75324774,-1.13062871,3.77367616,1.34965563,176.4713745,20.66943741,0.02042825,0.21901764,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64084244,-0.72250599,3.65865016,0.92165738,167.1069336,19.45841599,0.01780781,0.19915064,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810617,-0.19317028,1.06876636,0.20274495,49.33100510,5.47448349,0.00066092,0.00957714,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580109,0.72537094,-12.60079288,-0.36124995,63.55689621,110.0690689,0.02501481,0.36413965,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411129,1.06885540,-13.98393631,-0.66405630,70.58380890,122.2383728,0.02017740,0.40484974,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22599983,4.12838888,-8.21649456,-3.93914723,46.25484848,160.2098846,0.00950357,0.18923290,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236065,4.06553745,-8.41963863,-3.87321973,47.04600906,162.9501038,0.01272306,0.19229174,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927025,4.31450748,-8.44083405,-4.11940908,47.67841721,165.1408691,0.00843444,0.19512066,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587830,2.63544893,-6.14611769,-2.34040380,33.85026932,310.2717590,0.01976022,0.29505605,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275501,2.65335774,-6.14611769,-2.34040380,33.87142563,302.4613647,0.01663730,0.31296113,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19507933,-1.41736507,7.21263075,1.70843112,333.7160339,37.40917587,0.01755176,0.29106662,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987463,-2.55087304,7.22920513,2.87183547,348.0265503,39.25908661,0.01933058,0.32096812,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.42096013,28.43607140,-0.39487872,-27.55112267,142.7708740,1219.506226,0.02607992,0.88506538,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43283868,-1.38915753,3.44182920,1.50896943,160.9049225,18.73621178,0.00898902,0.11979242,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452046,-1.39608371,3.46361947,1.51662815,161.8911285,18.85104370,0.00909953,0.12052242,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03151464,-0.76697648,3.03625154,0.83566934,135.9990997,15.83608246,0.00473759,0.06870481,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99724984,-0.75809073,3.00193691,0.82598728,134.4596100,15.65679264,0.00468858,0.06792676,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60847521,1.08599317,-2.60367107,-0.99832487,14.10249615,119.4983978,0.00480405,0.08767395,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61112690,1.09160960,-2.60366940,-0.99832445,14.21544838,120.4554443,0.00745756,0.09328730,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07080889,2.70854068,-7.05479002,-2.44479227,37.75932312,345.8247375,0.01601919,0.26375777,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07131720,2.70777273,-7.05478621,-2.44479179,37.91912460,347.2882996,0.01653075,0.26298922,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70871401,-1.17527127,4.72306967,1.36464047,223.0330353,24.20715523,0.01435481,0.18936138,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,-0.00000000,-0.00000000,-0.00000053,-0.00000630,0.00000000,0.00003136,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78772449,-4.97896338,10.83374882,5.05515528,259.8582153,61.19298935,0.04598600,0.07631718,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95928788,0.08676594,-1.95568061,-0.03524327,10.00249100,91.60938263,0.00360760,0.05152598,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95920730,0.08379269,-1.95552206,-0.03227680,10.00142193,91.59956360,0.00368524,0.05151494,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59105682,3.16404057,-11.57509327,-2.79961658,60.30753708,104.4417572,0.01596526,0.36444509,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22396755,3.35932255,-12.20778179,-2.97480655,63.63038254,110.1963501,0.01618616,0.38455367,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67041779,11.31182384,-31.56507683,-8.68159866,168.7984924,803.9035645,0.10534573,2.63029313,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17708969,12.39752007,-35.04796982,-9.48092461,187.2085876,891.5812988,0.12912011,2.91664910,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77007580,3.68801069,-9.75888634,-3.43580389,52.82049942,91.47560120,0.01119019,0.25223488,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57450104,3.57356715,-9.56263447,-3.32677293,51.69095612,89.51937866,0.01186867,0.24679853,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78763676,-4.97895241,10.84069347,5.05606651,260.2760315,61.27388000,0.05297437,0.07710714,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.50907099,0.11410698,-1.50686526,-0.08406708,7.73773527,70.86724091,0.00220582,0.03003670,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.93988347,0.24132803,-2.93596029,-0.18275300,15.08185005,138.1294403,0.00392262,0.05857188,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242474,-0.62279820,2.73672438,0.68493885,128.0118713,13.94357014,0.00429775,0.06212940,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876066,0.42919251,-2.28399301,-0.30431604,11.37569904,104.2695923,0.00476758,0.12487007,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78712463,1.75549960,13.84699917,-0.63118625,67.89281464,579.9177856,0.05987260,1.12431574,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81756020,1.60949528,13.84699917,-0.86334908,67.95409393,580.4411621,0.02943884,0.74616128,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78637981,1.76394391,13.84699917,-0.63833284,67.89441681,579.9315186,0.06061925,1.12560880,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699821,1.06014323,13.84699821,-0.31082878,67.83948517,579.4621582,0.00000000,0.74928874,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366615,2.08020139,16.09699821,-0.51223344,78.88277435,673.7902832,0.08333495,1.56796849,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01367569,2.07070994,16.09699821,-0.47286370,78.87687683,673.7399292,0.08332246,1.59785044,1,
