xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27259970,-0.39273983,5.27891874,0.52855748,45.29388046,25.91618156,0.00631783,0.13583328,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899839,-0.39236304,5.26528311,0.52783835,45.17744827,25.84955597,0.00628538,0.13548495,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422417,2.98522377,20.44599724,-1.32564688,100.3544540,1075.389282,0.05177485,1.65959406,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35872459,2.89603353,18.45299721,-0.90494353,90.49110413,969.6947021,0.09427266,1.99110365,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854202,3.50988698,24.37199783,-1.26255250,119.5337296,1280.912720,0.07345588,2.24735284,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199593,2.71315598,24.37199593,-0.47691473,119.3965073,1279.442261,0.00000000,2.23625422,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625793,3.21641088,22.39999771,-1.20524645,109.8735428,1177.395020,0.06374026,2.01117277,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299721,2.23661947,18.45299721,-0.95062864,90.50234222,969.8150635,0.00000000,1.28600347,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260388,0.53821033,-1.25197685,-0.43694097,6.81005383,59.26052094,0.01062679,0.10126705,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38302708,0.53045273,-3.37945175,-0.47902343,17.49582481,60.59918213,0.00357520,0.05142846,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30631661,0.51352596,-3.30275178,-0.46327800,17.09524536,59.21173859,0.00356608,0.05024585,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73339653,2.52651811,-6.71640253,-2.28027463,36.10338211,330.9235535,0.01699493,0.24623917,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37197399,2.39117360,-6.35590124,-2.15816259,34.16596985,313.1655273,0.01607391,0.23302601,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887011,0.88098019,-2.52334523,-0.82665783,13.44342136,369.3712463,0.00552496,0.05432880,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645406,0.39980802,-0.99525034,-0.37794441,5.38990831,148.0928040,0.00120368,0.02186140,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331310,0.16988683,-0.53296846,-0.16589788,2.81206632,74.93233490,0.00034495,0.00399362,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361200,-0.89860988,2.80173326,1.01648211,136.7432098,14.94282627,0.00812134,0.11786442,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434277,-0.90702057,2.79201174,1.02466643,136.4530029,14.91110516,0.00766861,0.11764342,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127085,1.79884696,-5.15707207,-1.62202775,27.51676559,239.6407318,0.01419881,0.17681536,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690039,1.85888076,-5.15707207,-1.62202775,27.64398766,240.7488098,0.01982824,0.23685735,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708958,-0.72446215,3.55752182,0.83242726,162.4270630,17.80326843,0.01043503,0.10799429,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708958,-0.72446215,3.55752182,0.83242726,162.4270630,17.80326843,0.01043503,0.10799429,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650549,-0.86934465,4.26902723,0.99890745,194.9122925,21.36392021,0.01252204,0.12959315,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167693,-2.51592183,3.12340903,2.65732336,177.1540375,20.02269173,0.01173241,0.14141750,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817076,0.64463615,5.10588074,-0.51618123,227.5017853,25.05683517,0.00771034,0.12845093,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95538425,3.53789449,13.99800014,-2.64264488,69.77306366,1191.957031,0.04261477,0.89526838,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95550632,3.53601193,13.99800014,-2.64080620,69.77140045,1191.928467,0.04249338,0.89522564,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95406914,3.54171395,13.99800014,-2.64633870,69.77647400,1192.014404,0.04393210,0.89535528,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95382595,3.54546571,13.99800014,-2.65002775,69.77980804,1192.071533,0.04417509,0.89544106,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63831139,1.69887578,28.69500732,-0.32835418,139.1647949,1491.277344,0.05669729,1.37049770,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63775253,1.68560088,28.69500732,-0.32835418,139.1582794,1491.207764,0.05725519,1.35722935,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94682121,1.51974308,26.99500847,-0.32835418,130.9231110,1402.960083,0.04818672,1.19137490,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55310249,1.56703198,27.60000801,-0.32835418,133.8723602,1434.564209,0.04690750,1.23870540,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88678169,1.98343122,26.99501419,-0.32835418,130.7785492,1400.638184,0.10823498,1.65510213,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87987137,1.98256862,26.99501419,-0.32835418,130.7448120,1400.277100,0.11514440,1.65424848,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94402403,9.04381752,-0.88663006,43.52188110,44.08658218,0.00182029,0.05743072,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926540,123.9310074,12.46306419,0.00315259,0.05263871,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334888,163.2722321,16.03253746,0.00548113,0.09151824,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650409,0.82565022,163.8648224,16.09074783,0.00552099,0.09184924,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23313856,-1.29100561,-1.23019230,1.33369756,8.81161022,80.70275879,0.00294579,0.04268345,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33788705,-1.39483082,2.34188080,1.45314467,121.0866089,13.60302639,0.00399369,0.05830985,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.28376177,-9.21681786,-0.28266731,9.25079918,44.74135208,44.74140167,0.00112631,0.03397088,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.28376362,-9.23077297,-0.28269181,9.26495743,44.80903244,44.80957413,0.00112974,0.03407437,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139300,-3.98561168,-0.69855982,19.71658325,68.29106903,0.00408331,0.07282918,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330010,-4.04772282,-0.70935541,20.02373886,69.35503387,0.00414867,0.07396371,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076475,54.86459732,6.05104637,0.00080364,0.00962938,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19097805,2.84308982,-2.18518472,-2.74638748,17.92555618,160.0703125,0.00579322,0.09672151,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77957106,-2.66139126,-3.77449656,2.74638748,23.08546257,212.8970795,0.00507464,0.08500018,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855423,-11.02260780,32.04342651,12.37869644,794.9087524,172.8330841,0.04487919,1.35613191,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055435,-11.16767406,32.51675415,12.54346561,806.5002441,175.3533020,0.04619760,1.37588525,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375834,-1.82753968,6.89222956,2.30914569,327.3141174,36.92237854,0.03847032,0.48159146,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325380,-1.10879636,4.67761993,1.43212867,220.2853546,24.84908485,0.03436556,0.32332662,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325380,-1.10879636,4.67761993,1.43212867,220.2853546,24.84908485,0.03436556,0.32332662,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851059,-4.04767513,17.80580902,5.52427340,807.7602539,93.96800995,0.04729738,1.47660100,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851059,-4.04767513,17.80677605,5.51748657,806.2090454,93.78826904,0.04826579,1.46980834,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81897545,6.04347229,-12.78240395,-5.42927217,71.60369110,124.0047150,0.03657273,0.61423421,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05040836,6.18418837,-13.01438332,-5.55825090,72.96466064,126.3617172,0.03602871,0.62598151,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376236,-1.85465360,33.47375870,4.68953419,818.2979126,170.7752380,0.08999588,2.83487058,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.45307541,13.79951382,-54.42023849,-12.21556282,288.6001587,489.0386353,0.03283609,1.58394337,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.45307541,13.79951382,-54.42023849,-12.21556282,288.6001587,489.0386353,0.03283609,1.58394337,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.45307541,13.79951382,-54.42023849,-12.21556282,288.6001587,489.0386353,0.03283609,1.58394337,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84681320,-10.90189934,36.92952728,12.68230820,901.9136353,196.4799500,0.08271296,1.78034627,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399948,-11.42667484,37.05595779,13.22144699,908.7854614,197.9768677,0.06195945,1.79477596,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.56491089,17.11838722,-54.54104614,-16.20524979,286.6775208,286.6771545,0.02386622,0.91288286,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.54104614,16.20524979,-54.43819809,-13.14911652,286.6771545,492.8818665,0.10285437,3.05624390,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779106,-5.68267536,13.05139923,6.60499048,628.4479370,72.74839020,0.06361038,0.92235047,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75521088,-10.72659969,37.96109390,17.18928146,905.4492188,207.9443207,0.20588213,6.46269035,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26092911,-9.16562271,32.33783722,11.85476875,785.7709961,171.1784973,0.07690524,2.68912005,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298584,3.12276459,-11.60571766,-2.77691174,60.76704407,105.2375946,0.01727081,0.34589869,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555593,-1.17431104,4.70051527,1.35044742,108.8945923,24.16898537,0.01495773,0.17613497,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965473,-1.94643271,8.55759716,2.33105373,386.8007812,43.98221588,0.01794345,0.38464698,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965473,-1.94643271,8.55724812,2.32846427,388.0808716,43.86260605,0.01759464,0.38205498,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39159203,-7.67392349,27.80802155,15.01564503,1304.617554,156.3714447,0.41643083,7.34173346,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39160156,-7.67392445,27.55872917,10.57923222,1278.429688,146.0173035,0.16712937,2.90526557,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.98765945,14.20241547,-34.98765945,-14.08010578,186.9703064,186.9694061,0.00000000,0.12182070,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.98765945,14.20241547,-34.98765945,-14.08010578,186.9703064,186.9694061,0.00000000,0.12182070,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.98765945,14.08010578,-34.91615677,-11.86084843,186.9694061,324.8944702,0.07150592,2.21923709,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.98765945,14.08010578,-34.91615677,-11.86084843,186.9694061,324.8944702,0.07150592,2.21923709,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108442,0.96279866,-4.65073061,-0.94912881,23.28858566,35.41586685,0.00035083,0.01371439,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108442,0.96279866,-4.65073061,-0.94912881,23.28858566,35.41586685,0.00035083,0.01371439,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779106,-5.68267536,13.04918098,6.57407427,637.3394165,72.14786530,0.06139136,0.89140266,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56170654,16.76906204,-35.39294434,-13.31528568,193.7830048,335.5970764,0.16876532,3.45380187,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369469,-4.15043259,13.59741688,4.65672064,338.4962158,71.96372223,0.00372120,0.50630897,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369469,-4.15043259,13.59741688,4.65672064,338.4962158,71.96372223,0.00372120,0.50630897,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73054695,-0.36585215,-13.72778702,0.82821238,68.77283478,327.5306091,0.00276001,0.46240431,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93736362,-15.92184162,-5.40646744,68.16317749,130.6460876,0.00000000,0.53089601,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93736362,-15.92184162,-5.40646744,68.16317749,130.6460876,0.00000000,0.53089601,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,109.2080917,19.45952988,-109.2080917,-15.66633415,255.9320374,442.5490723,0.00000000,3.79317021,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,110.8429413,19.75102234,-110.8429413,-15.90071011,259.7634277,449.1739807,0.00000000,3.84995461,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86536407,25.67744827,-56.86536407,-22.94463348,252.3960876,477.7121887,0.00000000,2.73281384,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46238327,25.94706345,-57.46238327,-23.18554878,255.0459900,482.7276611,0.00000000,2.76150489,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66670609,26.03930473,-57.66670609,-23.26795387,255.9528351,484.4440613,0.00000000,2.77132463,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,101.2392731,-3.65632367,-101.2392731,6.51439524,237.3284149,410.3804321,0.00000000,2.85765386,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,101.2392731,-3.65632367,-101.2392731,6.51439524,237.3284149,410.3804321,0.00000000,2.85765386,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41228485,11.89123535,-33.41228485,-11.49677563,83.45694733,144.3107605,0.00000000,0.39430276,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08285522,11.77395916,-33.08285522,-11.38343334,82.63406372,142.8879242,0.00000000,0.39041507,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17843723,-11.20002079,-5.12111282,29.58233643,49.92052460,0.00000000,0.05751989,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17843723,-11.20002079,-5.12111282,29.58233643,49.92052460,0.00000000,0.05751989,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88972473,-1.73961663,-31.88972473,2.48812222,130.3557892,249.8486023,0.00000000,0.74850547,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09788513,-1.75097191,-32.09788513,2.50436330,131.2066956,251.4794922,0.00000000,0.75339133,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09788513,-1.75097191,-32.09788513,2.50436330,131.2066956,251.4794922,0.00000000,0.75339133,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,91.18577576,-9.49259949,-91.18577576,12.23194408,214.5833435,375.5209045,0.00000000,2.73922110,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,95.10173798,-9.90034485,-95.10173798,12.75719261,223.7986298,391.6475525,0.00000000,2.85685635,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,82.77521515,-5.24449778,-82.77521515,7.71109486,194.1326447,339.3212280,0.00000000,2.46679568,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00017929,7.82673454,37.00017929,-5.68852139,154.3637695,1582.229004,0.00000000,2.13825536,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00017929,7.82673454,37.00017929,-5.68852139,154.3637695,1582.229004,0.00000000,2.13825536,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263580,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07443237,143.9866638,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-0.97575140,11.48663044,0.97575140,-11.44460106,28.12942505,46.88237381,0.00000000,0.04202955,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-0.97926241,11.52796268,0.97926241,-11.48578167,28.23064041,47.05107117,0.00000000,0.04218079,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41793633,-16.71457291,-23.41793633,17.64420700,116.5886383,231.8417664,0.00000000,0.92955297,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12677002,-16.50670433,-23.12677002,17.42479897,115.1389236,228.9590454,0.00000000,0.91799545,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,137.4119263,-36.65233612,-137.4119263,43.89503479,350.7313538,584.5521851,0.00000000,7.24269915,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356136,-0.69776291,-11.14356136,0.83419013,45.37133408,86.96172333,0.00000000,0.13642718,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,35.88547897,13.92019558,-35.88547897,-13.35997295,91.08360291,155.6011505,0.00000000,0.56022298,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,37.07555771,14.38196564,-37.07555771,-13.80303383,94.10433960,160.7613831,0.00000000,0.57880181,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98249340,0.58799249,-8.98249340,-0.48968798,36.59968185,71.02627563,0.00000000,0.09830505,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87118626,0.38432160,-5.87118626,-0.32008699,23.92248726,46.42458725,0.00000000,0.06425469,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502596,-0.07815020,-6.15502596,0.11905076,25.04082489,47.99491501,0.00000000,0.04090055,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233231,-0.07811600,-6.15233231,0.11899864,25.02986526,47.97390747,0.00000000,0.04088265,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944973,-3.26321912,-9.95682812,3.79658532,239.2880859,43.34929276,0.04262205,0.53336614,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-19.99999809,5.99778271,19.99999809,-3.95056057,84.65596008,467.3009338,0.00000000,2.04722261,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38492966,5.34595490,-29.38492966,-5.05288267,71.86341095,121.2695618,0.00000000,0.29314643,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38492966,5.34595490,-29.38492966,-5.05288267,71.86341095,121.2695618,0.00000000,0.29314643,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,66.36678314,-3.27247381,-66.36678314,4.56486082,155.9697723,266.4482727,0.00000000,1.29267061,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,66.09716797,-3.25902557,-66.09716797,4.54632568,155.3361053,265.3658142,0.00000000,1.28741920,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,69.27970886,-3.41601157,-69.27970886,4.76523638,162.8154907,278.1430664,0.00000000,1.34940767,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001015,0.00000000,-0.00000000,0.00004102,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003691,0.00000000,0.00000000,0.00014922,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003691,0.00000000,0.00000000,0.00014922,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002795,0.00000000,-0.00000000,0.00011299,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001015,0.00000000,-0.00000000,0.00004102,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23537827,10.61578083,-46.23537827,-9.01671600,191.7788849,367.5762024,0.00000000,1.59906518,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39171219,9.73326397,-42.39171219,-8.26713371,175.8358154,337.0186768,0.00000000,1.46613085,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43842316,9.97359180,-43.43842316,-8.47126007,180.1774445,345.3401184,0.00000000,1.50233150,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-53.10257721,-19.31060982,53.10257721,20.43153954,228.4310608,137.0586548,0.00000000,1.12092900,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-53.10257721,-19.31060982,53.10257721,20.43153954,228.4310608,137.0586548,0.00000000,1.12092900,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-53.10257721,-19.31060982,53.10257721,20.43153954,228.4310608,137.0586548,0.00000000,1.12092900,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04079437,3.06085300,83.04079437,4.21931171,335.8969421,3526.917480,0.00000000,7.28014612,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04080200,3.02659369,83.04080200,4.21931124,335.8918762,3526.864502,0.00000000,7.24581623,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99978638,2.95689273,84.99978638,4.62425995,343.7955017,3609.852539,0.00000000,7.58114004,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94387913,-2.15343118,-13.94387913,2.31264806,57.31654739,109.8567200,0.00000000,0.15921701,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63934803,-2.26083612,-14.63934803,2.42799449,60.17528534,115.3359528,0.00000000,0.16715817,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-8.51728439,17.01309776,8.51728439,-16.87497520,46.07351685,76.78919220,0.00000000,0.13812235,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037271,-0.68439013,-1.56037271,0.68760878,6.88483715,13.36096859,0.00000000,0.00319271,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811425,-1.03002119,-2.34811425,1.03468919,10.36078930,20.10597610,0.00000000,0.00480453,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25515556,1.26227582,-13.25515556,-1.07879019,53.98464203,103.4705734,0.00000000,0.18348563,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21917057,1.25884902,-13.21917057,-1.07586145,53.83808899,103.1896667,0.00000000,0.18298751,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24046707,9.25988674,-31.24046707,-8.44881248,132.3877411,253.7431946,0.00000000,0.81107402,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63097191,9.37563515,-31.63097191,-8.55442238,134.0425873,256.9149780,0.00000000,0.82121247,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99994469,-3.82422161,13.99994469,5.29999161,75.25345612,1285.579590,0.00000000,1.47577119,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99994469,-3.82422161,13.99994469,5.29999161,75.25345612,1285.579590,0.00000000,1.47577119,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99994469,-3.82422161,13.99994469,5.29999161,75.25345612,1285.579590,0.00000000,1.47577119,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000394,-0.00000000,-0.00000000,0.00002042,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000394,-0.00000000,-0.00000000,0.00002042,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000394,-0.00000000,-0.00000000,0.00002042,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000719,0.00000000,-0.00000000,0.00003726,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02744293,-13.79809952,39.02744293,15.67821789,178.2953644,218.0875549,0.00000000,1.88016856,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67232513,-13.67244720,38.67232513,15.53560448,176.6728668,216.1032257,0.00000000,1.86306071,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58399582,0.00000000,7.60955143,32.25849152,39.45775986,0.00000000,0.02560189,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.47161102,-16.00541115,-69.47161102,18.67910385,170.4353790,291.1606140,0.00000000,2.67352366,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.63174438,-22.03262138,-95.63174438,25.71271706,234.6144257,400.7994385,0.00000000,3.68026161,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47903061,3.02215004,58.47903061,0.57134998,234.4353638,2359.005615,0.00000000,3.59336996,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47903061,3.15812278,58.47903061,0.57134998,234.4640656,2359.294434,0.00000000,3.72929502,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47903061,3.05681777,58.47903061,0.58866370,234.4425507,2359.078369,0.00000000,3.64552188,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280884,79.51294708,0.00000000,0.08868878,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,29.68397141,31.28882980,-29.68397141,-30.64867592,102.4915237,170.8192139,0.00000000,0.64015400,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.65824032,-24.68599319,-10.30922222,111.3846207,208.1498413,0.00000000,1.34897327,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.77583694,-24.93509865,-10.41328335,112.5085144,210.2503967,0.00000000,1.36258554,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.23684216,45.66699219,2.88098240,186.3993835,1910.593506,0.00000000,3.11786723,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142639,51.40773392,0.00000000,0.05112861,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709514,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.86872268,-0.00000000,2.88098240,11.70913315,120.0168076,0.00000000,0.01230304,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006870,-0.00000000,-0.00000000,0.00028068,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79604697,-11.59459019,-0.64783299,47.29068756,90.64048004,0.00000000,0.14821400,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96414948,0.75276297,-10.96414948,-0.61260796,44.71931839,85.71203613,0.00000000,0.14015505,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255951,-3.38359070,-25.66255951,3.95665908,105.9833679,203.1347961,0.00000000,0.57306868,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53795815,-25.65319824,3.10628200,104.8598785,202.6568298,0.00000000,0.56845921,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233694,-20.61581421,-5.30825233,87.10684204,166.9547729,0.00000000,0.48408419,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679447,-20.53965378,-4.26032925,85.83263397,164.5125427,0.02264472,0.47646520,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,84.72615051,8.44934940,-84.72615051,-5.64084959,199.7532501,345.4065857,0.00000000,2.80826712,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,87.70646667,8.74646568,-87.70646667,-5.83935070,206.7797394,357.5566101,0.00000000,2.90705037,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21817923,-12.17174721,2.48621631,50.01091385,97.05238342,0.00000000,0.26807129,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00950313,-11.02687931,2.25239086,45.30688858,87.92373657,0.00000000,0.24285668,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,49.92405319,1.99049640,-49.92405319,-1.03572357,116.7303619,201.8461914,0.00000000,0.95434391,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12768006,-6.73761129,1.30418515,27.56141281,52.82603836,0.00000000,0.17650497,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902886,-0.24110132,0.08952285,1.03703332,5.72442389,0.00002550,0.00049399,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60319901,10.63547897,-41.60319901,-9.32258320,173.1260529,331.8249207,0.00000000,1.31289566,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60319901,10.63547897,-41.60319901,-9.32258320,173.1260529,331.8249207,0.00000000,1.31289566,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,81.12163544,118.8315506,-81.12163544,-113.5336304,337.5437622,562.5728760,0.00000000,5.29791641,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,77.25870514,-64.03801727,-77.25870514,66.87933350,235.4167786,411.9796753,0.00000000,2.84118509,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53766823,0.00000000,-20.71057129,86.83358765,748.9397583,0.00000000,0.82709736,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53766823,0.00000000,-20.71057129,86.83358765,748.9397583,0.00000000,0.82709736,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58144474,1.56815672,4.58144474,-1.55574262,19.42618942,111.2535248,0.00000000,0.01237724,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,60.40737152,6.32738781,-60.40737152,-4.49851942,145.1472778,241.9121094,0.00000000,1.82886815,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,59.75195312,6.25873566,-59.75195312,-4.44971037,143.5724182,239.2873688,0.00000000,1.80902505,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-10.42838764,-0.00000000,10.60155296,41.63091660,426.7150574,0.00000000,0.17320921,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.28358662,-1.35945940,-1.26646733,7.55389500,42.74002838,0.00000000,0.01712543,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35962677,-14.64163017,80.35962677,18.54423904,188.4568481,2844.521240,0.00000000,3.90247107,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6534576,-74.16510773,229.6534576,97.47692871,556.7976685,7648.236816,0.00000000,23.31165886,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,14.62338734,-0.16750820,-14.62115097,0.28413001,33.74010086,33.74006653,0.00222185,0.11664727,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,14.62338829,-0.17845452,-14.62338829,0.16750820,35.51624298,33.74010468,0.00000000,0.00108399,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75957870,27.11882591,-61.75957870,-23.10605049,158.7266998,513.3818359,0.00000000,4.01282549,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5847015,-5.35601997,185.5847015,17.35453415,427.0612183,5729.736816,0.00000000,11.99841976,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08110237,9.27330971,-23.08110237,-8.71393490,61.03871155,192.5471954,0.00000000,0.55928475,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17667770,9.31163025,-23.17667770,-8.75005722,61.29138947,193.3446045,0.00000000,0.56160063,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10827255,13.70356560,-34.10827255,-12.87714100,90.20028687,284.5382080,0.00000000,0.82648724,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5502625,-22.36222267,213.5502625,39.18335724,493.8959351,6784.208984,0.00000000,16.82104874,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99997330,2.76150227,20.99997330,-1.66168749,49.32126236,827.1586304,0.00000000,1.09980762,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99993896,5.46360826,38.99993896,-1.66168737,91.70160675,1537.912231,0.00000000,3.80191398,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99993896,5.45758581,38.99993896,-1.66168737,91.69966125,1537.879517,0.00000000,3.79586744,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99993896,5.45758581,38.99993896,-1.66168737,91.69966125,1537.879517,0.00000000,3.79586744,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99994278,5.40014648,38.99994278,-1.66168749,91.68123627,1537.570435,0.00000000,3.73845625,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99994278,5.40014648,38.99994278,-1.66168749,91.68123627,1537.570435,0.00000000,3.73845625,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99990463,7.58189392,42.99990463,-1.93863380,101.6736298,1705.151367,0.00000000,5.64322233,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99990463,7.58189392,42.99990463,-1.93863380,101.6736298,1705.151367,0.00000000,5.64322233,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999985,3.62312579,11.65999985,-3.32135606,28.65808868,276.8370972,0.00000000,0.30176526,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218475,0.20544553,-10.12218475,-0.08545363,23.43358994,78.60014343,0.00000000,0.11990795,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218475,0.20544553,-10.12218475,-0.08545363,23.43358994,78.60014343,0.00000000,0.11990795,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99953461,-12.90279961,84.99953461,19.40893936,198.5387115,3557.151611,0.00000000,6.50619650,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99953461,-12.90279961,84.99953461,19.40893936,198.5387115,3557.151611,0.00000000,6.50619650,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72655487,-14.49433136,77.72655487,19.99708939,182.5887299,3271.381348,0.00000000,5.50281286,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96397400,20.49414444,85.96397400,-2.16991854,211.2722321,3697.263428,0.00000000,18.32416725,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96397400,13.67771816,85.96397400,-2.16991854,208.0977631,3641.710205,0.00000000,11.50777245,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.99765444,53.43898392,-1.19566953,129.1784973,2260.623291,0.00000000,6.80199575,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63214207,78.69104004,22.10382652,186.4194641,1351.541138,0.00000000,6.47168970,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.784180,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00002289,33.90602875,75.00002289,-26.99861145,193.0945587,3298.700439,0.00000000,6.90752697,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.86333466,-39.99999619,68.25154114,1232.154053,184.8231354,0.00000000,3.38820744,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.7003174,34.86451340,145.7003174,-22.15094948,351.4623108,4603.179688,0.00000000,12.71348858,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.2001114,19.26153564,106.2001114,-7.38364220,253.2098694,4325.668945,0.00000000,11.87800503,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-100.0000381,33.24633789,100.0000381,-26.68500328,251.9345245,3299.642090,0.00000000,6.56133461,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-60.00000763,12.67426777,60.00000763,-8.89499760,146.6063538,2504.524414,0.00000000,3.77918220,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.17910540,-8.13978004,-0.78235352,33.17459106,342.1129761,0.00000000,0.39674857,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75912666,8.06636906,-10.73991585,-7.43772316,54.79241180,297.7278442,0.01920651,0.62861919,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00000000,-3.89243245,24.00000000,5.25697422,98.89760590,1002.821594,0.00000000,1.36455464,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16164589,4.42190838,8.18195152,-4.16853380,37.48038864,374.8038635,0.02030526,0.25337437,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30218506,22.97834396,39.41442490,-20.52059364,110.2651596,731.1486816,0.04241881,2.41749907,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43491364,22.24630737,39.54669189,-19.81484222,109.6608582,727.1624756,0.04195754,2.39121103,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.39342690,34.99999237,32.75111008,108.1156235,774.8286133,0.00000000,1.35769153,1,
