xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260065,-0.39273983,5.27892160,0.52860779,45.30226898,25.92098045,0.00632017,0.13588360,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899887,-0.39236304,5.26528597,0.52788854,45.18581390,25.85434151,0.00628771,0.13553512,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39423943,2.94176292,20.44599915,-1.28262949,100.3410568,1075.245605,0.05176101,1.65915036,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35873985,2.86657858,18.45299911,-0.87579125,90.48425293,969.6209106,0.09425832,1.99080086,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29855537,3.46437430,24.37199974,-1.21746147,119.5225220,1280.792603,0.07344209,2.24693131,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199974,2.66765594,24.37199974,-0.43156961,119.3924026,1279.398071,0.00000000,2.23609996,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33627129,3.17343926,22.39999962,-1.16267741,109.8625412,1177.277100,0.06372750,2.01077008,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299911,2.19107938,18.45299911,-0.90540433,90.49123383,969.6959229,0.00000000,1.28568733,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261425,0.53830618,-1.25197721,-0.43694106,6.81327248,59.28853226,0.01063684,0.10136282,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38297176,0.52965146,-3.37945271,-0.47902343,17.35898399,60.12520981,0.00351949,0.05062713,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30626154,0.51274312,-3.30275249,-0.46327803,16.96153641,58.74863052,0.00351052,0.04946295,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73342562,2.52688098,-6.71640635,-2.28027511,36.12994003,331.1669312,0.01701994,0.24660152,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37200165,2.39151669,-6.35590410,-2.15816283,34.19109726,313.3957825,0.01609757,0.23336892,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887940,0.88105947,-2.52334666,-0.82665795,13.45319462,369.6398010,0.00553300,0.05440782,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645627,0.39983994,-0.99525088,-0.37794450,5.39382648,148.2004852,0.00120543,0.02189320,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331387,0.16989261,-0.53296870,-0.16589791,2.81408978,74.98624420,0.00034544,0.00399937,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361296,-0.89861006,2.80174518,1.01663911,136.8341675,14.95276737,0.00813214,0.11802127,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434396,-0.90702075,2.79202294,1.02482319,136.5437775,14.92102528,0.00767881,0.11779997,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17128658,1.79902613,-5.15707302,-1.62202787,27.53068924,239.7619934,0.01421318,0.17699432,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17692184,1.85912311,-5.15707302,-1.62202787,27.65811348,240.8718414,0.01984851,0.23709953,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708958,-0.72446215,3.55752373,0.83244431,162.4399109,17.80467606,0.01043668,0.10801138,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708958,-0.72446215,3.55752373,0.83244431,162.4399109,17.80467606,0.01043668,0.10801138,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650597,-0.86934465,4.26902962,0.99892801,194.9277496,21.36561203,0.01252402,0.12961367,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11165929,-2.51568675,3.12339163,2.65709448,177.1579132,20.02313042,0.01173293,0.14142370,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09818792,0.64440113,5.10589886,-0.51593083,227.5154114,25.05833817,0.00771126,0.12846634,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95540237,3.52181315,13.99800014,-2.62692881,69.75882721,1191.713745,0.04259738,0.89490300,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95552444,3.51993060,13.99800014,-2.62508965,69.75716400,1191.685425,0.04247605,0.89486057,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95408630,3.52568340,13.99800014,-2.63067269,69.76225281,1191.771606,0.04391421,0.89499074,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95384407,3.52943468,13.99800014,-2.63436198,69.76557922,1191.828613,0.04415707,0.89507580,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63833237,1.57720184,28.69500160,-0.20734181,139.1311951,1490.917236,0.05666991,1.36983585,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63777542,1.56393850,28.69500160,-0.20734181,139.1249847,1490.850708,0.05722777,1.35657930,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94684219,1.39815199,26.99500275,-0.20734181,130.8913269,1402.619507,0.04816331,1.19079626,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55311775,1.44542527,27.60000229,-0.20734179,133.8402405,1434.219849,0.04688500,1.23811126,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88684082,1.86135733,26.99500656,-0.20734181,130.7366028,1400.188965,0.10816558,1.65404105,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87993622,1.86049581,26.99500656,-0.20734181,130.7028961,1399.828003,0.11507060,1.65318811,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199982,0.94400710,9.04381847,-0.88661283,43.52197266,44.08667374,0.00182029,0.05743097,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926564,123.9312973,12.46309185,0.00315260,0.05263894,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334930,163.2726288,16.03257561,0.00548115,0.09151868,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565069,163.8652039,16.09078789,0.00552102,0.09184968,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23317087,-1.29053843,-1.23022461,1.33322990,8.81156826,80.70236206,0.00294576,0.04268303,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33785534,-1.39436316,2.34184957,1.45268571,121.0956345,13.60403919,0.00399429,0.05831852,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.35535696,-9.22551155,-0.35425979,9.25957394,44.79579163,44.79584503,0.00112905,0.03405361,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.35536024,-9.23947239,-0.35428569,9.27373886,44.86347961,44.86402512,0.00113249,0.03415723,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139384,-3.98561168,-0.69855982,19.71669388,68.29145050,0.00408336,0.07283001,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330094,-4.04772282,-0.70935541,20.02385521,69.35543060,0.00414872,0.07396456,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377989,0.54076487,54.86491013,6.05108213,0.00080365,0.00962949,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19087124,2.84129953,-2.18507886,-2.74461508,17.92392159,160.0557098,0.00579216,0.09670386,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77967882,-2.65959883,-3.77460313,2.74461484,23.08818436,212.9221802,0.00507583,0.08502022,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855614,-11.02260876,32.04345703,12.37950611,795.1458130,172.8846283,0.04490597,1.35694122,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055817,-11.16767406,32.51678467,12.54428768,806.7407837,175.4056091,0.04622517,1.37670624,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375929,-1.82753968,6.89225340,2.30943346,327.4118652,36.93339920,0.03849329,0.48187903,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325428,-1.10879648,4.67764091,1.43232179,220.3511200,24.85650253,0.03438607,0.32351968,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325428,-1.10879648,4.67764091,1.43232179,220.3511200,24.85650253,0.03438607,0.32351968,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851250,-4.04767561,17.80583954,5.52519464,808.0122681,93.99732971,0.04732689,1.47752237,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851250,-4.04767561,17.80681038,5.51845646,806.4749146,93.81921387,0.04829764,1.47077811,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81900120,6.04389191,-12.78240490,-5.42927265,71.62810516,124.0469971,0.03659768,0.61465335,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05043411,6.18461561,-13.01438522,-5.55825138,72.98954010,126.4048157,0.03605329,0.62640864,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376236,-1.85465360,33.47381973,4.69144249,818.5732422,170.8326721,0.09005644,2.83677840,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.26133347,13.88679409,-54.22866440,-12.31093693,287.8619080,487.7876892,0.03266832,1.57585049,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.26133347,13.88679409,-54.22866440,-12.31093693,287.8619080,487.7876892,0.03266832,1.57585049,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.26133347,13.88679409,-54.22866440,-12.31093693,287.8619080,487.7876892,0.03266832,1.57585049,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84681702,-10.90189934,36.92958832,12.68357086,902.2332153,196.5495911,0.08277161,1.78160858,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399948,-11.42667580,37.05600357,13.22272015,909.1076050,198.0470276,0.06200339,1.79604864,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.70268250,16.98661613,-54.67871475,-16.06945229,287.3090515,287.3086853,0.02397148,0.91690922,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.67871475,16.06945229,-54.57540894,-12.99984169,287.3086853,493.9676208,0.10330801,3.06972361,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779583,-5.68267632,13.05150127,6.60639715,628.9267578,72.80381775,0.06370733,0.92375630,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522232,-10.72660065,37.96127319,17.19475746,905.8327026,208.0323792,0.20605654,6.46816492,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26093292,-9.16562366,32.33789825,11.85688114,786.0795288,171.2456818,0.07696563,2.69123197,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62300014,3.12304020,-11.60571861,-2.77691197,60.79123306,105.2795029,0.01728457,0.34617418,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555641,-1.17431116,4.70052671,1.35058093,108.9358521,24.17813873,0.01496907,0.17626844,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55761719,2.33144975,386.9997559,44.00484848,0.01796192,0.38504288,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55726719,2.32885575,388.2796326,43.88507080,0.01761266,0.38244635,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39160919,-7.67392588,27.80895805,15.03183651,1306.055176,156.5437622,0.41734910,7.35792303,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39161301,-7.67392588,27.55904198,10.58449268,1279.586426,146.1493988,0.16743192,2.91052485,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,35.40768051,13.97844982,-35.40768051,-13.85394764,188.6454010,188.6445160,0.00000000,0.12401330,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,35.40768051,13.97844982,-35.40768051,-13.85394764,188.6454010,188.6445160,0.00000000,0.12401330,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,35.40768433,13.85394764,-35.33488846,-11.59474659,188.6445160,327.8052368,0.07279292,2.25918055,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,35.40768433,13.85394764,-35.33488846,-11.59474659,188.6445160,327.8052368,0.07279292,2.25918055,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108490,0.96280396,-4.65073109,-0.94912893,23.29294205,35.42248917,0.00035096,0.01371952,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108490,0.96280396,-4.65073109,-0.94912893,23.29294205,35.42248917,0.00035096,0.01371952,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779583,-5.68267632,13.04929447,6.57565451,637.9035645,72.21173096,0.06150009,0.89298141,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56202316,16.77529144,-35.39295578,-13.31528854,193.9576416,335.8994751,0.16906960,3.46002913,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368515,-4.14842510,13.59741116,4.65527821,338.6849670,72.00383759,0.00372535,0.50687355,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368515,-4.14842510,13.59741116,4.65527821,338.6849670,72.00383759,0.00372535,0.50687355,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73057938,-0.36129695,-13.72781563,0.82419741,68.81298828,327.7218323,0.00276323,0.46294439,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93721437,-15.92184162,-5.40646744,68.15356445,130.6276703,0.00000000,0.53074646,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93721437,-15.92184162,-5.40646744,68.15356445,130.6276703,0.00000000,0.53074646,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,108.3905106,18.98686218,-108.3905106,-15.25410843,253.8847504,439.0090027,0.00000000,3.73272777,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,110.0131149,19.27127647,-110.0131149,-15.48231220,257.6854553,445.5808411,0.00000000,3.78860712,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86558914,25.68556023,-56.86558914,-22.95532417,252.2770538,477.4868774,0.00000000,2.73023629,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46260834,25.95525932,-57.46260834,-23.19635010,254.9256897,482.4999390,0.00000000,2.75890017,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66693497,26.04753113,-57.66693497,-23.27879333,255.8321381,484.2154846,0.00000000,2.76871037,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,99.83950043,-3.28682208,-99.83950043,6.06222773,233.8704987,404.4010925,0.00000000,2.77498674,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,99.83950043,-3.28682208,-99.83950043,6.06222773,233.8704987,404.4010925,0.00000000,2.77498674,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41227722,11.89074039,-33.41227722,-11.49677467,83.40459442,144.2202301,0.00000000,0.39380831,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08284760,11.77346897,-33.08284760,-11.38343334,82.58223724,142.7982941,0.00000000,0.38992554,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17828274,-11.20002079,-5.12111330,29.54267311,49.85359192,0.00000000,0.05736576,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17828274,-11.20002079,-5.12111330,29.54267311,49.85359192,0.00000000,0.05736576,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88971901,-1.74910367,-31.88971901,2.49672127,130.2784271,249.7003326,0.00000000,0.74761742,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.76052094,-32.09787750,2.51301837,131.1288147,251.3302460,0.00000000,0.75249743,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.76052094,-32.09787750,2.51301837,131.1288147,251.3302460,0.00000000,0.75249743,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,92.32002258,-9.74901199,-92.32002258,12.55488205,217.1734314,380.0535583,0.00000000,2.80574679,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,96.28469849,-10.16776848,-96.28469849,13.09399891,226.4999390,396.3748779,0.00000000,2.92623925,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,83.80485535,-5.47375345,-83.80485535,8.00010777,196.4700012,343.4065857,0.00000000,2.52655339,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00015640,16.18406677,37.00015640,-13.74586105,164.8369598,1689.579468,0.00000000,2.43824959,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00015640,16.18406677,37.00015640,-13.74586105,164.8369598,1689.579468,0.00000000,2.43824959,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046215,-16.51239014,-5.91823959,71.92138672,136.1263580,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997353,76.07442474,143.9866791,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,0.79248238,16.64225960,-0.79248238,-16.55475235,40.58889008,67.64815521,0.00000000,0.08750793,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.79533404,16.70214272,-0.79533404,-16.61432076,40.73493576,67.89156342,0.00000000,0.08782280,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41795158,-17.16338921,-23.41795158,18.09028625,116.4167709,231.5000000,0.00000000,0.92681444,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12678528,-16.94993973,-23.12678528,17.86533165,114.9691925,228.6215057,0.00000000,0.91529089,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,119.2779541,-26.47619247,-119.2779541,31.66617203,296.8979187,494.8298950,0.00000000,5.18997860,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356041,-0.69836855,-11.14356041,0.83419013,45.27051163,86.76848602,0.00000000,0.13582157,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,37.98923111,12.52812862,-37.98923111,-11.92508125,94.50083160,161.4389191,0.00000000,0.60304773,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,39.24908066,12.94373322,-39.24908066,-12.32055473,97.63489532,166.7927551,0.00000000,0.62304682,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98248672,0.58652878,-8.98248672,-0.48968768,36.32623672,70.49561310,0.00000000,0.09684158,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87118196,0.38336480,-5.87118196,-0.32008702,23.74375153,46.07773590,0.00000000,0.06329813,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502501,-0.07820054,-6.15502501,0.11905074,25.02540588,47.96536255,0.00000000,0.04085020,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233088,-0.07816631,-6.15233088,0.11899864,25.01445389,47.94437027,0.00000000,0.04083232,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944687,-3.32781363,-9.95668888,3.86289287,239.6720886,43.41885757,0.04275895,0.53507930,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-19.99999809,6.63220596,19.99999809,-4.56455183,85.07735443,469.6269836,0.00000000,2.06765413,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38501549,5.34975863,-29.38501549,-5.05487251,72.08535004,121.6441040,0.00000000,0.29495999,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38501549,5.34975863,-29.38501549,-5.05487251,72.08535004,121.6441040,0.00000000,0.29495999,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,68.98794556,-3.82892084,-68.98794556,5.23518753,162.6948242,277.9369202,0.00000000,1.40654802,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,68.70768738,-3.81321263,-68.70768738,5.21392870,162.0338593,276.8078308,0.00000000,1.40083385,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,72.01592255,-3.99688220,-72.01592255,5.46498394,169.8357239,290.1359863,0.00000000,1.46828330,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001013,0.00000000,0.00000000,0.00004099,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003685,0.00000000,0.00000000,0.00014910,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003685,0.00000000,0.00000000,0.00014910,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002790,0.00000000,0.00000000,0.00011290,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001013,0.00000000,0.00000000,0.00004099,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23538589,10.61835480,-46.23538589,-9.01671600,191.9331665,367.8719177,0.00000000,1.60163903,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39171982,9.73562431,-42.39171982,-8.26713371,175.9772797,337.2897949,0.00000000,1.46849060,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43842697,9.97601032,-43.43842697,-8.47126007,180.3223877,345.6179199,0.00000000,1.50474966,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-57.04356003,-16.43567276,57.04356003,17.67488098,240.1808777,144.1085205,0.00000000,1.23920882,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-57.04356003,-16.43567276,57.04356003,17.67488098,240.1808777,144.1085205,0.00000000,1.23920882,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-57.04356003,-16.43567276,57.04356003,17.67488098,240.1808777,144.1085205,0.00000000,1.23920882,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04100037,1.72624445,83.04100037,5.54721832,335.7423706,3525.294434,0.00000000,7.27344465,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04100037,1.69211268,83.04100037,5.54721832,335.7395020,3525.264648,0.00000000,7.23924255,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.00000763,1.49475527,85.00000763,6.07961512,343.6416626,3608.237305,0.00000000,7.57435846,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94387817,-2.15311360,-13.94387817,2.31264782,57.37358093,109.9660339,0.00000000,0.15953399,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63934612,-2.26050305,-14.63934612,2.42799401,60.23516083,115.4507217,0.00000000,0.16749096,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-7.94712973,15.99218369,7.94712973,-15.87016582,43.30432510,72.17387390,0.00000000,0.12201799,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037247,-0.68438327,-1.56037247,0.68760866,6.89208078,13.37502766,0.00000000,0.00319943,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811378,-1.03001058,-2.34811378,1.03468895,10.37168980,20.12713051,0.00000000,0.00481464,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25516701,1.26340854,-13.25516701,-1.07879055,54.15097809,103.7893753,0.00000000,0.18461806,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21918201,1.25997853,-13.21918201,-1.07586181,54.00396729,103.5075989,0.00000000,0.18411686,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24049377,9.26499748,-31.24049377,-8.44881439,132.8040771,254.5411530,0.00000000,0.81618333,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63099861,9.38080978,-31.63099861,-8.55442429,134.4641113,257.7229309,0.00000000,0.82638562,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99995708,-3.84832501,13.99995708,5.29999304,74.63641357,1275.038696,0.00000000,1.45166969,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99995708,-3.84832501,13.99995708,5.29999304,74.63641357,1275.038696,0.00000000,1.45166969,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99995708,-3.84832501,13.99995708,5.29999304,74.63641357,1275.038696,0.00000000,1.45166969,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000401,-0.00000000,-0.00000000,0.00002060,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000401,-0.00000000,-0.00000000,0.00002060,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000401,-0.00000000,-0.00000000,0.00002060,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000731,0.00000000,-0.00000000,0.00003759,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02746582,-13.79810524,39.02746582,15.64480019,176.7035065,216.1404419,0.00000000,1.84674525,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67234802,-13.67245197,38.67234802,15.50249195,175.0954895,214.1738129,0.00000000,1.82994139,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58399820,0.00000000,7.60910940,31.97807693,39.11475754,0.00000000,0.02515871,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.45584106,-15.98822784,-69.45584106,18.66047859,170.3894196,291.0820923,0.00000000,2.67208171,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.61003113,-22.00896835,-95.61003113,25.68707466,234.5511475,400.6913757,0.00000000,3.67827678,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.05016088,58.47898865,0.54351288,234.4409943,2359.062256,0.00000000,3.59354305,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.18614793,58.47898865,0.54351282,234.4700012,2359.354004,0.00000000,3.72948313,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.08568192,58.47898865,0.55998296,234.4484558,2359.137695,0.00000000,3.64570498,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280884,79.51294708,0.00000000,0.08868878,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,27.14527893,32.05622101,-27.14527893,-31.44931793,99.79438019,166.3239594,0.00000000,0.60690504,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.65850925,-24.68599319,-10.30922222,111.3957367,208.1705933,0.00000000,1.34924221,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.77610874,-24.93509865,-10.41328335,112.5197296,210.2713165,0.00000000,1.36285734,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.21138892,45.66699219,2.90641856,186.3988800,1910.588257,0.00000000,3.11785054,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773773,0.00000000,0.05112861,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709514,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.89394140,-0.00000000,2.90641856,11.81206799,121.0718918,0.00000000,0.01252030,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006868,-0.00000000,-0.00000000,0.00028065,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79606062,-11.59459019,-0.64783299,47.29286575,90.64466095,0.00000000,0.14822763,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75277591,-10.96415043,-0.61260796,44.72138214,85.71598053,0.00000000,0.14016795,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255951,-3.39926362,-25.66255951,3.97243881,105.9931946,203.1536255,0.00000000,0.57317501,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53797245,-25.65319824,3.10629559,104.8598099,202.6566925,0.00000000,0.56845838,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233742,-20.61581421,-5.30825424,87.10677338,166.9546509,0.00000000,0.48408353,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679543,-20.53965378,-4.26033115,85.83256531,164.5124207,0.02264469,0.47646454,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,84.98068237,8.45572758,-84.98068237,-5.63045311,200.3489075,346.4366150,0.00000000,2.82504058,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,87.96995544,8.75306797,-87.96995544,-5.82858896,207.3963776,358.6228638,0.00000000,2.92441368,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21817684,-12.17174721,2.48621631,50.01115417,97.05284882,0.00000000,0.26807389,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00950098,-11.02687931,2.25239086,45.30710602,87.92415619,0.00000000,0.24285901,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.20029068,1.98051476,-50.20029068,-1.01516318,117.3755417,202.9618225,0.00000000,0.96492285,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12765551,-6.73761129,1.30418515,27.56332970,52.82972336,0.00000000,0.17652956,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902879,-0.24110132,0.08952285,1.03710592,5.72482538,0.00002550,0.00049406,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63569641,-41.60320282,-9.32258320,173.1404114,331.8524780,0.00000000,1.31311345,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63569641,-41.60320282,-9.32258320,173.1404114,331.8524780,0.00000000,1.31311345,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,78.72797394,119.0905075,-78.72797394,-113.8747482,334.9164124,558.1940308,0.00000000,5.21576357,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,74.97902679,-63.79138184,-74.97902679,66.52588654,230.9490509,404.1611633,0.00000000,2.73436928,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53415108,0.00000000,-20.70718765,86.82649994,748.8785400,0.00000000,0.82696217,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53415108,0.00000000,-20.70718765,86.82649994,748.8785400,0.00000000,0.82696217,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58145714,1.56701863,4.58145714,-1.55460572,19.42523003,111.2480164,0.00000000,0.01237602,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,59.21806717,6.42600822,-59.21806717,-4.66706848,142.3452911,237.2421417,0.00000000,1.75893927,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.57554626,6.35628605,-58.57554626,-4.61643124,140.8008270,234.6680603,0.00000000,1.73985469,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-11.22936249,0.00000000,11.43015671,44.82846069,459.4899597,0.00000000,0.20083851,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.27567363,-1.35945940,-1.25865149,7.53240538,42.61843872,0.00000000,0.01702812,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35971832,-12.64986420,80.35971832,16.52068710,187.6878052,2832.913574,0.00000000,3.87068510,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6541138,-67.14266968,229.6541138,90.05742645,552.0354004,7582.822266,0.00000000,22.91459084,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,9.19776440,0.46557072,-9.19686890,-0.41936570,21.24095917,21.24092484,0.00088058,0.04623055,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,9.19777012,0.45396253,-9.19777012,-0.46557072,22.35745811,21.24096870,0.00000000,0.00042959,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75956726,27.11357689,-61.75956726,-23.10605049,158.6229095,513.0461426,0.00000000,4.00758123,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846252,-5.03454638,185.5846252,17.03188896,427.0403442,5729.457520,0.00000000,11.99724483,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08110237,9.27074814,-23.08110237,-8.71393108,60.89897537,192.1063995,0.00000000,0.55672699,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17667770,9.30905819,-23.17667770,-8.75005245,61.15107346,192.9019928,0.00000000,0.55903226,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10827255,13.69977856,-34.10827255,-12.87713528,89.99378204,283.8868408,0.00000000,0.82270747,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500641,-20.19751740,213.5500641,36.98500824,493.4017334,6777.422363,0.00000000,16.78740692,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00001335,0.35449666,21.00001335,0.72693533,48.90734100,820.2167358,0.00000000,1.08142519,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00002289,3.02424312,39.00002289,0.72693539,91.08760071,1527.614868,0.00000000,3.75117183,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00002289,3.01837349,39.00002289,0.72693539,91.08654785,1527.597168,0.00000000,3.74527788,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00002289,3.01837349,39.00002289,0.72693539,91.08654785,1527.597168,0.00000000,3.74527788,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00002289,2.96237493,39.00002289,0.72693533,91.07657623,1527.430054,0.00000000,3.68930769,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00002289,2.96237493,39.00002289,0.72693533,91.07657623,1527.430054,0.00000000,3.68930769,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00004578,4.69016075,43.00004578,0.84809166,100.7232361,1689.212158,0.00000000,5.53821468,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00004578,4.69016075,43.00004578,0.84809166,100.7232361,1689.212158,0.00000000,5.53821468,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.65234351,11.65999889,-3.35024142,28.67386246,276.9894714,0.00000000,0.30209756,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20557004,-10.12218571,-0.08545363,23.44576263,78.64097595,0.00000000,0.12003258,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20557004,-10.12218571,-0.08545363,23.44576263,78.64097595,0.00000000,0.12003258,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00002289,-17.59781456,85.00002289,24.23007965,200.4538422,3591.463867,0.00000000,6.63232040,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00002289,-17.59781456,85.00002289,24.23007965,200.4538422,3591.463867,0.00000000,6.63232040,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72700500,-19.31793976,77.72700500,24.96432304,184.9562225,3313.798340,0.00000000,5.64643908,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.48149109,85.96398163,-2.15848041,211.2652130,3697.140625,0.00000000,18.32295418,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.66578484,85.96398163,-2.15848041,208.0932770,3641.632080,0.00000000,11.50727749,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.99110842,53.43898392,-1.18936670,129.1761780,2260.583008,0.00000000,6.80175209,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63183022,78.69104004,22.10353279,186.4197540,1351.542969,0.00000000,6.47170782,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9379883,5198.783691,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.95418549,75.00000000,-27.04343796,193.1410828,3299.495361,0.00000000,6.91085529,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.84439850,-39.99999619,68.23117828,1231.893555,184.7840424,0.00000000,3.38677454,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.7000275,36.56632614,145.7000275,-23.78395271,352.4121704,4615.619629,0.00000000,12.78230095,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999817,19.82844543,106.1999817,-7.92798233,253.4502716,4329.775879,0.00000000,11.90057087,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,33.58797836,99.99998474,-27.01315498,252.1932678,3303.031006,0.00000000,6.57481861,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.78652573,59.99999237,-9.00438499,146.6620026,2505.475342,0.00000000,3.78205180,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.16580725,-8.13978004,-0.76917660,33.16951752,342.0606384,0.00000000,0.39662725,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852234,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976811,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75943756,8.12900829,-10.74013901,-7.49745512,54.91893387,298.4153442,0.01929531,0.63152570,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999619,-4.28711128,23.99999619,5.66164112,99.25887299,1006.484924,0.00000000,1.37454236,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16219139,4.13431215,8.18195152,-3.88773537,36.97420502,369.7420044,0.01976051,0.24657679,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.29644012,23.49218369,39.40921402,-21.01227951,110.7692795,734.4781494,0.04280603,2.43956685,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43067169,22.75247192,39.54296875,-20.29994202,110.1428680,730.3456421,0.04232568,2.41219163,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.42394447,34.99999237,32.78288651,108.1656418,775.1870728,0.00000000,1.35894811,1,
