xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27259541,-0.39273980,5.27891493,0.52856815,45.29566956,25.91720581,0.00631833,0.13584402,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899410,-0.39236298,5.26527977,0.52784902,45.17923355,25.85058022,0.00628588,0.13549566,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422035,2.98036599,20.44599342,-1.32084012,100.3529129,1075.372803,0.05177325,1.65954304,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35872459,2.89274096,18.45299530,-0.90168613,90.49031067,969.6860962,0.09427099,1.99106824,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29853630,3.50479960,24.37199211,-1.25751412,119.5324249,1280.898804,0.07345428,2.24730396,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37198830,2.70806980,24.37198830,-0.47184849,119.3959885,1279.436646,0.00000000,2.23623443,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625412,3.21160746,22.39999199,-1.20048988,109.8722534,1177.381348,0.06373877,2.01112580,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45298958,2.23152924,18.45298958,-0.94557554,90.50103760,969.8010254,0.00000000,1.28596640,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260269,0.53821474,-1.25197518,-0.43694070,6.81021166,59.26189423,0.01062728,0.10127176,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38308334,0.53095627,-3.37947321,-0.47902417,17.58113098,60.89464951,0.00361015,0.05193119,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30637217,0.51401782,-3.30277276,-0.46327868,17.17859840,59.50044632,0.00360094,0.05073702,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73338175,2.52652764,-6.71638680,-2.28027225,36.10424423,330.9314270,0.01699574,0.24625096,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37196016,2.39118242,-6.35588551,-2.15816021,34.16678238,313.1729431,0.01607468,0.23303716,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52886462,0.88098210,-2.52333951,-0.82665712,13.44373798,369.3800049,0.00552522,0.05433135,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645185,0.39980868,-0.99524802,-0.37794402,5.39003563,148.0962982,0.00120374,0.02186243,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331202,0.16988686,-0.53296739,-0.16589773,2.81213236,74.93409729,0.00034496,0.00399381,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79360723,-0.89860910,2.80172896,1.01648462,136.7451019,14.94303417,0.00812156,0.11786767,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78433847,-0.90701979,2.79200721,1.02466881,136.4548950,14.91131306,0.00766882,0.11764668,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17126465,1.79884768,-5.15706539,-1.62202680,27.51689148,239.6418304,0.01419894,0.17681700,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17689419,1.85888207,-5.15706539,-1.62202680,27.64411545,240.7499237,0.01982842,0.23685955,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708838,-0.72446209,3.55752110,0.83242869,162.4281769,17.80339050,0.01043518,0.10799579,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708838,-0.72446209,3.55752110,0.83242869,162.4281769,17.80339050,0.01043518,0.10799579,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650501,-0.86934453,4.26902676,0.99890924,194.9136658,21.36407089,0.01252221,0.12959495,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167455,-2.51590061,3.12340641,2.65730238,177.1543274,20.02272797,0.01173246,0.14141801,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817076,0.64461499,5.10588121,-0.51615870,227.5029602,25.05696487,0.00771042,0.12845226,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95538712,3.53452492,13.99799919,-2.63935208,69.77008057,1191.905884,0.04261113,0.89519173,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95550919,3.53264260,13.99799919,-2.63751340,69.76840210,1191.877441,0.04248974,0.89514899,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95407200,3.53835487,13.99800014,-2.64305639,69.77347565,1191.963501,0.04392834,0.89527869,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95382881,3.54210663,13.99800014,-2.64674544,69.77680969,1192.020752,0.04417130,0.89536428,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63829994,1.71920693,28.69500160,-0.34857062,139.1706238,1491.339722,0.05670204,1.37061238,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63773918,1.70592988,28.69500160,-0.34857062,139.1640778,1491.269531,0.05725994,1.35734189,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94681358,1.54006028,26.99500275,-0.34857062,130.9286499,1403.019409,0.04819080,1.19147575,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55309105,1.58735180,27.60000229,-0.34857062,133.8779297,1434.623901,0.04691142,1.23880887,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88676071,2.00383019,26.99500275,-0.34857062,130.7857666,1400.715454,0.10824692,1.65528488,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87985039,2.00296760,26.99500275,-0.34857064,130.7520142,1400.354004,0.11515711,1.65443087,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94403017,9.04381752,-0.88663626,43.52184677,44.08655167,0.00182028,0.05743063,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926528,123.9309006,12.46305275,0.00315258,0.05263861,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334876,163.2720947,16.03252602,0.00548112,0.09151808,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650409,0.82565004,163.8646851,16.09073257,0.00552098,0.09184908,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23313653,-1.29102802,-1.23019028,1.33371997,8.81161213,80.70275879,0.00294579,0.04268346,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33788800,-1.39485335,2.34188151,1.45316660,121.0861740,13.60297394,0.00399366,0.05830941,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.13727753,-9.21016216,-0.13618554,9.24406910,44.69273758,44.69278717,0.00112386,0.03389710,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.13727559,-9.22410488,-0.13620627,9.25821495,44.76038361,44.76092529,0.00112729,0.03400043,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139276,-3.98561168,-0.69855982,19.71654129,68.29091644,0.00408329,0.07282889,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78329974,-4.04772282,-0.70935541,20.02369881,69.35488892,0.00414866,0.07396342,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076475,54.86448669,6.05103445,0.00080364,0.00962934,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19098091,2.84316540,-2.18518758,-2.74646235,17.92562103,160.0708923,0.00579326,0.09672220,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77956343,-2.66146708,-3.77448869,2.74646235,23.08533287,212.8959045,0.00507458,0.08499924,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99853325,-11.02260399,32.04341125,12.37867355,794.9033203,172.8319092,0.04487858,1.35611355,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47053146,-11.16767025,32.51673126,12.54344273,806.4946899,175.3521118,0.04619698,1.37586653,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375404,-1.82753909,6.89222527,2.30914116,327.3126831,36.92221451,0.03846999,0.48158717,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325142,-1.10879612,4.67761660,1.43212569,220.2843933,24.84897423,0.03436525,0.32332376,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325142,-1.10879612,4.67761660,1.43212569,220.2843933,24.84897423,0.03436525,0.32332376,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75849915,-4.04767418,17.80579567,5.52425289,807.7550049,93.96739960,0.04729676,1.47658181,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75849915,-4.04767418,17.80676270,5.51746130,806.2023926,93.78749084,0.04826499,1.46978390,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81896496,6.04345894,-12.78239441,-5.42927027,71.60300446,124.0035172,0.03657203,0.61422259,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05039787,6.18417454,-13.01437473,-5.55824900,72.96395874,126.3605118,0.03602802,0.62596959,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38374329,-1.85465384,33.47373199,4.68948126,818.2903442,170.7736359,0.08999419,2.83481741,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.40930176,13.78436375,-54.37652588,-12.20313263,288.3522339,488.6185608,0.03277970,1.58122349,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.40930176,13.78436375,-54.37652588,-12.20313263,288.3522339,488.6185608,0.03277970,1.58122349,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.40930176,13.78436375,-54.37652588,-12.20313263,288.3522339,488.6185608,0.03277970,1.58122349,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84679031,-10.90189552,36.92950058,12.68226337,901.9035645,196.4777527,0.08271112,1.78030670,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99397278,-11.42667103,37.05593109,13.22140217,908.7753296,197.9746552,0.06195807,1.79473615,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53480911,17.13195610,-54.51097488,-16.21973228,286.5341187,286.5337830,0.02384235,0.91196978,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.51097488,16.21973038,-54.40822220,-13.16665554,286.5337830,492.6352844,0.10275147,3.05318642,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98777485,-5.68267155,13.05136967,6.60478830,628.3804321,72.74057770,0.06359670,0.92215210,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75518036,-10.72659588,37.96106339,17.18929291,905.4501953,207.9445801,0.20588259,6.46270418,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26091003,-9.16561985,32.33781815,11.85479069,785.7746582,171.1792908,0.07690594,2.68914485,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62297726,3.12276697,-11.60570812,-2.77691102,60.76732635,105.2380829,0.01727097,0.34590191,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555355,-1.17431092,4.70051289,1.35044873,108.8950958,24.16909599,0.01495787,0.17613657,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53964806,-1.94643199,8.55758953,2.33102560,386.7869568,43.98065186,0.01794217,0.38461947,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53964806,-1.94643199,8.55723953,2.32843637,388.0671082,43.86104965,0.01759339,0.38202783,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39152336,-7.67391491,27.80780792,15.01307297,1304.389893,156.3441467,0.41628546,7.33916998,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39155960,-7.67391920,27.55863953,10.57839775,1278.247192,145.9964600,0.16708165,2.90443611,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.98289490,14.24422455,-34.98289490,-14.12187195,187.0026245,187.0017242,0.00000000,0.12186281,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.98289490,14.24422455,-34.98289490,-14.12187195,187.0026245,187.0017242,0.00000000,0.12186281,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.98290634,14.12187195,-34.91137695,-11.90184689,187.0017548,324.9506836,0.07153067,2.22000527,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.98290634,14.12187195,-34.91137695,-11.90184689,187.0017548,324.9506836,0.07153067,2.22000527,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108204,0.96279931,-4.65072823,-0.94912833,23.28951836,35.41728592,0.00035086,0.01371549,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108204,0.96279931,-4.65072823,-0.94912833,23.28951836,35.41728592,0.00035086,0.01371549,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98777199,-5.68267059,13.04914474,6.57381725,637.2490234,72.13763428,0.06137396,0.89115000,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56159973,16.76805687,-35.39288712,-13.31527519,193.7551270,335.5487976,0.16871676,3.45280838,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368229,-4.15066624,13.59740353,4.65688753,338.4738159,71.95895386,0.00372071,0.50624192,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368229,-4.15066624,13.59740353,4.65688753,338.4738159,71.95895386,0.00372071,0.50624192,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73053074,-0.36638829,-13.72777081,0.82868451,68.76807404,327.5079041,0.00275962,0.46234018,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93736124,-15.92184162,-5.40646744,68.16301727,130.6457825,0.00000000,0.53089362,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93736124,-15.92184162,-5.40646744,68.16301727,130.6457825,0.00000000,0.53089362,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,107.0225983,19.37891006,-107.0225983,-15.73235512,250.9362030,433.9105225,0.00000000,3.64652991,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,108.6247177,19.66919518,-108.6247177,-15.96771908,254.6928101,440.4060669,0.00000000,3.70111847,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86565781,25.68781662,-56.86565781,-22.95829582,252.2440033,477.4243164,0.00000000,2.72952175,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46267319,25.95754051,-57.46267319,-23.19935226,254.8923187,482.4367981,0.00000000,2.75817823,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66700363,26.04981995,-57.66700363,-23.28180885,255.7986603,484.1521912,0.00000000,2.76798582,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,98.63473511,-2.90021157,-98.63473511,5.60702658,230.9620361,399.3718872,0.00000000,2.70639586,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,98.63473511,-2.90021157,-98.63473511,5.60702658,230.9620361,399.3718872,0.00000000,2.70639586,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41227722,11.89060688,-33.41227722,-11.49677467,83.39056396,144.1959839,0.00000000,0.39367583,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08284760,11.77333736,-33.08284760,-11.38343334,82.56834412,142.7742767,0.00000000,0.38979435,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002365,5.17830276,-11.20002365,-5.12111425,29.54764175,49.86197662,0.00000000,0.05738506,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002365,5.17830276,-11.20002365,-5.12111425,29.54764175,49.86197662,0.00000000,0.05738506,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88971519,-1.74951923,-31.88971519,2.49709797,130.2750702,249.6938782,0.00000000,0.74757862,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.76093912,-32.09787750,2.51339746,131.1254272,251.3237305,0.00000000,0.75245845,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.76093912,-32.09787750,2.51339746,131.1254272,251.3237305,0.00000000,0.75245845,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,93.30348206,-10.02038097,-93.30348206,12.88784122,219.5441284,384.2022705,0.00000000,2.86733699,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,97.31039429,-10.45079136,-97.31039429,13.44125748,228.9724579,400.7017517,0.00000000,2.99047446,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,84.69760132,-5.72057581,-84.69760132,8.30217552,198.6063843,347.1407471,0.00000000,2.58179855,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99979019,8.76200485,36.99979019,-6.60063982,155.1972046,1590.771606,0.00000000,2.16140771,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99979019,8.76200485,36.99979019,-6.60063982,155.1972046,1590.771606,0.00000000,2.16140771,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92138672,136.1263580,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57846832,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866638,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-15.63961697,16.81153870,15.63961697,-16.64534950,55.93497086,93.22495270,0.00000000,0.16618812,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-15.69589233,16.87203026,15.69589233,-16.70524406,56.13624191,93.56040192,0.00000000,0.16678612,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41790199,-16.67564774,-23.41790199,17.60554504,116.6050720,231.8744354,0.00000000,0.92981488,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12673759,-16.46826172,-23.12673759,17.38661766,115.1551514,228.9912872,0.00000000,0.91825408,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,170.8114014,-41.55781555,-170.8114014,52.70029831,435.0261536,725.0435791,0.00000000,11.14248180,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356041,-0.69787747,-11.14356041,0.83419013,45.35227203,86.92518616,0.00000000,0.13631260,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,31.28940201,15.62814426,-31.28940201,-15.16658211,82.67514801,141.2366943,0.00000000,0.46156263,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,32.32706070,16.14655495,-32.32706070,-15.66955566,85.41706085,145.9205780,0.00000000,0.47686952,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98247337,0.58826774,-8.98247337,-0.48968750,36.65096664,71.12578583,0.00000000,0.09858070,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87117386,0.38450152,-5.87117386,-0.32008666,23.95600510,46.48963547,0.00000000,0.06443486,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502501,-0.07822013,-6.15502501,0.11905074,25.01940727,47.95386505,0.00000000,0.04083062,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233135,-0.07818589,-6.15233135,0.11899864,25.00845909,47.93287659,0.00000000,0.04081275,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944687,-3.35299373,-9.95663357,3.88875151,239.8239136,43.44636154,0.04281315,0.53575754,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-19.99999237,5.95220232,19.99999237,-3.90631342,84.62838745,467.1487122,0.00000000,2.04588890,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38504791,5.35321665,-29.38504791,-5.05667162,72.28769684,121.9855499,0.00000000,0.29661819,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38504791,5.35321665,-29.38504791,-5.05667162,72.28769684,121.9855499,0.00000000,0.29661819,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,70.28025818,-3.82269073,-70.28025818,5.28944302,166.1561127,283.8499756,0.00000000,1.46703243,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.99474335,-3.80700898,-69.99474335,5.26796436,165.4810944,282.6968079,0.00000000,1.46107256,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,73.36495209,-3.99037933,-73.36495209,5.52162170,173.4489288,296.3085327,0.00000000,1.53142250,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001011,0.00000000,-0.00000000,0.00004095,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003679,0.00000000,0.00000000,0.00014897,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003679,0.00000000,0.00000000,0.00014897,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002786,0.00000000,-0.00000000,0.00011280,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001011,0.00000000,-0.00000000,0.00004095,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23537445,10.62125587,-46.23537445,-9.01671505,192.1069489,368.2049866,0.00000000,1.60454047,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39170837,9.73828316,-42.39170837,-8.26713181,176.1366119,337.5951538,0.00000000,1.47115099,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43841934,9.97873497,-43.43841934,-8.47125912,180.4856567,345.9308472,0.00000000,1.50747573,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-59.57825089,-14.03751564,59.57825089,15.35732269,247.8685150,148.7211151,0.00000000,1.31980705,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-59.57825089,-14.03751564,59.57825089,15.35732269,247.8685150,148.7211151,0.00000000,1.31980705,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-59.57825089,-14.03751564,59.57825089,15.35732269,247.8685150,148.7211151,0.00000000,1.31980705,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04115295,0.22507760,83.04115295,7.04532433,335.6716614,3524.552246,0.00000000,7.27038288,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04115295,0.19106786,83.04115295,7.04532433,335.6712952,3524.548584,0.00000000,7.23630285,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.00017548,-0.14941998,85.00017548,7.72150230,343.5897522,3607.692139,0.00000000,7.57206964,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94386292,-2.15191984,-13.94386292,2.31264639,57.58760834,110.3762512,0.00000000,0.16072647,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63933182,-2.25924969,-14.63933182,2.42799234,60.45986938,115.8814163,0.00000000,0.16874291,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-13.90985966,18.42375755,13.90985966,-18.21872330,56.13498306,93.55830383,0.00000000,0.20503516,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037140,-0.68437105,-1.56037140,0.68760824,6.90495586,13.40001297,0.00000000,0.00321140,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811211,-1.02999187,-2.34811211,1.03468871,10.39106464,20.16473198,0.00000000,0.00483265,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25515842,1.26438224,-13.25515842,-1.07879007,54.29364395,104.0628204,0.00000000,0.18559214,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21917343,1.26094961,-13.21917343,-1.07586133,54.14625168,103.7803116,0.00000000,0.18508829,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24046898,9.26939011,-31.24046898,-8.44881058,133.1612701,255.2257690,0.00000000,0.82057977,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63097572,9.38525677,-31.63097572,-8.55442047,134.8257904,258.4161072,0.00000000,0.83083695,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99995422,-3.83611798,13.99995422,5.29999256,74.94956207,1280.388306,0.00000000,1.46387637,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99995422,-3.83611798,13.99995422,5.29999256,74.94956207,1280.388306,0.00000000,1.46387637,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99995422,-3.83611798,13.99995422,5.29999256,74.94956207,1280.388306,0.00000000,1.46387637,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000397,-0.00000000,-0.00000000,0.00002051,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000397,-0.00000000,-0.00000000,0.00002051,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000397,-0.00000000,-0.00000000,0.00002051,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000725,0.00000000,-0.00000000,0.00003742,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02746201,-13.79810429,39.02746201,15.66171455,177.5109863,217.1281281,0.00000000,1.86366200,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67234421,-13.67245007,38.67234421,15.51925278,175.8956299,215.1525269,0.00000000,1.84670424,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58399725,0.00000000,7.60933399,32.12034225,39.28878021,0.00000000,0.02538307,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.44395447,-15.97383881,-69.44395447,18.64497948,170.3540192,291.0216064,0.00000000,2.67097139,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.59367371,-21.98915863,-95.59367371,25.66574287,234.5024261,400.6081238,0.00000000,3.67674875,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47899246,2.96360970,58.47899246,0.62951922,234.4232178,2358.883545,0.00000000,3.59299850,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47899246,3.09955072,58.47899246,0.62951922,234.4514008,2359.166748,0.00000000,3.72889185,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47899246,2.99649334,58.47899246,0.64859569,234.4299316,2358.951172,0.00000000,3.64512920,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280884,79.51294708,0.00000000,0.08868880,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,25.17235184,32.63277054,-25.17235184,-32.04877853,97.89262390,163.1543884,0.00000000,0.58399427,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599129,11.65896511,-24.68599129,-10.30922222,111.4145508,208.2057953,0.00000000,1.34969866,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509674,11.77656937,-24.93509674,-10.41328239,112.5387573,210.3069153,0.00000000,1.36331832,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.18972948,45.66699219,2.92806506,186.3984833,1910.584351,0.00000000,3.11783767,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773773,0.00000000,0.05112862,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709515,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.91540170,-0.00000000,2.92806506,11.89966202,121.9697189,0.00000000,0.01270669,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006867,-0.00000000,0.00000000,0.00028062,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79607302,-11.59459019,-0.64783299,47.29484940,90.64846039,0.00000000,0.14824003,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96414948,0.75278759,-10.96414948,-0.61260796,44.72325134,85.71956635,0.00000000,0.14017968,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255569,-3.41335201,-25.66255569,3.98662281,106.0020599,203.1705933,0.00000000,0.57327098,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53796673,-25.65319824,3.10629010,104.8598251,202.6567383,0.00000000,0.56845874,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233742,-20.61581421,-5.30825329,87.10680389,166.9547119,0.00000000,0.48408377,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679495,-20.53965378,-4.26032972,85.83259583,164.5124817,0.02264470,0.47646478,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,85.18173981,8.46320248,-85.18173981,-5.62462711,200.8200378,347.2512512,0.00000000,2.83834171,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,88.17809296,8.76080608,-88.17809296,-5.82255793,207.8840485,359.4661560,0.00000000,2.93818307,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21817279,-12.17174721,2.48621631,50.01153183,97.05358887,0.00000000,0.26807791,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00949717,-11.02687931,2.25239086,45.30744934,87.92481995,0.00000000,0.24286267,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.43515396,1.97803545,-50.43515396,-1.00363171,117.9248276,203.9116364,0.00000000,0.97397500,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12763178,-6.73761129,1.30418515,27.56519127,52.83328247,0.00000000,0.17655335,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902872,-0.24110132,0.08952285,1.03717637,5.72521400,0.00002551,0.00049413,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63593006,-41.60320282,-9.32258320,173.1558075,331.8819885,0.00000000,1.31334710,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63593006,-41.60320282,-9.32258320,173.1558075,331.8819885,0.00000000,1.31334710,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,76.89957428,119.3850632,-76.89957428,-114.2241364,333.1509094,555.2515259,0.00000000,5.16091919,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,73.23769379,-63.51086044,-73.23769379,66.16246033,227.4212799,397.9875793,0.00000000,2.65147209,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53037453,0.00000000,-20.70355797,86.81887817,748.8128662,0.00000000,0.82681727,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53037453,0.00000000,-20.70355797,86.81887817,748.8128662,0.00000000,0.82681727,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58147764,1.56511772,4.58147764,-1.55270696,19.42362404,111.2388382,0.00000000,0.01237397,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,58.28852081,6.52390957,-58.28852081,-4.81850433,140.1623535,233.6039276,0.00000000,1.70540512,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,57.65608978,6.45312500,-57.65608978,-4.76622343,138.6416168,231.0693512,0.00000000,1.68690145,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-11.99810314,-0.00000000,12.22733593,47.89733505,490.9458923,0.00000000,0.22927788,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.26823545,-1.35945940,-1.25130439,7.51226807,42.50450516,0.00000000,0.01693720,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35955811,-12.79440212,80.35955811,16.66736031,187.7395935,2833.694824,0.00000000,3.87282109,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6529541,-67.65283203,229.6529541,90.59490204,552.3642578,7587.338379,0.00000000,22.94190598,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,16.14981079,-0.36619070,-16.14708519,0.50851822,37.27281189,37.27277756,0.00271148,0.14235289,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,16.14981651,-0.37689573,-16.14981651,0.36619070,39.23522568,37.27282715,0.00000000,0.00132288,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75956726,27.11217499,-61.75956726,-23.10605049,158.5951233,512.9562988,0.00000000,4.00617552,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846405,-5.25513744,185.5846405,17.25327110,427.0544128,5729.646484,0.00000000,11.99803829,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08113861,9.27286720,-23.08113861,-8.71394253,61.01413345,192.4696655,0.00000000,0.55883449,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17671394,9.31118584,-23.17671394,-8.75006485,61.26670837,193.2667694,0.00000000,0.56114846,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10832596,13.70291233,-34.10832596,-12.87715244,90.16397095,284.4236755,0.00000000,0.82582182,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500183,-21.02013016,213.5500183,37.81998444,493.5834045,6779.916504,0.00000000,16.79977036,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00003433,-1.32552016,21.00003433,2.41095328,48.99773407,821.7327271,0.00000000,1.08542645,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00005722,1.32209527,39.00005722,2.41095352,90.86721802,1523.919067,0.00000000,3.73304176,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00005722,1.31630349,39.00005722,2.41095352,90.86675262,1523.911133,0.00000000,3.72722602,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00005722,1.31630349,39.00005722,2.41095352,90.86675262,1523.911133,0.00000000,3.72722602,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00005722,1.26103461,39.00005722,2.41095352,90.86251831,1523.839966,0.00000000,3.67198515,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00005722,1.26103461,39.00005722,2.41095352,90.86251831,1523.839966,0.00000000,3.67198515,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00010300,2.68165922,43.00010300,2.81278157,100.3240204,1682.517578,0.00000000,5.49440289,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00010300,2.68165922,43.00010300,2.81278157,100.3240204,1682.517578,0.00000000,5.49440289,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.64877629,11.65999889,-3.34671474,28.67192841,276.9707947,0.00000000,0.30205682,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218475,0.20566471,-10.12218475,-0.08545363,23.45501137,78.67200470,0.00000000,0.12012732,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218475,0.20566471,-10.12218475,-0.08545363,23.45501137,78.67200470,0.00000000,0.12012732,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00021362,-21.16349220,85.00021362,27.91744423,202.2843933,3624.261719,0.00000000,6.75400639,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00021362,-21.16349220,85.00021362,27.91744423,202.2843933,3624.261719,0.00000000,6.75400639,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72719574,-22.98064613,77.72719574,28.76342773,187.1768341,3353.584473,0.00000000,5.78283739,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.47039795,85.96398163,-2.14845157,211.2590790,3697.033447,0.00000000,18.32188606,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.65532303,85.96398163,-2.14845157,208.0893707,3641.562988,0.00000000,11.50684357,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.98536921,53.43898392,-1.18384063,129.1741638,2260.547607,0.00000000,6.80153894,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63145828,78.69104004,22.10318375,186.4200439,1351.545288,0.00000000,6.47172928,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.783691,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99999237,33.94516373,74.99999237,-27.03504181,193.1323395,3299.345703,0.00000000,6.91023111,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.82612610,-39.99999619,68.21151733,1231.642090,184.7463074,0.00000000,3.38539219,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.7000885,36.45755768,145.7000885,-23.67967415,352.3502808,4614.809570,0.00000000,12.77781296,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.2000046,19.79222679,106.2000046,-7.89322281,253.4347534,4329.510742,0.00000000,11.89911366,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99997711,33.81488800,99.99997711,-27.23102951,252.3664703,3305.300049,0.00000000,6.58385468,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.86107159,59.99999237,-9.07701015,146.6992645,2506.111816,0.00000000,3.78397369,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.15153801,-8.13978004,-0.75503528,33.16417313,342.0055237,0.00000000,0.39649937,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852234,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75952530,8.14641762,-10.74020195,-7.51405287,54.95421600,298.6070557,0.01932011,0.63233733,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99998474,-5.75495005,23.99998474,7.17333937,100.8300400,1022.416504,0.00000000,1.41840184,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16292572,3.71347547,8.18195534,-3.47600913,36.28474045,362.8474121,0.01903043,0.23746665,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.29717255,23.42778206,39.40988159,-20.95068169,110.7055893,734.0574951,0.04275700,2.43677330,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43121338,22.68903351,39.54344559,-20.23917198,110.0819550,729.9433594,0.04227907,2.40953517,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.44888496,34.99999237,32.80885696,108.2065506,775.4802246,0.00000000,1.35997617,1,
