xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260208,-0.39273983,5.27892494,0.52864075,45.30776596,25.92412376,0.00632170,0.13591655,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900078,-0.39236304,5.26528978,0.52792144,45.19129181,25.85747719,0.00628924,0.13556799,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39424324,2.93653440,20.44600105,-1.27745306,100.3394852,1075.228638,0.05175939,1.65909851,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35874557,2.86303544,18.45300102,-0.87228322,90.48344421,969.6123047,0.09425664,1.99076533,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29856110,3.45889926,24.37200165,-1.21203554,119.5212097,1280.778442,0.07344049,2.24688220,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.66218233,24.37200165,-0.42611295,119.3919373,1279.393188,0.00000000,2.23608255,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33627510,3.16826963,22.40000153,-1.15755498,109.8612595,1177.263306,0.06372601,2.01072311,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300293,2.18560076,18.45300293,-0.89996231,90.48995209,969.6820679,0.00000000,1.28565073,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261330,0.53829050,-1.25197792,-0.43694115,6.81274366,59.28392410,0.01063519,0.10134707,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38316631,0.53178966,-3.37949800,-0.47902501,17.72150612,61.38085175,0.00366803,0.05276378,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30645442,0.51483196,-3.30279732,-0.46327943,17.31575966,59.97552109,0.00365867,0.05155047,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73342514,2.52680516,-6.71641159,-2.28027582,36.12434006,331.1156616,0.01701466,0.24652514,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37200117,2.39144516,-6.35590839,-2.15816355,34.18579865,313.3472595,0.01609258,0.23329663,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887940,0.88104296,-2.52334833,-0.82665819,13.45113373,369.5832214,0.00553130,0.05439116,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645668,0.39983335,-0.99525154,-0.37794462,5.39300060,148.1777802,0.00120506,0.02188649,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331411,0.16989145,-0.53296912,-0.16589795,2.81366301,74.97488403,0.00034534,0.00399816,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361463,-0.89861035,2.80174398,1.01659501,136.8084717,14.94995880,0.00812909,0.11797694,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434563,-0.90702105,2.79202175,1.02477908,136.5181122,14.91822147,0.00767593,0.11775574,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17128325,1.79894900,-5.15707588,-1.62202811,27.52466393,239.7095032,0.01420696,0.17691687,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17691612,1.85901856,-5.15707588,-1.62202811,27.65200043,240.8185883,0.01983974,0.23699470,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446221,3.55752420,0.83244497,162.4403534,17.80472755,0.01043674,0.10801198,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446221,3.55752420,0.83244497,162.4403534,17.80472755,0.01043674,0.10801198,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26903009,0.99892879,194.9282684,21.36567116,0.01252409,0.12961440,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11165953,-2.51567912,3.12339211,2.65708709,177.1580811,20.02315140,0.01173295,0.14142396,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09819031,0.64439338,5.10590124,-0.51592243,227.5159302,25.05839539,0.00771130,0.12846693,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95541286,3.51186323,13.99800014,-2.61720371,69.75005341,1191.563843,0.04258668,0.89467812,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95553493,3.50998092,13.99800014,-2.61536479,69.74841309,1191.535645,0.04246537,0.89463574,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95409870,3.51576471,13.99800014,-2.62097883,69.75350952,1191.622070,0.04390319,0.89476603,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95385456,3.51951599,13.99800014,-2.62466836,69.75681305,1191.678833,0.04414598,0.89485097,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63830566,1.71930397,28.69500732,-0.34866658,139.1706848,1491.340332,0.05670208,1.37061334,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63774681,1.70602691,28.69500732,-0.34866655,139.1641083,1491.270020,0.05725998,1.35734296,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94681931,1.54015708,26.99500847,-0.34866655,130.9287109,1403.020020,0.04819083,1.19147658,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55309677,1.58744860,27.60000801,-0.34866658,133.8779907,1434.624512,0.04691145,1.23880970,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88676643,2.00392795,26.99501228,-0.34866658,130.7858276,1400.716309,0.10824704,1.65528679,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87985611,2.00306535,26.99501228,-0.34866658,130.7520905,1400.354980,0.11515723,1.65443277,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94404221,9.04381752,-0.88664854,43.52178192,44.08648300,0.00182028,0.05743045,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210425,-0.47662476,2.53525686,0.52926511,123.9306946,12.46303177,0.00315257,0.05263844,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465611,0.82334840,163.2718201,16.03249550,0.00548110,0.09151776,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098279,-0.73378414,3.22650409,0.82564980,163.8644104,16.09070778,0.00552096,0.09184875,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315120,-1.29082692,-1.23020494,1.33351862,8.81159496,80.70262146,0.00294577,0.04268330,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33787537,-1.39465189,2.34186935,1.45296907,121.0900879,13.60341644,0.00399392,0.05831318,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.06031040,-9.27940178,0.06138104,9.31381512,45.02450180,45.02455521,0.00114060,0.03440212,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.06021370,-9.29353333,0.06122500,9.32793140,45.09306717,45.09253311,0.00114407,0.03450665,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139211,-3.98561168,-0.69855982,19.71646309,68.29064178,0.00408326,0.07282829,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78329921,-4.04772282,-0.70935541,20.02361679,69.35461426,0.00414862,0.07396282,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076463,54.86426544,6.05101061,0.00080363,0.00962927,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19092774,2.84222770,-2.18513489,-2.74553394,17.92477226,160.0633240,0.00579271,0.09671304,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77962518,-2.66052818,-3.77455020,2.74553418,23.08678055,212.9092560,0.00507522,0.08500991,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99856949,-11.02261066,32.04344940,12.37889862,794.9672241,172.8458099,0.04488579,1.35633147,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47056961,-11.16767597,32.51677322,12.54367065,806.5595093,175.3661957,0.04620440,1.37608755,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376167,-1.82753992,6.89223719,2.30919790,327.3317566,36.92436600,0.03847446,0.48164326,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325619,-1.10879648,4.67762566,1.43216360,220.2972260,24.85042191,0.03436925,0.32336140,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325619,-1.10879648,4.67762566,1.43216360,220.2972260,24.85042191,0.03436925,0.32336140,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852013,-4.04767561,17.80582619,5.52456808,807.8407593,93.97737122,0.04730681,1.47689545,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852013,-4.04767561,17.80679703,5.51784468,806.3070679,93.79968262,0.04827753,1.47016585,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81899261,6.04365778,-12.78241158,-5.42927361,71.61439514,124.0232697,0.03658367,0.61441803,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05042458,6.18437719,-13.01438999,-5.55825186,72.97557068,126.3806152,0.03603949,0.62616885,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38377762,-1.85465348,33.47379684,4.69037151,818.4187622,170.8004456,0.09002245,2.83570743,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49744034,13.87852287,-54.46451187,-12.29036522,288.9831238,489.6875305,0.03292329,1.58814979,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49744034,13.87852287,-54.46451187,-12.29036522,288.9831238,489.6875305,0.03292329,1.58814979,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49744034,13.87852287,-54.46451187,-12.29036522,288.9831238,489.6875305,0.03292329,1.58814979,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84683228,-10.90190125,36.92957306,12.68291950,902.0680542,196.5135651,0.08274128,1.78095567,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99401474,-11.42667675,37.05599976,13.22206402,908.9409790,198.0107422,0.06198066,1.79539049,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53004074,17.04279327,-54.50620651,-16.13145447,286.5031128,286.5037231,0.02383730,0.91177654,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50621414,16.13145638,-54.40348434,-13.07902050,286.5037537,492.5837097,0.10272997,3.05254745,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780251,-5.68267775,13.05147839,6.60594845,628.7733154,72.78606415,0.06367627,0.92330587,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75523758,-10.72660255,37.96118927,17.19154739,905.6077271,207.9807281,0.20595421,6.46495295,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26094055,-9.16562557,32.33787537,11.85561085,785.8937988,171.2052155,0.07692926,2.68995976,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299633,3.12287474,-11.60572243,-2.77691245,60.77666855,105.2542725,0.01727629,0.34600830,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555784,-1.17431128,4.70052147,1.35050058,108.9109879,24.17262650,0.01496224,0.17618805,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965950,-1.94643331,8.55761337,2.33127618,386.9124146,43.99492264,0.01795381,0.38486907,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965950,-1.94643331,8.55726337,2.32868361,388.1920166,43.87517166,0.01760472,0.38227385,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39163399,-7.67392826,27.80873489,15.02743626,1305.664429,156.4969482,0.41709948,7.35352182,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39163399,-7.67392826,27.55897903,10.58306503,1279.271973,146.1134796,0.16734965,2.90909457,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89910507,14.02827072,-34.89910507,-13.90704536,186.3509369,186.3505554,0.00000000,0.12101558,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89910507,14.02827072,-34.89910507,-13.90704536,186.3509369,186.3505554,0.00000000,0.12101558,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89909744,13.90704346,-34.82806396,-11.70245457,186.3505096,323.8190002,0.07103331,2.20456958,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89909744,13.90704346,-34.82806396,-11.70245457,186.3505096,323.8190002,0.07103331,2.20456958,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108776,0.96280754,-4.65073395,-0.94912899,23.29580116,35.42683411,0.00035105,0.01372289,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108776,0.96280754,-4.65073395,-0.94912899,23.29580116,35.42683411,0.00035105,0.01372289,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780251,-5.68267775,13.04927444,6.57524776,637.7577515,72.19522858,0.06147198,0.89257330,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56196594,16.77367973,-35.39298248,-13.31529140,193.9123077,335.8210144,0.16899058,3.45841241,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369946,-4.14917088,13.59742260,4.65581512,338.6150513,71.98899078,0.00372381,0.50666451,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369946,-4.14917088,13.59742260,4.65581512,338.6150513,71.98899078,0.00372381,0.50666451,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73057842,-0.36298674,-13.72781563,0.82568723,68.79812622,327.6510925,0.00276204,0.46274439,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92187119,5.94348478,-15.92187119,-5.40647411,68.55458069,131.3962860,0.00000000,0.53701055,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92187119,5.94348478,-15.92187119,-5.40647411,68.55458069,131.3962860,0.00000000,0.53701055,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,102.8797531,19.07371521,-102.8797531,-15.66084003,242.7627411,419.7772522,0.00000000,3.41285014,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,104.4198608,19.35942841,-104.4198608,-15.89513397,246.3969727,426.0612183,0.00000000,3.46394062,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86498260,25.66233635,-56.86498260,-22.92468643,252.6192780,478.1346436,0.00000000,2.73764944,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46199036,25.93179321,-57.46199036,-23.16539383,255.2715454,483.1545105,0.00000000,2.76639104,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66632080,26.02398109,-57.66632080,-23.24772644,256.1791992,484.8724365,0.00000000,2.77622819,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,97.66190338,-3.04916024,-97.66190338,5.71220160,229.0867004,396.1290894,0.00000000,2.66262388,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,97.66190338,-3.04916024,-97.66190338,5.71220160,229.0867004,396.1290894,0.00000000,2.66262388,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41231537,11.89184666,-33.41231537,-11.49678230,83.52101898,144.4215546,0.00000000,0.39490849,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08288193,11.77456570,-33.08288193,-11.38344002,82.69750977,142.9976196,0.00000000,0.39101484,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20004082,5.17873526,-11.20004082,-5.12111902,29.65715218,50.04677200,0.00000000,0.05781120,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20004082,5.17873526,-11.20004082,-5.12111902,29.65715218,50.04677200,0.00000000,0.05781120,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88975525,-1.73074114,-31.88975525,2.48007989,130.4283295,249.9876251,0.00000000,0.74933875,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09791183,-1.74203849,-32.09791183,2.49626851,131.2797089,251.6194458,0.00000000,0.75423002,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09791183,-1.74203849,-32.09791183,2.49626851,131.2797089,251.6194458,0.00000000,0.75423002,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,94.17118835,-9.89558315,-94.17118835,12.82212925,221.7945709,388.1405334,0.00000000,2.92642140,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,98.21536255,-10.32063389,-98.21536255,13.37272072,231.3195496,404.8091736,0.00000000,3.05209637,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,85.48528290,-5.61527634,-85.48528290,8.25071144,200.6663361,350.7413025,0.00000000,2.63563275,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99798965,-1.09312403,36.99798965,3.14129972,151.0788879,1548.558472,0.00000000,2.04821873,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99798965,-1.09312403,36.99798965,3.14129972,151.0788879,1548.558472,0.00000000,2.04821873,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866638,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-3.51065063,4.35777187,3.51065063,-4.34782362,13.68551636,22.80919266,0.00000000,0.00994845,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-3.52328300,4.37345266,3.52328300,-4.36346817,13.73476028,22.89126778,0.00000000,0.00998425,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41816330,-17.04026794,-23.41816330,17.96773911,117.8818817,231.5885468,0.00000000,0.92752504,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12699509,-16.82838249,-23.12699509,17.74429512,116.4161758,228.7089081,0.00000000,0.91599262,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,144.8347626,-41.52775955,-144.8347626,49.76359177,374.0055847,623.3425903,0.00000000,8.23583126,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14358616,-0.69710791,-11.14358616,0.83419132,45.48031998,87.17061615,0.00000000,0.13708338,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,35.59702682,15.19371891,-35.59702682,-14.62512302,91.76171875,156.7596130,0.00000000,0.56859583,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,36.77753830,15.69772243,-36.77753830,-15.11013985,94.80495453,161.9582825,0.00000000,0.58745235,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98256588,0.58634210,-8.98256588,-0.48969835,36.74272537,70.42355347,0.00000000,0.09664372,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87123394,0.38324812,-5.87123394,-0.32007933,24.01597977,46.03062820,0.00000000,0.06316880,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15503550,-0.07795431,-6.15503550,0.11905088,25.10075951,48.10978699,0.00000000,0.04109657,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15234137,-0.07792018,-6.15234137,0.11899877,25.08977127,48.08872986,0.00000000,0.04107858,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99946117,-3.01331830,-9.95734024,3.54041719,237.8780823,43.09385681,0.04212124,0.52709901,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00004768,5.54770470,20.00004768,-3.51282740,84.40034485,465.8898926,0.00000000,2.03487754,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38513184,5.35397387,-29.38513184,-5.05706787,72.33170319,122.0598145,0.00000000,0.29697946,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38513184,5.35397387,-29.38513184,-5.05706787,72.33170319,122.0598145,0.00000000,0.29697946,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,70.42630005,-3.77552915,-70.42630005,5.24950123,166.5644684,284.5475769,0.00000000,1.47425187,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,70.14019012,-3.76003861,-70.14019012,5.22818470,165.8877563,283.3915710,0.00000000,1.46826267,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,73.51740265,-3.94114780,-73.51740265,5.47992611,173.8751831,297.0367126,0.00000000,1.53895879,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001011,0.00000000,0.00000000,0.00004094,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003677,0.00000000,-0.00000000,0.00014893,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003677,0.00000000,-0.00000000,0.00014893,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002784,0.00000000,0.00000000,0.00011277,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001011,0.00000000,0.00000000,0.00004094,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23541260,10.62206364,-46.23541260,-9.01671982,192.1551056,368.2972717,0.00000000,1.60534489,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39174271,9.73902512,-42.39174271,-8.26713657,176.1807556,337.6797791,0.00000000,1.47188854,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43845367,9.97949505,-43.43845367,-8.47126293,180.5308990,346.0175476,0.00000000,1.50823152,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-59.97107697,-13.45560551,59.97107697,14.78697491,248.9518738,149.3711243,0.00000000,1.33136952,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-59.97107697,-13.45560551,59.97107697,14.78697491,248.9518738,149.3711243,0.00000000,1.33136952,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-59.97107697,-13.45560551,59.97107697,14.78697491,248.9518738,149.3711243,0.00000000,1.33136952,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04063416,-0.18987621,83.04063416,7.46017075,335.6692200,3524.526367,0.00000000,7.27027750,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04063416,-0.22385509,83.04063416,7.46017075,335.6695557,3524.530273,0.00000000,7.23622751,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99959564,-0.60382217,84.99959564,8.17615986,343.5955505,3607.752930,0.00000000,7.57232523,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94391632,-2.15160918,-13.94391632,2.31265116,57.64411545,110.4845505,0.00000000,0.16104206,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63938618,-2.25892353,-14.63938618,2.42799783,60.51919174,115.9951019,0.00000000,0.16907424,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-14.61134529,18.57206154,14.61134529,-18.35682487,57.51438522,95.85729980,0.00000000,0.21523561,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037498,-0.68436867,-1.56037498,0.68760908,6.90848732,13.40686417,0.00000000,0.00321468,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811759,-1.02998805,-2.34811759,1.03469002,10.39637852,20.17504120,0.00000000,0.00483759,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25518322,1.26455069,-13.25518322,-1.07879126,54.31809998,104.1096954,0.00000000,0.18575937,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21919823,1.26111758,-13.21919823,-1.07586253,54.17063904,103.8270569,0.00000000,0.18525507,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24053574,9.27015495,-31.24053574,-8.44882107,133.2225342,255.3431854,0.00000000,0.82133484,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63104057,9.38603306,-31.63104057,-8.55443096,134.8877869,258.5349426,0.00000000,0.83160150,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00008488,-3.82469702,14.00008488,5.30001736,75.24198914,1285.384033,0.00000000,1.47532201,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00008488,-3.82469702,14.00008488,5.30001736,75.24198914,1285.384033,0.00000000,1.47532201,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00008488,-3.82469702,14.00008488,5.30001736,75.24198914,1285.384033,0.00000000,1.47532201,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000394,-0.00000000,0.00000000,0.00002042,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000394,-0.00000000,0.00000000,0.00002042,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000394,-0.00000000,0.00000000,0.00002042,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000719,0.00000000,0.00000000,0.00003727,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02777863,-13.79817009,39.02777863,15.67765808,178.2654724,218.0509949,0.00000000,1.87953806,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67265701,-13.67251682,38.67265701,15.53505039,176.6432495,216.0669861,0.00000000,1.86243582,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58403301,0.00000000,7.60957956,32.25312424,39.45119476,0.00000000,0.02559337,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.44248962,-15.97129822,-69.44248962,18.64229012,170.3492432,291.0134583,0.00000000,2.67082143,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.59165192,-21.98566437,-95.59165192,25.66203690,234.4958191,400.5968933,0.00000000,3.67654181,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47895050,2.90280223,58.47895050,0.68994749,234.4108734,2358.759033,0.00000000,3.59261966,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47895050,3.03871059,58.47895050,0.68994749,234.4384766,2359.036865,0.00000000,3.72847986,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47895050,2.93383312,58.47895050,0.71085501,234.4170685,2358.821777,0.00000000,3.64472866,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241894,-10.14965343,-1.22381806,40.97281265,79.51294708,0.00000000,0.08868880,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,24.91177750,32.71173096,-24.91177750,-32.13048172,97.66226959,162.7704468,0.00000000,0.58124906,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599701,11.65915108,-24.68599701,-10.30922413,111.4222031,208.2200928,0.00000000,1.34988379,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93510056,11.77675819,-24.93510056,-10.41328430,112.5464783,210.3213196,0.00000000,1.36350536,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.18596181,45.66699219,2.93183041,186.3984070,1910.583618,0.00000000,3.11783528,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142639,51.40773773,0.00000000,0.05112862,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684509,0.00000000,0.05709515,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.91913438,-0.00000000,2.93183041,11.91489697,122.1258850,0.00000000,0.01273924,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006867,-0.00000000,-0.00000000,0.00028062,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79607564,-11.59459019,-0.64783299,47.29525757,90.64924622,0.00000000,0.14824261,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75279009,-10.96415043,-0.61260796,44.72364044,85.72030640,0.00000000,0.14018211,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255951,-3.41619706,-25.66255951,3.98948717,106.0038605,203.1740570,0.00000000,0.57329041,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53790474,-25.65319824,3.10623169,104.8601532,202.6573639,0.00000000,0.56846225,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233503,-20.61581421,-5.30824804,87.10707855,166.9552460,0.00000000,0.48408699,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679256,-20.53965378,-4.26032448,85.83287811,164.5130005,0.02264485,0.47646788,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,85.22781372,8.47327900,-85.22781372,-5.63159704,200.9299469,347.4412231,0.00000000,2.84144974,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,88.22578430,8.77123737,-88.22578430,-5.82977295,207.9978027,359.6628418,0.00000000,2.94140029,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174816,-2.21816516,-12.17174816,2.48621631,50.01222992,97.05493164,0.00000000,0.26808539,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00949049,-11.02687931,2.25239086,45.30807495,87.92603302,0.00000000,0.24286944,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.57806396,1.99779296,-50.57806396,-1.01782572,118.2611465,204.4931793,0.00000000,0.97953838,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12760949,-6.73761129,1.30418515,27.56692696,52.83660126,0.00000000,0.17657560,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112684,-0.08902866,-0.24110135,0.08952285,1.03724229,5.72557735,0.00002551,0.00049419,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63624001,-41.60320282,-9.32258415,173.1762543,331.9211426,0.00000000,1.31365716,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63624001,-41.60320282,-9.32258415,173.1762543,331.9211426,0.00000000,1.31365716,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,76.80513000,119.8231812,-76.80513000,-114.6391525,333.8958435,556.4930420,0.00000000,5.18402433,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,73.14774323,-63.09360123,-73.14774323,65.72658539,226.6213379,396.5876465,0.00000000,2.63285184,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.52537537,0.00000000,-20.69874954,86.80879974,748.7258911,0.00000000,0.82662523,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.52537537,0.00000000,-20.69874954,86.80879974,748.7258911,0.00000000,0.82662523,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58149862,1.56324005,4.58149862,-1.55083120,19.42204285,111.2297745,0.00000000,0.01237196,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,58.14733505,6.54669571,-58.14733505,-4.84929371,139.8330994,233.0551758,0.00000000,1.69740212,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,57.51643753,6.47566414,-57.51643753,-4.79667902,138.3159027,230.5265045,0.00000000,1.67898512,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-12.17003536,-0.00000000,12.40588665,48.58370209,497.9810791,0.00000000,0.23589605,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.26213491,-1.35945940,-1.24527788,7.49579906,42.41132736,0.00000000,0.01686302,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35979462,-78.13849640,80.35979462,85.56964111,260.0553894,3925.214355,0.00000000,7.43101311,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,20.34614563,5.27568483,-20.34614563,-5.09670401,48.76696777,669.8673096,0.00000000,0.17882538,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,111.8401794,-10.62427807,-111.7057800,17.67940331,262.3986511,262.3986206,0.13438381,7.05514860,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,111.8403473,-10.57045460,-111.8403473,10.62427998,276.2122192,262.3990479,0.00000000,0.06556266,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75963211,27.12526703,-61.75963211,-23.10606766,158.8537598,513.7927246,0.00000000,4.01925182,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5844421,-6.42598581,185.5844421,18.42885399,427.1386414,5730.776855,0.00000000,12.00277328,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08135605,9.28703308,-23.08135605,-8.71399498,61.77993774,194.8854370,0.00000000,0.57295066,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17693138,9.32541180,-23.17693138,-8.75011635,62.03568268,195.6925049,0.00000000,0.57532310,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10864639,13.72384834,-34.10864639,-12.87722778,91.29563141,287.9935303,0.00000000,0.84668213,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5435333,-69.55785370,213.5435333,87.96074677,516.5959473,7096.020020,0.00000000,18.40281105,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99992752,-1.86316037,20.99992752,2.95278549,49.09225464,823.3180542,0.00000000,1.08961856,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99985504,0.77742130,38.99985504,2.95278525,90.83261871,1523.338623,0.00000000,3.73019981,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99985504,0.77164942,38.99985504,2.95278525,90.83235168,1523.334106,0.00000000,3.72440410,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99985504,0.77164942,38.99985504,2.95278525,90.83235168,1523.334106,0.00000000,3.72440410,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99985886,0.71656823,38.99985886,2.95278549,90.82991028,1523.293213,0.00000000,3.66935086,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99985886,0.71656823,38.99985886,2.95278549,90.82991028,1523.293213,0.00000000,3.66935086,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99977493,2.04048538,42.99977493,3.44491005,100.2414169,1681.131958,0.00000000,5.48535681,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99977493,2.04048538,42.99977493,3.44491005,100.2414169,1681.131958,0.00000000,5.48535681,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66000175,3.58467150,11.66000175,-3.28333378,28.63755608,276.6387024,0.00000000,0.30133298,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218761,0.20567907,-10.12218761,-0.08545363,23.45641518,78.67671967,0.00000000,0.12014169,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218761,0.20567907,-10.12218761,-0.08545363,23.45641518,78.67671967,0.00000000,0.12014169,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99952698,-21.70343208,84.99952698,28.47765350,202.5877075,3629.696289,0.00000000,6.77427673,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99952698,-21.70343208,84.99952698,28.47765350,202.5877075,3629.696289,0.00000000,6.77427673,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72654724,-23.53520584,77.72654724,29.34060478,187.5425110,3360.136719,0.00000000,5.80545425,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.46824837,85.96398163,-2.14651084,211.2578735,3697.012207,0.00000000,18.32168198,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.65329647,85.96398163,-2.14651060,208.0885925,3641.550049,0.00000000,11.50676060,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.98425817,53.43898392,-1.18277121,129.1737518,2260.540283,0.00000000,6.80149794,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63120747,78.69104004,22.10294724,186.4202881,1351.546997,0.00000000,6.47174549,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.784180,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99999237,33.90065002,74.99999237,-26.99360466,193.0893097,3298.610596,0.00000000,6.90715075,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.81280518,-39.99999619,68.19718170,1231.458862,184.7188110,0.00000000,3.38438416,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6989594,30.48733521,145.6989594,-17.93603134,349.2123108,4573.710449,0.00000000,12.55123043,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1995163,17.80127716,106.1995163,-5.97869682,252.6195831,4315.585449,0.00000000,11.82269096,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99997711,33.83582687,99.99997711,-27.25113297,252.3825531,3305.510010,0.00000000,6.58469105,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.86794949,59.99999237,-9.08371162,146.7026978,2506.170410,0.00000000,3.78415108,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978100,1.13263500,-8.13978100,-0.73629808,33.15724182,341.9340210,0.00000000,0.39633369,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954834,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32886505,700.9149780,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75855923,7.94941950,-10.73951244,-7.32614088,54.55799866,296.4541626,0.01904252,0.62325203,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00002861,-6.13740063,24.00002861,7.56898022,101.2977676,1027.159302,0.00000000,1.43159199,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16309834,3.59842825,8.18194294,-3.36327887,36.10726166,361.0726318,0.01884471,0.23514923,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.31270218,22.01620102,39.42396164,-19.59853172,109.3471756,725.0863647,0.04171830,2.37757611,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.44267273,21.29856491,39.55351257,-18.90517807,108.7842712,721.3742065,0.04129222,2.35329342,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.45374107,34.99999237,32.81391144,108.2145233,775.5372925,0.00000000,1.36017632,1,
