xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260208,-0.39273983,5.27892447,0.52863771,45.30725098,25.92383003,0.00632156,0.13591346,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900030,-0.39236304,5.26528931,0.52791834,45.19077682,25.85718727,0.00628909,0.13556492,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39424133,2.93844557,20.44600105,-1.27934492,100.3400497,1075.234985,0.05175998,1.65911770,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35874367,2.86433053,18.45300102,-0.87356532,90.48372650,969.6154785,0.09425727,1.99077833,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29856110,3.46090055,24.37200165,-1.21401858,119.5216904,1280.783691,0.07344108,2.24690032,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.66418314,24.37200165,-0.42810711,119.3921051,1279.395020,0.00000000,2.23608899,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33627510,3.17015910,22.40000153,-1.15942705,109.8617249,1177.268433,0.06372656,2.01074028,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300293,2.18760324,18.45300293,-0.90195119,90.49041748,969.6871338,0.00000000,1.28566432,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261294,0.53828722,-1.25197792,-0.43694115,6.81263208,59.28294754,0.01063483,0.10134371,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38313127,0.53154647,-3.37948012,-0.47902441,17.68071365,61.23956680,0.00365116,0.05252115,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30641985,0.51459438,-3.30277944,-0.46327886,17.27590179,59.83745956,0.00364185,0.05131342,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73342514,2.52679324,-6.71641159,-2.28027582,36.12345505,331.1075439,0.01701383,0.24651307,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37200117,2.39143395,-6.35590935,-2.15816379,34.18496704,313.3395996,0.01609180,0.23328522,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887940,0.88104039,-2.52334857,-0.82665819,13.45081043,369.5743103,0.00553104,0.05438853,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645668,0.39983228,-0.99525166,-0.37794462,5.39286995,148.1742096,0.00120500,0.02188544,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331417,0.16989125,-0.53296912,-0.16589795,2.81359577,74.97308350,0.00034532,0.00399796,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361463,-0.89861035,2.80174351,1.01659012,136.8056335,14.94964886,0.00812875,0.11797204,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434563,-0.90702105,2.79202151,1.02477431,136.5152740,14.91791344,0.00767561,0.11775085,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17128277,1.79894364,-5.15707636,-1.62202823,27.52425003,239.7059174,0.01420653,0.17691155,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17691517,1.85901153,-5.15707636,-1.62202823,27.65158081,240.8149414,0.01983913,0.23698746,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446221,3.55752420,0.83244431,162.4398193,17.80466843,0.01043667,0.10801128,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446221,3.55752420,0.83244431,162.4398193,17.80466843,0.01043667,0.10801128,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26903009,0.99892783,194.9276428,21.36560249,0.01252401,0.12961353,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11166024,-2.51568890,3.12339282,2.65709639,177.1579132,20.02313042,0.01173293,0.14142370,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09818935,0.64440304,5.10590029,-0.51593280,227.5153503,25.05833435,0.00771126,0.12846626,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95541096,3.51282692,13.99800014,-2.61814570,69.75090790,1191.578491,0.04258771,0.89469987,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95553493,3.51094460,13.99800014,-2.61630678,69.74925995,1191.550171,0.04246641,0.89465749,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95409679,3.51672554,13.99800014,-2.62191796,69.75435638,1191.636475,0.04390426,0.89478779,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95385456,3.52047682,13.99800014,-2.62560725,69.75766754,1191.693237,0.04414705,0.89487267,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63832092,1.71988881,28.69502258,-0.34924665,139.1709290,1491.343018,0.05670228,1.37061834,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63776398,1.70661175,28.69502258,-0.34924665,139.1643829,1491.272705,0.05726019,1.35734785,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94683456,1.54074156,26.99502373,-0.34924665,130.9289398,1403.022583,0.04819100,1.19148076,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55311203,1.58803320,27.60002327,-0.34924665,133.8782196,1434.626831,0.04691162,1.23881423,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88679123,2.00451612,26.99503517,-0.34924671,130.7861633,1400.719727,0.10824758,1.65529478,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87987900,2.00365353,26.99503517,-0.34924671,130.7524109,1400.358398,0.11515781,1.65444112,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94404191,9.04381752,-0.88664818,43.52178192,44.08648682,0.00182028,0.05743046,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926511,123.9307022,12.46303368,0.00315257,0.05263846,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334846,163.2718353,16.03249931,0.00548110,0.09151779,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82564980,163.8644104,16.09070778,0.00552097,0.09184878,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315048,-1.29083455,-1.23020434,1.33352637,8.81159592,80.70262146,0.00294577,0.04268330,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33787584,-1.39465964,2.34186959,1.45297670,121.0899200,13.60339832,0.00399391,0.05831303,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.05621150,-9.27730370,0.05721200,9.31150723,45.01419830,45.01331329,0.00114006,0.03438570,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.05598463,-9.29108810,0.05715821,9.32565594,45.08108139,45.08145905,0.00114350,0.03448945,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139211,-3.98561168,-0.69855982,19.71646690,68.29064941,0.00408326,0.07282832,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78329921,-4.04772234,-0.70935541,20.02361870,69.35461426,0.00414862,0.07396283,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076463,54.86426926,6.05101109,0.00080363,0.00962927,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19093013,2.84226489,-2.18513727,-2.74557066,17.92480850,160.0636139,0.00579273,0.09671342,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77962303,-2.66056538,-3.77454805,2.74557090,23.08672714,212.9087524,0.00507519,0.08500949,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99856949,-11.02261066,32.04344940,12.37887764,794.9611816,172.8444824,0.04488511,1.35631084,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47056961,-11.16767693,32.51677322,12.54364967,806.5534058,175.3648682,0.04620370,1.37606668,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376167,-1.82753992,6.89223719,2.30919003,327.3290100,36.92406464,0.03847383,0.48163542,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325619,-1.10879648,4.67762518,1.43215835,220.2954102,24.85021782,0.03436869,0.32335612,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325619,-1.10879648,4.67762518,1.43215835,220.2954102,24.85021782,0.03436869,0.32335612,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852203,-4.04767609,17.80582619,5.52454233,807.8336182,93.97653961,0.04730596,1.47686911,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852203,-4.04767609,17.80679703,5.51781750,806.2996216,93.79880524,0.04827663,1.47013843,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81899261,6.04364586,-12.78241158,-5.42927361,71.61369324,124.0220413,0.03658295,0.61440593,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05042458,6.18436480,-13.01439095,-5.55825233,72.97486115,126.3793869,0.03603878,0.62615651,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38377762,-1.85465348,33.47379684,4.69031572,818.4107056,170.7987823,0.09002069,2.83565235,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49737167,13.88081646,-54.46444702,-12.29265213,288.9837646,489.6885986,0.03292344,1.58815706,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49737167,13.88081646,-54.46444702,-12.29265213,288.9837646,489.6885986,0.03292344,1.58815706,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49737167,13.88081646,-54.46444702,-12.29265213,288.9837646,489.6885986,0.03292344,1.58815706,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84683609,-10.90190220,36.92957306,12.68288326,902.0587769,196.5115662,0.08273958,1.78091919,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99401474,-11.42667770,37.05599976,13.22202682,908.9316406,198.0087128,0.06197939,1.79535353,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52868271,17.04481506,-54.50484848,-16.13285255,286.4976807,286.4973755,0.02383629,0.91173798,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50485229,16.13285255,-54.40212631,-13.08055210,286.4974060,492.5727539,0.10272540,3.05241203,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780441,-5.68267822,13.05147839,6.60593939,628.7700806,72.78569031,0.06367560,0.92329627,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75523758,-10.72660255,37.96118546,17.19135284,905.5939941,207.9775696,0.20594795,6.46475649,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26094437,-9.16562557,32.33787537,11.85553074,785.8821411,171.2026825,0.07692698,2.68988037,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299633,3.12286448,-11.60572338,-2.77691245,60.77575302,105.2526855,0.01727577,0.34599787,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555784,-1.17431128,4.70052099,1.35049570,108.9094467,24.17228127,0.01496181,0.17618300,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966045,-1.94643331,8.55761337,2.33126783,386.9081421,43.99443436,0.01795342,0.38486061,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966045,-1.94643331,8.55726337,2.32867527,388.1877747,43.87469101,0.01760433,0.38226548,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39164162,-7.67392826,27.80873871,15.02738762,1305.660034,156.4964142,0.41709659,7.35347128,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39163971,-7.67392874,27.55898476,10.58304882,1279.268311,146.1130829,0.16734871,2.90907836,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89999008,14.02690983,-34.89999008,-13.90610027,186.3519287,186.3523407,0.00000000,0.12101759,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89999008,14.02690983,-34.89999008,-13.90610027,186.3519287,186.3523407,0.00000000,0.12101759,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89999008,13.90610027,-34.82895279,-11.70146751,186.3523254,323.8221130,0.07103467,2.20461178,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89999008,13.90610027,-34.82895279,-11.70146751,186.3523254,323.8221130,0.07103467,2.20461178,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96280712,-4.65073204,-0.94912910,23.29552650,35.42642212,0.00035104,0.01372257,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96280712,-4.65073204,-0.94912910,23.29552650,35.42642212,0.00035104,0.01372257,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780441,-5.68267822,13.04927444,6.57524300,637.7559814,72.19502258,0.06147163,0.89256817,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56197357,16.77366066,-35.39298630,-13.31529331,193.9117584,335.8199768,0.16898960,3.45839190,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369946,-4.14919424,13.59742260,4.65583134,338.6128845,71.98852539,0.00372377,0.50665814,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369946,-4.14919424,13.59742260,4.65583134,338.6128845,71.98852539,0.00372377,0.50665814,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73057842,-0.36303845,-13.72781563,0.82573277,68.79766846,327.6488953,0.00276200,0.46273825,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184258,5.93751097,-15.92184258,-5.40646791,68.17262268,130.6641998,0.00000000,0.53104317,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184258,5.93751097,-15.92184258,-5.40646791,68.17262268,130.6641998,0.00000000,0.53104317,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,115.0541153,20.10003853,-115.0541153,-15.89488792,269.4715271,465.9611206,0.00000000,4.20512390,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,116.7764893,20.40111923,-116.7764893,-16.13268471,273.5056152,472.9365234,0.00000000,4.26807499,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86425018,25.63728142,-56.86425018,-22.89155960,252.9913330,478.8387451,0.00000000,2.74571848,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46125031,25.90647316,-57.46125031,-23.13191795,255.6474762,483.8659973,0.00000000,2.77454495,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66557312,25.99856949,-57.66557312,-23.21413231,256.5564575,485.5864868,0.00000000,2.78441095,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,105.6362762,-5.18904305,-105.6362762,8.32362080,248.5453339,429.7763977,0.00000000,3.13416195,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,105.6362762,-5.18904305,-105.6362762,8.32362080,248.5453339,429.7763977,0.00000000,3.13416195,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41230011,11.89361095,-33.41230011,-11.49678040,83.70770264,144.7443542,0.00000000,0.39667585,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08286667,11.77631187,-33.08286667,-11.38343811,82.88234711,143.3172607,0.00000000,0.39276475,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20003128,5.17865276,-11.20003128,-5.12111616,29.63679314,50.01241684,0.00000000,0.05773186,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20003128,5.17865276,-11.20003128,-5.12111616,29.63679314,50.01241684,0.00000000,0.05773186,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88974571,-1.69817698,-31.88974571,2.45058489,130.6951904,250.4990845,0.00000000,0.75240791,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09790421,-1.70926178,-32.09790421,2.46658111,131.5482788,252.1342010,0.00000000,0.75731921,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09790421,-1.70926178,-32.09790421,2.46658111,131.5482788,252.1342010,0.00000000,0.75731921,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,89.97936249,-9.03669834,-89.97936249,11.71557426,212.2016602,371.3529663,0.00000000,2.67875290,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,93.84351349,-9.42486477,-93.84351349,12.21864700,221.3146515,387.3006287,0.00000000,2.79379177,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,81.68008423,-4.84766150,-81.68008423,7.26041555,192.0022583,335.5975037,0.00000000,2.41295171,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99934006,1.07337010,36.99934006,0.97489125,151.0820312,1548.590942,0.00000000,2.04830408,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99934006,1.07337010,36.99934006,0.97489125,151.0820312,1548.590942,0.00000000,2.04830408,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911573,75.57847595,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567055,-17.46586227,-6.25997257,76.07442474,143.9866791,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-0.46420950,6.06268406,0.46420950,-6.05095148,14.86227798,24.77046394,0.00000000,0.01173286,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-0.46587986,6.08449936,0.46587986,-6.07272482,14.91575813,24.85959435,0.00000000,0.01177508,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41808891,-16.99205017,-23.41808891,17.91980362,117.8997269,231.6235962,0.00000000,0.92780590,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12692261,-16.78076553,-23.12692261,17.69695663,116.4337921,228.7435150,0.00000000,0.91627008,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,144.7531433,-39.99692154,-144.7531433,48.18881989,373.0067139,621.6778564,0.00000000,8.19189930,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14357376,-0.69696307,-11.14357376,0.83419073,45.50423813,87.21646118,0.00000000,0.13722765,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,33.13551331,14.43372250,-33.13551331,-13.93710041,85.75762939,146.5026093,0.00000000,0.49662212,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,34.23439407,14.91252041,-34.23439407,-14.39929867,88.60174561,151.3610840,0.00000000,0.51309174,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98252201,0.58718103,-8.98252201,-0.48969766,36.90200043,70.72883606,0.00000000,0.09748343,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87120533,0.38379651,-5.87120533,-0.32007885,24.12008858,46.23017120,0.00000000,0.06371765,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502739,-0.07792381,-6.15502739,0.11905079,25.11003876,48.12757874,0.00000000,0.04112697,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233326,-0.07788970,-6.15233326,0.11899867,25.09904861,48.10651779,0.00000000,0.04110897,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99945736,-2.97462392,-9.95741081,3.50080347,237.6705017,43.05625153,0.04204775,0.52617943,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00002480,5.47581196,20.00002480,-3.44274521,84.36278534,465.6825867,0.00000000,2.03306675,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38514900,5.35624027,-29.38514900,-5.05824184,72.46461487,122.2840958,0.00000000,0.29807189,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38514900,5.35624027,-29.38514900,-5.05824184,72.46461487,122.2840958,0.00000000,0.29807189,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,70.41981506,-3.66066647,-70.41981506,5.13868618,166.7929230,284.9378357,0.00000000,1.47829890,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,70.13372803,-3.64564371,-70.13372803,5.11781979,166.1152802,283.7802429,0.00000000,1.47229326,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,73.51062775,-3.82124400,-73.51062775,5.36424780,174.1136780,297.4441223,0.00000000,1.54318333,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001010,0.00000000,0.00000000,0.00004093,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003674,0.00000000,-0.00000000,0.00014888,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003674,0.00000000,-0.00000000,0.00014888,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002782,0.00000000,0.00000000,0.00011274,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001010,0.00000000,0.00000000,0.00004093,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23540115,10.62312794,-46.23540115,-9.01671791,192.2188416,368.4194641,0.00000000,1.60641015,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39173508,9.73999977,-42.39173508,-8.26713562,176.2391968,337.7918396,0.00000000,1.47286522,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43844223,9.98049450,-43.43844223,-8.47126198,180.5907898,346.1323547,0.00000000,1.50923228,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-70.34775543,-10.45887852,70.34775543,12.24275112,288.1695862,172.9017639,0.00000000,1.78387332,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-70.34775543,-10.45887852,70.34775543,12.24275112,288.1695862,172.9017639,0.00000000,1.78387332,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-70.34775543,-10.45887852,70.34775543,12.24275112,288.1695862,172.9017639,0.00000000,1.78387332,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04078674,-0.73973042,83.04078674,8.01059151,335.6822510,3524.663330,0.00000000,7.27084446,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04078674,-0.77367306,83.04078674,8.01059151,335.6835327,3524.677002,0.00000000,7.23682928,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99977112,-1.20589769,84.99977112,8.77940845,343.6221619,3608.032471,0.00000000,7.57349825,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94389915,-2.15087223,-13.94389915,2.31264997,57.77562332,110.7366028,0.00000000,0.16177770,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63936901,-2.25814962,-14.63936901,2.42799616,60.65726089,116.2597351,0.00000000,0.16984656,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-18.31081009,19.30596924,18.31081009,-19.03199005,64.89008331,108.1501389,0.00000000,0.27397940,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037354,-0.68436718,-1.56037354,0.68760878,6.90974951,13.40931511,0.00000000,0.00321586,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811544,-1.02998579,-2.34811544,1.03468955,10.39827728,20.17873001,0.00000000,0.00483936,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25517750,1.26515877,-13.25517750,-1.07879102,54.40699768,104.2800903,0.00000000,0.18636784,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21919155,1.26172411,-13.21919155,-1.07586229,54.25928879,103.9969711,0.00000000,0.18586189,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24051666,9.27290058,-31.24051666,-8.44881821,133.4451294,255.7698059,0.00000000,0.82408172,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63102341,9.38881111,-31.63102341,-8.55442905,135.1131744,258.9669189,0.00000000,0.83438271,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00006104,-3.82059336,14.00006104,5.30001307,75.34645844,1287.168579,0.00000000,1.47942126,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00006104,-3.82059336,14.00006104,5.30001307,75.34645844,1287.168579,0.00000000,1.47942126,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00006104,-3.82059336,14.00006104,5.30001307,75.34645844,1287.168579,0.00000000,1.47942126,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000393,-0.00000000,0.00000000,0.00002039,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000393,-0.00000000,0.00000000,0.00002039,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000393,-0.00000000,0.00000000,0.00002039,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000717,-0.00000000,0.00000000,0.00003721,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02772522,-13.79815769,39.02772522,15.68334103,178.5353088,218.3810730,0.00000000,1.88523269,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67260361,-13.67250538,38.67260361,15.54068184,176.9106445,216.3940735,0.00000000,1.86807871,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58402729,0.00000000,7.60964966,32.30065155,39.50933075,0.00000000,0.02566885,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.27066803,-15.90723419,-69.27066803,18.56461334,169.9146118,290.2709351,0.00000000,2.65721011,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.35513306,-21.89747620,-95.35513306,25.55511284,233.8975372,399.5747681,0.00000000,3.65780520,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47873688,10.02425957,58.47873688,-6.33506346,237.5365448,2390.210449,0.00000000,3.68906641,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47872543,10.16602230,58.47872543,-6.33506203,237.6330719,2391.181396,0.00000000,3.83078313,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47872543,10.27477646,58.47872543,-6.52703333,237.7080231,2391.937012,0.00000000,3.74778295,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241894,-10.14965343,-1.22381806,40.97280884,79.51293945,0.00000000,0.08868880,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,-11.60687923,62.64297485,11.60687923,-61.27531052,149.8081207,249.6802216,0.00000000,1.36766398,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599701,11.65856647,-24.68599701,-10.30922413,111.3980560,208.1749420,0.00000000,1.34929848,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93510056,11.77616596,-24.93510056,-10.41328430,112.5220871,210.2757111,0.00000000,1.36291409,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66698837,0.10473486,45.66698837,3.01302195,186.3973541,1910.572754,0.00000000,3.11780000,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142639,51.40773773,0.00000000,0.05112861,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709514,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.99961376,-0.00000000,3.01302195,12.24338531,125.4929047,0.00000000,0.01345136,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006862,-0.00000000,0.00000000,0.00028052,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79611522,-11.59459019,-0.64783299,47.30157852,90.66135406,0.00000000,0.14828223,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75282753,-10.96415043,-0.61260796,44.72961807,85.73177338,0.00000000,0.14021958,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255951,-3.46357632,-25.66255951,4.03719234,106.0339508,203.2317505,0.00000000,0.57361585,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.74590492,0.49248853,-25.74590492,0.06703204,103.1843719,201.0668640,0.00000000,0.55957425,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.60376167,4.29972172,-20.60376167,-3.83451390,84.33920288,163.6708069,0.00000000,0.46522799,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.48061562,3.26823187,-20.45885086,-2.81039429,83.10549927,161.2766724,0.02176266,0.45790574,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,75.40559387,10.69396782,-75.40559387,-8.51772308,171.7138062,304.0766907,0.00000000,2.17642212,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,78.05804443,11.07042885,-78.05804443,-8.81715393,177.7540741,314.7727356,0.00000000,2.25297976,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174530,-2.21600366,-12.17174530,2.48621631,50.21342468,97.44538116,0.00000000,0.27024668,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687645,-2.00753260,-11.02687645,2.25239086,45.49034882,88.27975464,0.00000000,0.24482743,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,37.47007370,2.27401257,-37.47007370,-1.73125672,86.99524689,152.2417297,0.00000000,0.54291415,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73760557,-1.13000977,-6.73760557,1.30418432,27.37886047,52.47615051,0.00000000,0.17417459,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112625,-0.08903538,-0.24110112,0.08952281,1.03011441,5.68623209,0.00002516,0.00048742,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63472748,-41.60320282,-9.32258415,173.0764923,331.7299500,0.00000000,1.31214404,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63472748,-41.60320282,-9.32258415,173.0764923,331.7299500,0.00000000,1.31214404,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,89.72520447,117.9560394,-89.72520447,-112.3349991,347.6846924,579.4745483,0.00000000,5.62103367,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,85.45258331,-64.87182617,-85.45258331,68.11965179,251.6949921,440.4665527,0.00000000,3.24768353,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.54982185,0.00000000,-20.72225761,86.85809326,749.1510010,0.00000000,0.82756400,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.54982185,0.00000000,-20.72225761,86.85809326,749.1510010,0.00000000,0.82756400,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58140516,1.57179308,4.58140516,-1.55937505,19.42926979,111.2711639,0.00000000,0.01238116,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,52.80443573,6.89974880,-52.80443573,-5.49414587,127.2473984,212.0790100,0.00000000,1.40560269,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,52.23150253,6.82488680,-52.23150253,-5.43453455,125.8667603,209.7779388,0.00000000,1.39035189,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-14.15589046,-0.00000000,14.47500896,56.51139069,579.2399902,0.00000000,0.31916240,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945809,2.48718333,-1.35945809,-2.44848847,11.35566998,64.25051117,0.00000000,0.03870123,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35928345,-22.41235733,80.35928345,26.48334885,192.4796295,2905.240723,0.00000000,4.07085371,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6511841,-101.3638153,229.6511841,126.5861282,579.1644897,7955.470703,0.00000000,25.22215271,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,95.82705688,-11.56384182,-95.72892761,16.71463966,224.2058105,224.2057648,0.09811092,5.15082312,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,95.82712555,-11.52784348,-95.82712555,11.56384182,236.0097504,224.2059631,0.00000000,0.04786610,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75959778,27.14401817,-61.75959778,-23.10606194,159.2239075,514.9899902,0.00000000,4.03800726,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5838013,15.52677345,185.5838013,-3.45444727,428.3728027,5747.334473,0.00000000,12.07222939,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08121872,9.28021336,-23.08121872,-8.71395588,61.41320038,193.7285614,0.00000000,0.56616867,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17679405,9.31856346,-23.17679405,-8.75007725,61.66742706,194.5308533,0.00000000,0.56851304,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10844421,13.71376991,-34.10844421,-12.87717056,90.75369263,286.2839661,0.00000000,0.83665997,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5495911,-26.82164383,213.5495911,43.72269821,495.0678101,6800.306641,0.00000000,16.90096855,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99993896,-2.76468086,20.99993896,3.86453533,49.32214737,827.1734619,0.00000000,1.09984756,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99987793,-0.13576072,38.99987793,3.86453485,90.81518555,1523.046265,0.00000000,3.72876740,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99987793,-0.14150459,38.99987793,3.86453533,90.81522369,1523.046997,0.00000000,3.72300005,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99987793,-0.14150459,38.99987793,3.86453533,90.81522369,1523.046997,0.00000000,3.72300005,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99987793,-0.19632284,38.99987793,3.86453533,90.81578064,1523.056274,0.00000000,3.66821027,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99987793,-0.19632284,38.99987793,3.86453533,90.81578064,1523.056274,0.00000000,3.66821027,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99981689,0.96723223,42.99981689,4.50861883,100.1541595,1679.668701,0.00000000,5.47581244,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99981689,0.96723223,42.99981689,4.50861883,100.1541595,1679.668701,0.00000000,5.47581244,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66000175,3.52302313,11.66000175,-3.22236681,28.60515404,276.3257446,0.00000000,0.30065155,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218666,0.20573424,-10.12218666,-0.08545363,23.46180344,78.69478607,0.00000000,0.12019686,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218666,0.20573424,-10.12218666,-0.08545363,23.46180344,78.69478607,0.00000000,0.12019686,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99961853,-23.77878189,84.99961853,30.63610268,203.8264923,3651.890869,0.00000000,6.85737801,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99961853,-23.77878189,84.99961853,30.63610268,203.8264923,3651.890869,0.00000000,6.85737801,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72663116,-25.66674042,77.72663116,31.56446457,189.0279388,3386.749756,0.00000000,5.89778185,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96395111,20.45931053,85.96395111,-2.13844204,211.2528839,3696.924805,0.00000000,18.32081223,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96396637,13.64487553,85.96396637,-2.13844228,208.0854034,3641.494141,0.00000000,11.50640678,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898010,7.97963810,53.43898010,-1.17832530,129.1721191,2260.511963,0.00000000,6.80132437,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69772339,-18.56176186,78.69772339,24.86997032,181.9574432,1334.354736,0.00000000,6.30814648,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,9.46093369,0.04691271,-9.46093369,-0.00000001,21.33128166,279.3804932,0.00000000,0.04683183,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,0.00000000,-0.00011983,-0.00000000,0.00000000,0.00027018,0.00000010,0.00000000,0.00000000,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-79.33198547,-39.99999619,83.93743896,1436.535156,215.4802856,0.00000000,4.60545397,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6987610,52.74713135,145.6987610,-39.14634705,363.5189819,4761.087891,0.00000000,13.60070705,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1994400,25.19560242,106.1994400,-13.04886532,256.0593262,4374.347656,0.00000000,12.14684677,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-100.0000153,39.33090973,100.0000153,-32.50866699,256.8947144,3364.606934,0.00000000,6.82224178,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-60.00000763,14.67034340,60.00000763,-10.83622360,147.6664429,2522.634521,0.00000000,3.83403254,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.22507703,-8.13978004,-0.82789010,33.19277573,342.3004761,0.00000000,0.39718366,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954834,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976811,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75763607,7.75535631,-10.73885632,-7.14081430,54.17424393,294.3688965,0.01877557,0.61451501,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00001717,-7.02573347,24.00001717,8.49077702,102.4748535,1039.094971,0.00000000,1.46505558,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16322422,3.52115226,8.18194771,-3.28751683,35.99084854,359.9084473,0.01872340,0.23363540,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30987549,22.27702522,39.42140198,-19.84867096,109.5926132,726.7072144,0.04190501,2.38821721,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.44058990,21.55547714,39.55167770,-19.15194511,109.0184937,722.9207153,0.04146947,2.36339498,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99996948,-17.23842239,34.99996948,18.14904404,87.51794434,634.5063477,0.00000000,0.91046125,1,
