xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6933212,-48.31328583,123.0360184,60.96308136,327.4661255,5594.212891,0.34269249,12.64982033,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75562072,-0.52999997,-2.75000000,6.96876049,119.0530548,0.00015520,0.00570197,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939774,-48.27796173,123.0360184,60.96308136,327.1516113,5588.840332,0.34203452,12.68501854,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938858,-48.33367920,123.0360184,60.96307755,327.2019958,5589.699707,0.34213978,12.62941933,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938019,-48.37542725,123.0360184,60.96307755,327.2396545,5590.343750,0.34221852,12.58769035,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940155,-48.26423645,123.0360184,60.96307755,327.1390991,5588.623535,0.34200805,12.69890785,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939240,-48.32051849,123.0360184,60.96307755,327.1793213,5589.313965,0.34209239,12.64254570,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940384,-48.26501083,123.0360184,60.96307755,327.1291809,5588.455078,0.34198737,12.69813919,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6942520,-48.13906097,123.0360184,60.96308136,327.0272217,5586.715820,0.34177443,12.82396889,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940613,-48.23641968,123.0360184,60.96307755,327.1151123,5588.213867,0.34195790,12.72678089,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80709839,93.70169830,-17.48042488,242.8545685,4249.954590,0.19606589,7.32667208,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16599083,72.90479279,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.70026588,93.70169830,-17.48042488,242.7924194,4248.866699,0.19596551,7.21978235,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51589966,24.80910492,93.70169830,-17.48042488,242.8870239,4250.521973,0.18579629,7.32863188,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.70001221,93.70169830,-17.48042488,242.7881470,4248.791504,0.19595860,7.21952677,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80723000,93.70169830,-17.48042488,242.8567352,4249.992676,0.19606940,7.32680416,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50575256,24.69948769,93.70169830,-17.48042488,242.7793274,4248.637207,0.19594440,7.21900368,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50585938,24.59233665,93.70169830,-17.48042488,242.7110291,4247.442871,0.19583420,7.11187363,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59218979,93.70169830,-17.48042488,242.7085114,4247.398438,0.19583014,7.11172533,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59218979,93.70169830,-17.48042488,242.7085114,4247.398438,0.19583014,7.11172533,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8799744,-7.92383051,157.0267487,17.21947289,392.6080627,654.3468628,0.14677334,9.29564381,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-158.2823029,-7.97314358,158.4317017,17.31056023,396.1037903,660.1730957,0.14939862,9.33741570,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8806000,-7.95153618,157.0249329,17.24732399,392.6111145,654.3519287,0.14432934,9.29578876,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,5.24795055,8.58990288,-5.24310970,-8.54651928,24.30382729,38.88634872,0.00483795,0.04345518,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-31.73590660,33.31904602,31.74860382,-32.33989716,111.5307846,185.8846436,0.01269882,0.97914851,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,-10.52681160,7.26648808,10.53487396,-7.12127304,53.09537125,30.68425751,0.00806867,0.14523602,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,-11.78160477,-14.79195690,11.79987621,15.11193180,78.52759552,46.26559067,0.01827581,0.31999642,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059769,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.79999924,12.78714943,59.79999924,-8.90287876,147.6069336,2521.617432,0.00000000,3.88417721,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.79999924,12.77407742,59.79999924,-8.90287876,147.6010132,2521.517822,0.00000000,3.87130046,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824317,0.06574191,-1.04804075,-0.05932396,2.52909446,8.97162247,0.00020333,0.00642848,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032684,0.98725492,-0.60000002,-0.98000002,2.78888702,165.7576904,0.00032605,0.00725452,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033244,0.98724300,-0.60000002,-0.98000002,2.78886938,165.7590179,0.00033284,0.00726135,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734188,-0.60000002,-0.98000002,2.78906631,165.7686157,0.00032609,0.00734375,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.24714279,3.59730434,24.39999580,-0.30480751,59.16529083,3516.494873,0.15285477,3.29249239,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.24709702,3.62276649,24.39999580,-0.30480754,59.17423630,3517.026367,0.15290096,3.31795144,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60029918,0.98719251,-0.60000002,-0.98000002,2.78871703,165.7484894,0.00029884,0.00719931,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08819757,2.16835451,-0.08724027,-2.14462256,5.23480701,18.24237251,0.00095675,0.02371591,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.36875916,42.87382507,99.69997406,-33.55615997,263.7518311,4505.762207,0.33121264,9.31777287,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.69998169,42.63877106,99.69998169,-33.55615997,264.2673950,4514.566895,0.00000000,9.08253098,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308586,59.67540741,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01645994,-5.74566793,-4.01000023,5.90675497,16.93701935,60.60499954,0.00645945,0.16112928,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.06866789,-5.82426167,-4.06207085,5.98751259,17.16491508,61.42046356,0.00659779,0.16329522,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.79962158,12.55181122,-10.78582764,-12.19455338,40.00521469,138.2001495,0.01379311,0.35730711,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22540092,4.64548874,-21.19696045,-3.92207980,52.38977051,184.3960419,0.02843761,0.72338164,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97853851,4.81407547,-20.95760727,-4.09717894,51.89786148,182.6646118,0.02092956,0.71683747,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3937378,256.4812012,528.0966797,-222.3876648,1408.730835,1488.182861,0.70294321,34.09274673,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3854980,264.5385132,528.0966187,-230.0501556,1417.284546,1496.795166,0.71110201,34.48845291,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00111975,-13.19599438,0.00001727,13.25128651,31.69838715,575.8610229,0.00113674,0.05513189,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00111975,-13.19599438,0.00001727,13.25128651,31.69838715,575.8610229,0.00113674,0.05513189,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00111975,-13.19599438,0.00001727,13.25128651,31.69838715,575.8610229,0.00113674,0.05513189,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-21.23700333,-0.00000000,21.23217583,55.15515518,697.0156860,0.00000000,-0.00482780,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-14.15692997,-0.00000000,14.15478325,36.78639984,464.8830566,0.00000000,-0.00214759,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.05966187,16.76076317,-84.73835754,-9.14723396,208.8359985,759.8782349,0.32130322,7.61348915,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.05966187,16.76076317,-84.73835754,-9.14723396,208.8359985,759.8782349,0.32130322,7.61348915,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00125084,-12.68240166,0.00000937,12.74350452,30.46467400,553.4414062,0.00125994,0.06110723,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00125084,-12.68240166,0.00000937,12.74350452,30.46467400,553.4414062,0.00125994,0.06110723,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00125084,-12.68240166,0.00000937,12.74350452,30.46467400,553.4414062,0.00125994,0.06110723,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00125084,-12.68240166,0.00000937,12.74350452,30.46467400,553.4414062,0.00125994,0.06110723,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-85.73353577,12.33758450,85.79494476,-8.89865208,434.7528076,207.3576965,0.06141296,3.43912625,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-85.73353577,12.33758450,85.79494476,-8.89865208,434.7528076,207.3576965,0.06141296,3.43912625,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-85.73353577,12.33758450,85.79494476,-8.89865208,434.7528076,207.3576965,0.06141296,3.43912625,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.67722321,13.55082512,-65.48904419,-9.09200287,161.3521576,581.5206299,0.18817295,4.45888090,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.74112701,13.57369232,-65.55258942,-9.10620213,161.5089264,582.0856323,0.18853879,4.46754932,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71846104,4.41750193,-12.70957756,-4.12403727,32.80422592,116.6042786,0.00888398,0.29352683,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94582653,4.52411079,-12.93734646,-4.22520447,33.41281509,118.7675781,0.00847935,0.29898918,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226105,8.49134922,-33.59269333,-7.05582571,83.58649445,291.2862854,0.02956777,1.43551505,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00745773,8.34924698,-32.97895432,-6.93984175,82.06583405,285.9869995,0.02850172,1.40941000,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226105,8.49134922,-33.59269333,-7.05582571,83.58649445,291.2862854,0.02956777,1.43551505,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12629318,7.82977581,-35.06359482,-5.83552027,87.16272736,303.7488098,0.06269633,1.99422574,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78902435,7.82634783,-34.73078537,-5.85033131,86.36380005,300.9648132,0.05823795,1.97606575,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29363251,-8.62090302,-23.27999115,9.16425514,61.02274704,214.7817841,0.01363571,0.54327554,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28886509,-10.67665291,-12.27513123,11.11563873,39.99525833,142.1650696,0.01373403,0.43896073,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47718811,39.75047302,-25.43173981,-37.93960190,115.9986649,392.1092529,0.04544645,1.81068218,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57087040,2.10269809,-6.56936836,-2.04180455,16.99827385,53.31251907,0.00150056,0.06079482,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37875128,2.01406336,-6.37706375,-1.95503831,16.48100853,51.69020081,0.00168296,0.05893866,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96388245,-58.43803787,19.96388245,62.03480911,151.9151459,1095.055298,0.00000000,3.59675813,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,4.75335884,12.05893612,-4.75297403,-12.04808426,32.82044601,32.81969452,0.00022952,0.01059305,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87228203,-2.99062181,-17.83361816,3.84334540,45.91807175,157.0161438,0.03866157,0.85270238,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90872574,-2.92828727,-17.87318230,3.78239012,45.98340607,157.2396088,0.03554070,0.85405380,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28462982,-2.89175773,-17.24726295,3.71646214,44.40803909,151.8526459,0.03736593,0.82466209,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.80152702,-1.96825206,-20.77980804,2.64694333,52.48267365,177.4073639,0.02171635,0.67863584,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.46302795,-12.76476097,-20.43581200,13.68558979,60.57944870,208.2970734,0.02721554,0.92079240,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78528690,-5.69952822,10.78528690,6.03849316,62.76586914,30.10853386,0.00000000,0.33894742,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81219292,-1.05753171,10.81219292,1.32291961,55.89759445,26.53314018,0.00000000,0.26534939,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209373,-0.20054993,0.82221127,0.20429347,18.87003326,2.07344270,0.00011826,0.00375253,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817177,-0.18015152,0.84840816,0.18398233,19.33588219,2.12463307,0.00023641,0.00383981,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70703125,1.20674193,-4.70177889,-1.09624171,11.76475525,214.6503754,0.00525296,0.11051306,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79559708,1.22226036,-4.79009008,-1.10972404,11.98180866,218.6105042,0.00550812,0.11254434,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70824718,1.23152590,-4.70352411,-1.12081242,11.78264809,214.9765320,0.00472189,0.11070538,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38890266,4.35927725,-11.38255119,-4.13684130,29.68178368,102.7475204,0.00634617,0.22239172,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13824368,4.22535038,-11.13139534,-4.00813675,28.99559212,100.3723755,0.00684607,0.21723115,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21239853,0.91130853,-21.19024467,-0.17132583,52.43726730,180.9085236,0.02215427,0.73990142,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43520737,0.93663520,-21.41337013,-0.18889256,52.98973846,182.8145752,0.02183742,0.74771327,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64799118,0.68332130,-8.63400173,-0.48837546,21.57122231,73.95987701,0.01398682,0.19491008,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30584049,1.00075722,-8.30007839,-0.81234241,20.80277824,71.32516479,0.00576166,0.18836196,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62651443,-1.61366796,-11.61249733,1.97167039,29.04774666,101.2270126,0.01401557,0.35797724,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36402512,-1.61809826,-11.34908485,1.96811068,28.40602112,98.99066162,0.01493980,0.35001823,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35057640,8.20259571,-23.32053947,-7.23731518,62.22591400,210.3410645,0.03003816,0.96527106,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76569939,8.00102234,-22.73655701,-7.05991220,60.67053223,205.0835876,0.02914351,0.94114828,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78048205,-14.91172028,-2.76973128,15.29157925,38.42391205,133.7163544,0.01075262,0.37986523,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.80131269,-14.80797195,-2.79161859,15.18538189,38.17536926,132.8512421,0.00969391,0.37743437,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60671902,3.42075348,-11.59208679,-3.04171133,31.86161423,103.2605057,0.01463079,0.37900716,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05276489,6.49942446,-22.02496529,-5.77928448,60.53706360,196.1950226,0.02779850,0.72011358,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44058609,4.80526924,-30.39050484,-3.50784278,81.25641632,263.3446350,0.05008345,1.29739988,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.02973083,9.35363579,-0.02834371,-9.27676964,22.37192917,44.84546661,0.00138707,0.07687291,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.02986632,9.33928394,-0.02848340,-9.26265144,22.33800888,44.77746201,0.00138287,0.07663997,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39575386,-29.34494019,21.42939377,30.59088326,87.87709808,600.4920654,0.03364332,1.24604857,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-74.25112915,-24.87988663,74.30978394,27.85402870,384.6915894,192.2620850,0.05866307,2.97421789,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13355255,13.98796844,-42.06722260,-12.26960754,107.7300797,367.9145508,0.06633379,1.71836126,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13355255,13.98796844,-42.06722260,-12.26960754,107.7300797,367.9145508,0.06633379,1.71836126,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97851372,10.26278496,-29.92944717,-8.72942543,80.54808807,266.6627502,0.04906465,1.53327036,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37420025,-0.52556193,0.37421268,0.52582496,2.52711463,5.28396702,0.00001241,0.00026307,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37420025,-0.52556193,0.37421268,0.52582496,2.52711463,5.28396702,0.00001241,0.00026307,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.41592598,29.80000114,-20.18775558,152.9493103,1567.731567,0.00000000,2.22821355,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.42796707,29.80000114,-20.18775558,152.9790039,1568.033569,0.00000000,2.24016476,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.43592644,29.80000114,-20.18775558,152.9986420,1568.235229,0.00000000,2.24813604,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70081031,-0.20000000,-0.69999999,2.98925090,30.64101601,0.00000000,0.00083985,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70090491,-0.20000000,-0.69999999,2.98962426,30.64164734,0.00000000,0.00085549,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43253183,1.64502525,-4.42593002,-1.54847729,19.62531281,217.0102997,0.00660137,0.09652667,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43253136,1.64499307,-4.42593002,-1.54847729,19.62526321,217.0103149,0.00660135,0.09652635,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43253708,1.64510405,-4.42593002,-1.54847729,19.63332367,217.0989227,0.00660676,0.09660549,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350220,-26.58739090,91.18350220,34.50028610,392.5335999,4023.470459,0.00000000,7.91279173,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350220,-26.66412354,91.18350220,34.50028610,392.6172485,4024.326660,0.00000000,7.83619595,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18349457,-26.73462868,91.18349457,34.50028610,391.9919128,4017.916260,0.00000000,7.76570797,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18349457,-26.66927528,91.18349457,34.50028610,391.9161377,4017.140381,0.00000000,7.83100271,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18349457,-26.73465538,91.18349457,34.50028610,391.9912109,4017.909180,0.00000000,7.76568031,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18349457,-26.70196342,91.18349457,34.50028610,391.9533081,4017.521240,0.00000000,7.79833221,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18349457,-26.59317589,91.18349457,34.50028610,391.8300781,4016.257080,0.00000000,7.90720129,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18349457,-26.72368240,91.18349457,34.50028610,391.9811401,4017.806152,0.00000000,7.77666855,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18349457,-26.71281052,91.18349457,34.50028229,391.9661560,4017.652588,0.00000000,7.78745937,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18349457,-26.71281052,91.18349457,34.50028229,391.9661560,4017.652588,0.00000000,7.78745937,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350220,-26.70308113,91.18350220,34.50028610,392.7874146,4026.070312,0.00000000,7.79725838,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999999,1.30159938,-0.47999999,-1.29999995,5.73508692,58.78723526,0.00000000,0.00166482,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526114,6.66693354,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526114,6.66693354,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6652222,3994.067627,0.17526990,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942749,3994.364990,0.17529607,6.66826200,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2833862,4000.404053,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986263,95.43415833,20.47821045,390.2838745,4000.408691,0.17582691,6.68845558,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85533142,-6.76962662,17.87291527,7.17995834,89.85655975,155.6570435,0.01758563,0.41033131,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803520,-5.31423330,9.49800014,5.60000038,51.17328262,966.6549072,0.00996529,0.28579026,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28666878,15.50000000,-2.15045595,74.82105255,1309.368286,0.00000000,1.13621736,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28666878,15.50000000,-2.15045595,74.82105255,1309.368286,0.00000000,1.13621736,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28666878,15.50000000,-2.15045595,74.82105255,1309.368286,0.00000000,1.13621736,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42771626,-2.88613462,15.50000000,4.00882530,74.11616516,1339.620850,0.07228240,1.12268436,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53004074,15.48156166,-54.49566650,-13.82339001,288.8572388,288.8573608,0.03437713,1.65827978,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53004074,15.48156166,-54.49566650,-13.82339001,288.8572388,288.8573608,0.03437713,1.65827978,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53004074,15.48156166,-54.49566650,-13.82339001,288.8572388,288.8573608,0.03437713,1.65827978,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005697,-1.96019506,5.51374006,2.04230046,259.8151855,28.39165688,0.00368591,0.08214305,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005697,-1.96019506,5.51374006,2.04230046,259.8151855,28.39165688,0.00368591,0.08214305,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634242,0.01920429,-0.08628827,-0.01870289,0.45458016,4.16331100,0.00005399,0.00049905,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743673,0.10738499,-0.40727174,-0.10499491,2.16543198,19.83237457,0.00016467,0.00238549,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75327659,-1.13090551,3.77367854,1.34964526,176.3555908,20.65587807,0.02040146,0.21873035,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64082050,-0.72222978,3.65860319,0.92110103,166.9893036,19.44472122,0.01778276,0.19887048,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810677,-0.19317031,1.06876683,0.20274624,49.33421707,5.47483921,0.00066101,0.00957839,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580109,0.72537208,-12.60079288,-0.36124995,63.55700302,110.0692444,0.02501489,0.36414078,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411129,1.06885672,-13.98393631,-0.66405630,70.58391571,122.2385712,0.02017746,0.40485105,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22599983,4.12838936,-8.21649456,-3.93914723,46.25492859,160.2101593,0.00950360,0.18923353,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236065,4.06553793,-8.41963863,-3.87321973,47.04608536,162.9503784,0.01272310,0.19229238,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927025,4.31450844,-8.44083405,-4.11940908,47.67850113,165.1411285,0.00843447,0.19512132,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587830,2.63544869,-6.14611769,-2.34040380,33.85025787,310.2716370,0.01976021,0.29505581,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275501,2.65335751,-6.14611769,-2.34040380,33.87141418,302.4612732,0.01663729,0.31296089,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19507933,-1.41736412,7.21263075,1.70842969,333.7157288,37.40914917,0.01755172,0.29106608,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987463,-2.55087399,7.22920513,2.87183571,348.0262756,39.25905609,0.01933055,0.32096761,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.41504389,24.63379478,-0.39546937,-23.96967125,123.6845245,1056.477051,0.01957304,0.66424340,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284321,-1.38915837,3.44183826,1.50903320,160.9470978,18.74112129,0.00899373,0.11985522,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452499,-1.39608467,3.46362877,1.51669240,161.9335480,18.85598373,0.00910430,0.12058560,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03151751,-0.76697683,3.03625584,0.83568823,136.0174408,15.83821869,0.00473886,0.06872334,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725270,-0.75809109,3.00194144,0.82600594,134.4777374,15.65890598,0.00468984,0.06794508,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60847926,1.08603573,-2.60367274,-0.99832517,14.10588837,119.5271378,0.00480636,0.08771612,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61114025,1.09173906,-2.60367250,-0.99832511,14.22526455,120.5386353,0.00746786,0.09341616,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07082224,2.70866847,-7.05479527,-2.44479299,37.76839447,345.9078674,0.01602689,0.26388460,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07134151,2.70804214,-7.05479479,-2.44479299,37.93844604,347.4652710,0.01654760,0.26325732,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70871925,-1.17527187,4.72308636,1.36478853,223.1199036,24.21658325,0.01436600,0.18950890,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,-0.00000000,-0.00000000,-0.00000053,-0.00000630,0.00000000,0.00003135,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78774452,-4.97896576,10.83379650,5.05520344,259.9367371,61.21147156,0.04601377,0.07636327,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95929980,0.08681021,-1.95568943,-0.03524299,10.00681400,91.64897156,0.00361072,0.05157052,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95921934,0.08383694,-1.95553100,-0.03227651,10.00574398,91.63915253,0.00368842,0.05155947,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59105968,3.16403818,-11.57509613,-2.79961705,60.30729675,104.4413452,0.01596514,0.36444226,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397041,3.35931969,-12.20778465,-2.97480702,63.63013077,110.1959076,0.01618604,0.38455069,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67042732,11.31180286,-31.56508255,-8.68159866,168.7978058,803.9000854,0.10534486,2.63027167,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17710114,12.39749718,-35.04797745,-9.48092651,187.2078094,891.5776367,0.12911905,2.91662526,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77014160,3.68824983,-9.75894260,-3.43581295,52.84458923,91.51733398,0.01120040,0.25246501,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57456589,3.57380104,-9.56268883,-3.32678175,51.71452713,89.56020355,0.01187950,0.24702370,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78769970,-4.97896004,10.84078884,5.05612135,260.3555908,61.29259872,0.05300675,0.07715428,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.50989902,0.11423884,-1.50768900,-0.08414157,7.74512196,70.93489838,0.00221003,0.03009408,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94149566,0.24159542,-2.93756509,-0.18290851,15.09624672,138.2612915,0.00393011,0.05868375,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242664,-0.62279838,2.73672795,0.68496382,128.0373993,13.94635105,0.00429946,0.06215418,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876209,0.42921495,-2.28399372,-0.30431604,11.37671852,104.2789459,0.00476844,0.12489244,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78713226,1.74049437,13.84699917,-0.61628956,67.88952637,579.8898315,0.05986682,1.12420714,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81756687,1.58685184,13.84699917,-0.84085435,67.94731140,580.3834229,0.02943298,0.74601275,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78638554,1.74895453,13.84699917,-0.62345320,67.89110565,579.9031372,0.06061333,1.12549889,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699917,1.03771794,13.84699917,-0.28845561,67.83711243,579.4419556,0.00000000,0.74923670,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01367188,2.06568503,16.09700012,-0.49780506,78.88055420,673.7713623,0.08333029,1.56788087,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01368141,2.05646968,16.09700012,-0.45870462,78.87487030,673.7228394,0.08331823,1.59776938,1,
