xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260113,-0.39273983,5.27892113,0.52858138,45.29786682,25.91846085,0.00631894,0.13585718,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899982,-0.39236304,5.26528597,0.52786219,45.18142319,25.85183334,0.00628649,0.13550881,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422989,2.97202682,20.44599915,-1.31258571,100.3503342,1075.345215,0.05177061,1.65945816,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35873032,2.88708949,18.45299911,-0.89609212,90.48900604,969.6719360,0.09426827,1.99101079,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854774,3.49606681,24.37199974,-1.24886179,119.5302887,1280.875854,0.07345165,2.24722385,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199974,2.69933987,24.37199974,-0.46314678,119.3952332,1279.428589,0.00000000,2.23620605,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33626175,3.20336223,22.39999962,-1.19232142,109.8701706,1177.358887,0.06373633,2.01104903,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299911,2.22279119,18.45299911,-0.93689740,90.49892426,969.7783813,0.00000000,1.28590596,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260662,0.53823030,-1.25197744,-0.43694106,6.81072235,59.26632309,0.01062887,0.10128690,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38302732,0.53038973,-3.37945628,-0.47902364,17.48507118,60.56192780,0.00357080,0.05136526,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30631661,0.51346439,-3.30275631,-0.46327817,17.08473778,59.17534637,0.00356170,0.05018411,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73340559,2.52658391,-6.71640730,-2.28027511,36.10815811,330.9673157,0.01699942,0.24630432,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37198305,2.39123583,-6.35590458,-2.15816307,34.17049026,313.2069092,0.01607817,0.23308766,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887297,0.88099468,-2.52334690,-0.82665801,13.44517899,369.4195862,0.00552641,0.05434300,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645501,0.39981386,-0.99525100,-0.37794450,5.39061213,148.1121674,0.00120399,0.02186712,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331351,0.16988790,-0.53296882,-0.16589791,2.81243038,74.94202423,0.00034504,0.00399465,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361343,-0.89861006,2.80173659,1.01650751,136.7578430,14.94442654,0.00812308,0.11788965,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434467,-0.90702081,2.79201484,1.02469182,136.4676056,14.91270161,0.00767025,0.11766861,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127514,1.79886723,-5.15707445,-1.62202787,27.51832390,239.6542816,0.01420042,0.17683536,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690468,1.85890818,-5.15707445,-1.62202787,27.64556503,240.7625580,0.01983051,0.23688442,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446215,3.55752254,0.83243197,162.4305420,17.80364990,0.01043548,0.10799892,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446215,3.55752254,0.83243197,162.4305420,17.80364990,0.01043548,0.10799892,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26902866,0.99891305,194.9164886,21.36437988,0.01252257,0.12959871,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167216,-2.51585865,3.12340426,2.65726161,177.1550751,20.02280998,0.01173255,0.14141917,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817553,0.64457285,5.10588598,-0.51611376,227.5054626,25.05724144,0.00771059,0.12845507,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95539379,3.53048229,13.99800014,-2.63540125,69.76649475,1191.844727,0.04260675,0.89509988,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95551586,3.52859974,13.99800014,-2.63356256,69.76483154,1191.816162,0.04248537,0.89505696,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95407772,3.53432488,13.99800014,-2.63911819,69.76991272,1191.902344,0.04392384,0.89518690,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95383358,3.53807664,13.99800014,-2.64280748,69.77323914,1191.959473,0.04416678,0.89527267,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63830566,1.72523487,28.69501114,-0.35456339,139.1724091,1491.358887,0.05670349,1.37064767,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63774872,1.71195734,28.69501114,-0.35456339,139.1658325,1491.288574,0.05726140,1.35737669,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94681931,1.54608405,26.99501228,-0.35456339,130.9303436,1403.037964,0.04819204,1.19150651,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55309868,1.59337628,27.60000801,-0.35456339,133.8796539,1434.642212,0.04691262,1.23884070,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88676643,2.00987935,26.99501419,-0.35456342,130.7879639,1400.739136,0.10825060,1.65534115,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87985992,2.00901651,26.99501419,-0.35456342,130.7542419,1400.377808,0.11516102,1.65448713,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199791,0.94403660,9.04381657,-0.88664275,43.52180862,44.08650970,0.00182028,0.05743052,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210402,-0.47662476,2.53525686,0.52926522,123.9307785,12.46304035,0.00315258,0.05263852,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917439,-0.73183364,3.21465588,0.82334858,163.2719421,16.03250694,0.00548111,0.09151790,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098255,-0.73378414,3.22650385,0.82564986,163.8645020,16.09071732,0.00552097,0.09184889,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23314285,-1.29095089,-1.23019660,1.33364284,8.81160736,80.70273590,0.00294578,0.04268342,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33788443,-1.39477611,2.34187794,1.45309091,121.0877075,13.60314846,0.00399376,0.05831089,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.02729151,-9.22853565,0.02848878,9.26265144,44.77703476,44.77746201,0.00112814,0.03402610,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.02723740,-9.24263859,0.02834132,9.27676964,44.84545517,44.84546661,0.00113156,0.03412941,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139241,-3.98561168,-0.69855982,19.71650124,68.29077148,0.00408328,0.07282857,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78329945,-4.04772282,-0.70935541,20.02365685,69.35474396,0.00414864,0.07396310,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076469,54.86436844,6.05102110,0.00080364,0.00962930,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19096661,2.84288359,-2.18517327,-2.74618340,17.92537117,160.0686493,0.00579310,0.09671950,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77958488,-2.66118503,-3.77451038,2.74618340,23.08578300,212.9000549,0.00507478,0.08500255,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99856186,-11.02260971,32.04343796,12.37871075,794.9125366,172.8339081,0.04487963,1.35614514,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47056198,-11.16767502,32.51676178,12.54347992,806.5040894,175.3541565,0.04619806,1.37589860,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376024,-1.82753968,6.89223099,2.30914187,327.3127441,36.92222214,0.03847000,0.48158741,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67762089,1.43212616,220.2844543,24.84897995,0.03436527,0.32332391,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67762089,1.43212616,220.2844543,24.84897995,0.03436527,0.32332391,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80581474,5.52430630,807.7692261,93.96906281,0.04729842,1.47663379,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80678368,5.51753712,806.2227783,93.78987122,0.04826744,1.46985841,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81898022,6.04350519,-12.78240871,-5.42927313,71.60555267,124.0079422,0.03657464,0.61426622,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05041504,6.18422174,-13.01438808,-5.55825138,72.96656036,126.3650131,0.03603059,0.62601411,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376999,-1.85465360,33.47377014,4.68968058,818.3190308,170.7796326,0.09000051,2.83501649,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49566650,13.82339191,-54.46277237,-12.23661518,288.8573608,489.4744873,0.03289465,1.58676839,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49566650,13.82339191,-54.46277237,-12.23661518,288.8573608,489.4744873,0.03289465,1.58676839,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49566650,13.82339191,-54.46277237,-12.23661518,288.8573608,489.4744873,0.03289465,1.58676839,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682083,-10.90190029,36.92954254,12.68242264,901.9426270,196.4862823,0.08271830,1.78046119,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99400711,-11.42667580,37.05597305,13.22156334,908.8146973,197.9832458,0.06196345,1.79489183,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52956390,17.10218811,-54.50572968,-16.19040108,286.5101624,286.5102539,0.02383841,0.91181940,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50572968,16.19040108,-54.40299606,-13.13782787,286.5102539,492.5948486,0.10273461,3.05268550,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779869,-5.68267679,13.05142498,6.60524273,628.5334473,72.75829315,0.06362769,0.92260146,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522232,-10.72660065,37.96111298,17.18954849,905.4678345,207.9486084,0.20589060,6.46295643,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26093674,-9.16562366,32.33784485,11.85485077,785.7829590,171.1810913,0.07690758,2.68920183,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298870,3.12277555,-11.60572052,-2.77691197,60.76798630,105.2392349,0.01727135,0.34590945,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555737,-1.17431116,4.70051670,1.35045266,108.8962021,24.16934204,0.01495818,0.17614016,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643283,8.55760288,2.33110046,386.8240967,43.98487473,0.01794562,0.38469341,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643283,8.55725288,2.32851028,388.1040955,43.86523438,0.01759674,0.38210064,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39161491,-7.67392588,27.80822754,15.01886559,1304.903564,156.4057312,0.41661343,7.34495211,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39161873,-7.67392683,27.55880737,10.58028030,1278.659790,146.0435638,0.16718952,2.90631104,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89892197,14.15422153,-34.89892197,-14.03231812,186.5031586,186.5018616,0.00000000,0.12121186,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89892197,14.15422153,-34.89892197,-14.03231812,186.5031586,186.5018616,0.00000000,0.12121186,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89894104,14.03231812,-34.82778931,-11.82414246,186.5019379,324.0821228,0.07114880,2.20815372,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89894104,14.03231812,-34.82778931,-11.82414246,186.5019379,324.0821228,0.07114880,2.20815372,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108776,0.96280128,-4.65073395,-0.94912893,23.29066467,35.41902924,0.00035090,0.01371684,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108776,0.96280128,-4.65073395,-0.94912893,23.29066467,35.41902924,0.00035090,0.01371684,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779869,-5.68267679,13.04921055,6.57439899,637.4548950,72.16093445,0.06141360,0.89172560,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56178665,16.77033615,-35.39296341,-13.31528854,193.8186188,335.6587524,0.16882738,3.45507216,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370041,-4.15012074,13.59742260,4.65649748,338.5256653,71.96998596,0.00372185,0.50639707,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370041,-4.15012074,13.59742260,4.65649748,338.5256653,71.96998596,0.00372185,0.50639707,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73055840,-0.36514354,-13.72779942,0.82758814,68.77909851,327.5604858,0.00276051,0.46248859,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93732548,-15.92184162,-5.40646744,68.16072845,130.6414032,0.00000000,0.53085786,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93732548,-15.92184162,-5.40646744,68.16072845,130.6414032,0.00000000,0.53085786,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,110.1013412,19.37635422,-110.1013412,-15.52376556,257.9278870,446.0002747,0.00000000,3.85256195,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,111.7495575,19.66659927,-111.7495575,-15.75600624,261.7891541,452.6767883,0.00000000,3.91023493,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86525726,25.67388153,-56.86525726,-22.93992996,252.4485321,477.8114624,0.00000000,2.73394966,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46226883,25.94345856,-57.46226883,-23.18079376,255.0989532,482.8279724,0.00000000,2.76265264,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66659546,26.03568649,-57.66659546,-23.26318359,256.0060425,484.5446472,0.00000000,2.77247643,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,101.5066986,-3.87518597,-101.5066986,6.75052118,238.0441895,411.6181030,0.00000000,2.87491655,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,101.5066986,-3.87518597,-101.5066986,6.75052118,238.0441895,411.6181030,0.00000000,2.87491655,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41228104,11.89147091,-33.41228104,-11.49677563,83.48192596,144.3539581,0.00000000,0.39453888,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08284760,11.77419186,-33.08284760,-11.38343334,82.65879822,142.9307098,0.00000000,0.39064890,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002174,5.17841816,-11.20002174,-5.12111330,29.57734299,49.91209412,0.00000000,0.05750048,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002174,5.17841816,-11.20002174,-5.12111330,29.57734299,49.91209412,0.00000000,0.05750048,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88971901,-1.73559153,-31.88971901,2.48447394,130.3886108,249.9115143,0.00000000,0.74888241,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.74692047,-32.09787750,2.50069118,131.2397308,251.5428009,0.00000000,0.75377077,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.74692047,-32.09787750,2.50069118,131.2397308,251.5428009,0.00000000,0.75377077,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,91.73086548,-9.60506725,-91.73086548,12.37928677,215.9450226,377.9038696,0.00000000,2.77409649,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,95.67023468,-10.01764202,-95.67023468,12.91086197,225.2187958,394.1328735,0.00000000,2.89322948,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,83.27003479,-5.34863424,-83.27003479,7.84660292,195.3631744,341.4719849,0.00000000,2.49816656,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99995422,9.44192219,36.99995422,-7.26203537,155.8607635,1597.573120,0.00000000,2.17992973,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99995422,9.44192219,36.99995422,-7.26203537,155.8607635,1597.573120,0.00000000,2.17992973,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57848358,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07443237,143.9866638,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-0.43182382,12.34539986,0.43182382,-12.29716492,30.13422775,50.22371292,0.00000000,0.04823400,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-0.43337765,12.38982201,0.43337765,-12.34141445,30.24265862,50.40443420,0.00000000,0.04840756,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41796494,-16.81450272,-23.41796494,17.74348259,116.5475464,231.7600403,0.00000000,0.92889750,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12679863,-16.60539055,-23.12679863,17.52283859,115.0983276,228.8782806,0.00000000,0.91734809,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,130.6212006,-33.84445190,-130.6212006,40.31798553,331.5852051,552.6419678,0.00000000,6.47353458,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356136,-0.69783610,-11.14356136,0.83419013,45.35916901,86.93840790,0.00000000,0.13635404,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,36.05215073,13.58723068,-36.05215073,-13.02609444,91.15783691,155.7279816,0.00000000,0.56113654,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,37.24775696,14.03795815,-37.24775696,-13.45808220,94.18103790,160.8924103,0.00000000,0.57974571,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98248863,0.58786213,-8.98248863,-0.48968792,36.57541656,70.97917938,0.00000000,0.09817474,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87118387,0.38423640,-5.87118387,-0.32008696,23.90662575,46.39380646,0.00000000,0.06416951,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502501,-0.07813097,-6.15502501,0.11905074,25.04670906,48.00619507,0.00000000,0.04091978,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233088,-0.07809677,-6.15233088,0.11899864,25.03574753,47.98518372,0.00000000,0.04090187,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944973,-3.23856807,-9.95687962,3.77129054,239.1436310,43.32312012,0.04257061,0.53272247,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-19.99999809,6.11544895,19.99999809,-4.06470156,84.72881317,467.7030334,0.00000000,2.05074739,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38505363,5.35225725,-29.38505363,-5.05617428,72.23144531,121.8906250,0.00000000,0.29615673,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38505363,5.35225725,-29.38505363,-5.05617428,72.23144531,121.8906250,0.00000000,0.29615673,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.66503906,-3.78161192,-69.66503906,5.22057772,164.5750732,281.1489868,0.00000000,1.43924618,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.38202667,-3.76609683,-69.38202667,5.19937849,163.9064484,280.0068359,0.00000000,1.43339920,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,72.72273254,-3.94749713,-72.72273254,5.44973326,171.7984772,293.4890137,0.00000000,1.50241661,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001012,0.00000000,0.00000000,0.00004097,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003681,0.00000000,-0.00000000,0.00014902,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003681,0.00000000,-0.00000000,0.00014902,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002787,0.00000000,-0.00000000,0.00011284,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001012,0.00000000,0.00000000,0.00004097,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23538589,10.62012386,-46.23538589,-9.01671600,192.0391388,368.0750122,0.00000000,1.60340774,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39171982,9.73724651,-42.39171982,-8.26713371,176.0744476,337.4760132,0.00000000,1.47011232,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43842697,9.97767258,-43.43842697,-8.47126007,180.4219513,345.8087158,0.00000000,1.50641143,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-61.82154846,-14.19609165,61.82154846,15.61242485,256.7726746,154.0635986,0.00000000,1.41633296,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-61.82154846,-14.19609165,61.82154846,15.61242485,256.7726746,154.0635986,0.00000000,1.41633296,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-61.82154846,-14.19609165,61.82154846,15.61242485,256.7726746,154.0635986,0.00000000,1.41633296,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04097748,0.81071389,83.04097748,6.46029615,335.6856995,3524.699707,0.00000000,7.27099276,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04097748,0.77665949,83.04097748,6.46029615,335.6843872,3524.685791,0.00000000,7.23686743,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99998474,0.49195263,84.99998474,7.08032560,343.5942383,3607.739258,0.00000000,7.57226658,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94387817,-2.15223336,-13.94387817,2.31264782,57.53167725,110.2690659,0.00000000,0.16041446,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63934612,-2.25957870,-14.63934612,2.42799401,60.40114594,115.7688828,0.00000000,0.16841534,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-12.01245594,17.50279617,12.01245594,-17.32962799,51.58865738,85.98110199,0.00000000,0.17316885,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037259,-0.68437660,-1.56037259,0.68760860,6.89930916,13.38905430,0.00000000,0.00320615,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811378,-1.03000033,-2.34811378,1.03468907,10.38256645,20.14824104,0.00000000,0.00482475,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25516701,1.26409662,-13.25516701,-1.07879055,54.25179672,103.9826202,0.00000000,0.18530613,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21918201,1.26066482,-13.21918201,-1.07586181,54.10451889,103.7003326,0.00000000,0.18480305,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24048996,9.26810265,-31.24048996,-8.44881439,133.0564880,255.0249634,0.00000000,0.81928885,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63099670,9.38395405,-31.63099670,-8.55442429,134.7196808,258.2127380,0.00000000,0.82952994,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999809,-3.83363104,13.99999809,5.30000067,75.01340485,1281.478882,0.00000000,1.46637154,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999809,-3.83363104,13.99999809,5.30000067,75.01340485,1281.478882,0.00000000,1.46637154,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999809,-3.83363104,13.99999809,5.30000067,75.01340485,1281.478882,0.00000000,1.46637154,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000396,-0.00000000,0.00000000,0.00002049,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000396,-0.00000000,0.00000000,0.00002049,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000396,-0.00000000,0.00000000,0.00002049,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000723,-0.00000000,0.00000000,0.00003739,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02756119,-13.79812813,39.02756119,15.66519737,177.6755829,217.3294373,0.00000000,1.86711955,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67243958,-13.67247391,38.67243958,15.52270317,176.0587311,215.3520050,0.00000000,1.85013044,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58401012,0.00000000,7.60939217,32.14931107,39.32420731,0.00000000,0.02542887,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.39118195,-15.95972633,-69.39118195,18.62677574,170.2235107,290.7986450,0.00000000,2.66688013,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.52102661,-21.96973419,-95.52102661,25.64068413,234.3227539,400.3012085,0.00000000,3.67111683,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,5.03739738,58.47898865,-1.42688215,234.9897766,2364.583984,0.00000000,3.61038518,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,5.17461872,58.47898865,-1.42688215,235.0375671,2365.064941,0.00000000,3.74755907,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,5.13368082,58.47898865,-1.47012079,235.0231628,2364.920654,0.00000000,3.66359997,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280884,79.51294708,0.00000000,0.08868878,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,13.91502285,40.79506302,-13.91502285,-40.15984344,102.0955811,170.1593018,0.00000000,0.63521755,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.65836143,-24.68599319,-10.30922222,111.3896484,208.1592407,0.00000000,1.34909511,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.77595997,-24.93509865,-10.41328335,112.5135880,210.2598724,0.00000000,1.36270869,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.17513774,45.66699219,2.94264865,186.3982544,1910.581787,0.00000000,3.11782908,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773392,0.00000000,0.05112861,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139885,57.40684128,0.00000000,0.05709514,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.92985892,-0.00000000,2.94264865,11.95867157,122.5745697,0.00000000,0.01283302,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006866,-0.00000000,0.00000000,0.00028060,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79607981,-11.59459019,-0.64783299,47.29592514,90.65052032,0.00000000,0.14824679,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75279403,-10.96415043,-0.61260796,44.72427368,85.72151947,0.00000000,0.14018607,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255951,-3.42184711,-25.66255951,3.99517608,106.0074310,203.1809082,0.00000000,0.57332897,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65290070,-2.72356653,-25.65290070,3.28157020,103.9039078,200.8092804,0.00000000,0.55814159,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61557388,5.79949236,-20.61557388,-5.32480574,86.25722504,165.3263550,0.00000000,0.47468710,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56239700,4.74384880,-20.54019165,-4.27663279,84.99545288,162.9079437,0.02220514,0.46721599,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,81.91543579,9.51241779,-81.91543579,-6.93152475,191.4871979,331.1131287,0.00000000,2.58065557,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,84.79689026,9.84692764,-84.79689026,-7.17542839,198.2229156,342.7604065,0.00000000,2.67143250,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21900821,-12.17174721,2.48621631,49.93352890,96.90221405,0.00000000,0.26724237,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.01025414,-11.02687931,2.25239110,45.23678970,87.78768921,0.00000000,0.24210571,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,46.28133011,3.08559752,-46.28133011,-2.26595879,108.1505356,187.0101929,0.00000000,0.81920838,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12929368,-6.73761129,1.30418515,27.43514252,52.58401489,0.00000000,0.17489141,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112658,-0.08903341,-0.24110132,0.08952285,1.03224719,5.69800472,0.00002526,0.00048944,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63467884,-41.60320282,-9.32258320,173.0733337,331.7238770,0.00000000,1.31209600,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63467884,-41.60320282,-9.32258320,173.0733337,331.7238770,0.00000000,1.31209600,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,81.94097900,117.7117081,-81.94097900,-112.4473953,336.4717407,560.7862549,0.00000000,5.26431847,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,78.03903198,-65.10452271,-78.03903198,68.01889801,238.4240875,417.2424622,0.00000000,2.91423750,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.55059624,0.00000000,-20.72300148,86.85964203,749.1644287,0.00000000,0.82759374,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.55059624,0.00000000,-20.72300148,86.85964203,749.1644287,0.00000000,0.82759374,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58139420,1.57277811,4.58139420,-1.56035912,19.43010330,111.2759399,0.00000000,0.01238223,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,56.94501495,6.58059263,-56.94501495,-4.95165920,136.9838257,228.3063812,0.00000000,1.62893331,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,56.32715988,6.50919294,-56.32715988,-4.89793396,135.4975433,225.8292389,0.00000000,1.61125934,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-12.25235939,0.00000000,12.49141312,48.91234589,501.3497314,0.00000000,0.23909828,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,2.08779240,-1.35945940,-2.05773258,10.00891685,56.63056564,0.00000000,0.03006586,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35966492,-15.03107834,80.35966492,18.94045067,188.6200714,2846.984863,0.00000000,3.90923357,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6537170,-75.53577423,229.6537170,98.92977142,557.7782593,7661.705566,0.00000000,23.39383698,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,30.77677536,-2.16726279,-30.76685143,2.68749118,71.25514984,71.25510406,0.00990959,0.52025348,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,30.77677536,-2.17443347,-30.77677536,2.16726279,75.00746155,71.25514984,0.00000000,0.00483471,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75956726,27.12133026,-61.75956726,-23.10605049,158.7762451,513.5420532,0.00000000,4.01533079,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,0.70221549,185.5846100,11.28647423,426.8863220,5727.391113,0.00000000,11.98859406,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08111763,9.27346039,-23.08111763,-8.71393490,61.04697800,192.5732880,0.00000000,0.55943632,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17669296,9.31178188,-23.17669296,-8.75005627,61.29969025,193.3708038,0.00000000,0.56175280,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10829163,13.70378876,-34.10829163,-12.87714100,90.21250153,284.5767822,0.00000000,0.82671112,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500183,-22.36469269,213.5500183,39.18582916,493.8959656,6784.209961,0.00000000,16.82105064,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99999809,-0.96795690,20.99999809,2.05137610,48.95225143,820.9700928,0.00000000,1.08341241,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,1.68432927,38.99998856,2.05137610,90.89954376,1524.461060,0.00000000,3.73569846,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,1.67852283,38.99998856,2.05137610,90.89896393,1524.451294,0.00000000,3.72986746,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,1.67852283,38.99998856,2.05137610,90.89896393,1524.451294,0.00000000,3.72986746,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,1.62311757,38.99998856,2.05137610,90.89350891,1524.359741,0.00000000,3.67449069,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,1.62311757,38.99998856,2.05137610,90.89350891,1524.359741,0.00000000,3.67449069,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99998856,3.10845447,42.99998856,2.39327216,100.3905258,1683.632690,0.00000000,5.50168848,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99998856,3.10845447,42.99998856,2.39327216,100.3905258,1683.632690,0.00000000,5.50168848,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.62201810,11.65999889,-3.32026100,28.65749168,276.8312988,0.00000000,0.30175272,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20563565,-10.12218571,-0.08545363,23.45217133,78.66248322,0.00000000,0.12009823,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20563565,-10.12218571,-0.08545363,23.45217133,78.66248322,0.00000000,0.12009823,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99997711,-20.06898117,84.99997711,26.78317070,201.6880951,3613.577881,0.00000000,6.71424770,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99997711,-20.06898117,84.99997711,26.78317070,201.6880951,3613.577881,0.00000000,6.71424770,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72697449,-21.85640335,77.72697449,27.59478378,186.4568634,3340.685059,0.00000000,5.73843622,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.47233200,85.96398163,-2.15020156,211.2601624,3697.052246,0.00000000,18.32207108,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.65714836,85.96398163,-2.15020156,208.0900421,3641.575439,0.00000000,11.50691891,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.98637056,53.43898392,-1.18480504,129.1745148,2260.553711,0.00000000,6.80157614,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69380951,-16.81475639,78.69380951,23.21727943,185.4206696,1344.299683,0.00000000,6.40252686,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,93.84813690,140.5390625,-78.00000000,392.4049988,5139.414062,0.00000000,15.84806633,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-0.00000000,-0.00011298,0.00000000,-0.00000000,0.00026234,0.00000016,0.00000000,0.00000000,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-68.42923737,-39.99999619,72.09476471,1281.586792,192.2380219,0.00000000,3.66552353,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6999969,43.14767456,145.6999969,-30.06813240,356.4851074,4668.964844,0.00000000,13.07946873,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999664,22.01652527,106.1999664,-10.02271080,254.4424133,4346.725586,0.00000000,11.99392414,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,35.37659454,99.99998474,-28.72889328,253.5871429,3321.287109,0.00000000,6.64769793,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,13.37388039,59.99999237,-9.57629871,146.9611053,2510.584717,0.00000000,3.79749346,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.22800183,-8.13978004,-0.83078629,33.19396973,342.3127747,0.00000000,0.39721212,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75898743,8.03880978,-10.73981571,-7.41143608,54.73694611,297.4264832,0.01916765,0.62734729,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999619,-5.37315845,23.99999619,6.77911472,100.3871689,1017.925720,0.00000000,1.40596938,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16262054,3.89233756,8.18195152,-3.65112090,36.57012177,365.7012024,0.01933095,0.24121664,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30147171,23.04294205,39.41377640,-20.58243370,110.3280182,731.5637817,0.04246699,2.42024517,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43438721,22.30994034,39.54622650,-19.87585640,109.7209473,727.5592651,0.04200334,2.39382076,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-25.34429359,34.99999237,26.47812653,98.80145264,708.0770264,0.00000000,1.13383758,1,
