xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260160,-0.39273983,5.27892113,0.52857369,45.29659271,25.91773033,0.00631858,0.13584952,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900030,-0.39236304,5.26528597,0.52785456,45.18014908,25.85110283,0.00628613,0.13550115,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422989,2.97350407,20.44599915,-1.31404805,100.3507996,1075.350098,0.05177108,1.65947342,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35873032,2.88809085,18.45299911,-0.89708316,90.48924255,969.6745605,0.09426875,1.99102104,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854774,3.49761438,24.37199974,-1.25039458,119.5306702,1280.880005,0.07345213,2.24723840,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199974,2.70088649,24.37199974,-0.46468815,119.3953629,1279.430054,0.00000000,2.23621130,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33626175,3.20482326,22.39999962,-1.19376850,109.8705368,1177.362793,0.06373677,2.01106286,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299911,2.22433925,18.45299911,-0.93843472,90.49929810,969.7824097,0.00000000,1.28591681,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260662,0.53823286,-1.25197732,-0.43694106,6.81080866,59.26708984,0.01062914,0.10128951,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38299394,0.53001261,-3.37944937,-0.47902334,17.42081261,60.33935165,0.00354461,0.05098841,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30628371,0.51309597,-3.30274963,-0.46327791,17.02194977,58.95786667,0.00353557,0.04981592,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73340559,2.52659535,-6.71640635,-2.28027511,36.10900116,330.9750671,0.01700022,0.24631585,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37198257,2.39124632,-6.35590410,-2.15816283,34.17128372,313.2142334,0.01607892,0.23309858,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887297,0.88099718,-2.52334666,-0.82665795,13.44548988,369.4281311,0.00552666,0.05434551,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645489,0.39981487,-0.99525082,-0.37794447,5.39073706,148.1155701,0.00120405,0.02186813,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331345,0.16988806,-0.53296870,-0.16589791,2.81249428,74.94374084,0.00034505,0.00399484,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361320,-0.89861006,2.80173707,1.01651525,136.7624054,14.94492531,0.00812362,0.11789750,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434420,-0.90702075,2.79201531,1.02469957,136.4721527,14.91319847,0.00767076,0.11767645,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127562,1.79888272,-5.15707350,-1.62202787,27.51953125,239.6648254,0.01420167,0.17685090,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690611,1.85892904,-5.15707350,-1.62202787,27.64679337,240.7732544,0.01983227,0.23690544,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446215,3.55752254,0.83243155,162.4303131,17.80362701,0.01043545,0.10799862,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446215,3.55752254,0.83243155,162.4303131,17.80362701,0.01043545,0.10799862,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650597,-0.86934471,4.26902819,0.99891263,194.9162140,21.36435127,0.01252254,0.12959835,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167359,-2.51586246,3.12340569,2.65726566,177.1550446,20.02280426,0.01173255,0.14141913,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817743,0.64457679,5.10588789,-0.51611781,227.5053406,25.05722618,0.00771058,0.12845491,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95539093,3.53282762,13.99800014,-2.63769341,69.76856995,1191.880249,0.04260929,0.89515328,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95551300,3.53094530,13.99800014,-2.63585448,69.76690674,1191.851685,0.04248791,0.89511043,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95407486,3.53666282,13.99800014,-2.64140296,69.77199554,1191.937622,0.04392646,0.89524019,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95383167,3.54041457,13.99800014,-2.64509201,69.77532196,1191.994995,0.04416940,0.89532572,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63828850,1.69636333,28.69498444,-0.32585812,139.1639709,1491.268433,0.05669662,1.37048137,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63772774,1.68308854,28.69498444,-0.32585812,139.1574707,1491.198853,0.05725450,1.35721302,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94680023,1.51723266,26.99498558,-0.32585812,130.9223328,1402.951660,0.04818614,1.19136059,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55307770,1.56452119,27.59998512,-0.32585812,133.8715668,1434.555420,0.04690694,1.23869073,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88674927,1.98090816,26.99497986,-0.32585809,130.7774963,1400.626831,0.10823324,1.65507555,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87983894,1.98004568,26.99497986,-0.32585809,130.7437592,1400.265625,0.11514253,1.65422165,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94402981,9.04381752,-0.88663596,43.52184677,44.08655548,0.00182028,0.05743064,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926528,123.9309006,12.46305370,0.00315259,0.05263862,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334876,163.2721100,16.03252602,0.00548112,0.09151808,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650409,0.82565004,163.8646851,16.09073448,0.00552098,0.09184908,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23314714,-1.29087698,-1.23020089,1.33356869,8.81159782,80.70265198,0.00294578,0.04268333,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33787799,-1.39470208,2.34187198,1.45301819,121.0890808,13.60330391,0.00399385,0.05831222,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.01483736,-9.20373154,0.01592753,9.23758411,44.65663910,44.65668488,0.00112205,0.03384237,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.01484329,-9.21766281,0.01591080,9.25171852,44.72423553,44.72476959,0.00112547,0.03394553,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139276,-3.98561168,-0.69855982,19.71654320,68.29092407,0.00408329,0.07282890,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78329974,-4.04772234,-0.70935541,20.02369881,69.35488892,0.00414866,0.07396342,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297571,-0.53113353,1.12377977,0.54076469,54.86449051,6.05103540,0.00080364,0.00962934,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19095302,2.84266305,-2.18515992,-2.74596500,17.92516899,160.0668488,0.00579297,0.09671733,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77959752,-2.66096401,-3.77452302,2.74596500,23.08611488,212.9031067,0.00507493,0.08500500,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855995,-11.02260876,32.04343796,12.37884808,794.9531250,172.8427277,0.04488420,1.35628343,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055817,-11.16767406,32.51676178,12.54362011,806.5452271,175.3630829,0.04620276,1.37603891,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375929,-1.82753968,6.89223480,2.30919480,327.3307190,36.92425156,0.03847422,0.48164028,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325476,-1.10879648,4.67762375,1.43216157,220.2965393,24.85034180,0.03436904,0.32335940,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325476,-1.10879648,4.67762375,1.43216157,220.2965393,24.85034180,0.03436904,0.32335940,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851440,-4.04767561,17.80581665,5.52443838,807.8053589,93.97325897,0.04730266,1.47676587,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851440,-4.04767561,17.80678558,5.51766157,806.2570190,93.79385376,0.04827153,1.46998310,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81898212,6.04355049,-12.78240681,-5.42927265,71.60819244,124.0125351,0.03657734,0.61431164,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05041504,6.18426752,-13.01438522,-5.55825138,72.96925354,126.3696823,0.03603325,0.62606043,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376617,-1.85465360,33.47377014,4.68988705,818.3488159,170.7858429,0.09000707,2.83522296,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49456406,13.82068253,-54.46166992,-12.23387527,288.8602600,489.4794006,0.03289530,1.58679986,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49456406,13.82068253,-54.46166992,-12.23387527,288.8602600,489.4794006,0.03289530,1.58679986,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49456406,13.82068253,-54.46166992,-12.23387527,288.8602600,489.4794006,0.03289530,1.58679986,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682083,-10.90189934,36.92954636,12.68254375,901.9731445,196.4929199,0.08272388,1.78058112,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99400330,-11.42667580,37.05597305,13.22168446,908.8453979,197.9899445,0.06196763,1.79501283,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52190018,17.09765816,-54.49806976,-16.18578339,286.4792480,286.4788513,0.02383321,0.91162044,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.49806595,16.18578339,-54.39535522,-13.13387871,286.4788208,492.5408630,0.10271209,3.05201650,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779583,-5.68267584,13.05142784,6.60533619,628.5654297,72.76200104,0.06363417,0.92269546,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75521469,-10.72659969,37.96112061,17.19008255,905.5053711,207.9572296,0.20590763,6.46349049,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26093292,-9.16562366,32.33784866,11.85505676,785.8131714,171.1876831,0.07691348,2.68940806,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298870,3.12280226,-11.60571766,-2.77691197,60.77034760,105.2433243,0.01727269,0.34593633,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555641,-1.17431116,4.70051670,1.35046566,108.9002380,24.17023468,0.01495928,0.17615321,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55760288,2.33113122,386.8397217,43.98665237,0.01794707,0.38472453,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55725288,2.32854104,388.1197510,43.86700439,0.01759816,0.38213155,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39158058,-7.67391777,27.80824280,15.01976681,1304.984253,156.4154053,0.41666496,7.34586143,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39160919,-7.67392540,27.55881500,10.58057976,1278.725830,146.0511322,0.16720682,2.90661168,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89640427,14.14851284,-34.89640427,-14.02682781,186.4898376,186.4889221,0.00000000,0.12119541,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89640427,14.14851284,-34.89640427,-14.02682781,186.4898376,186.4889221,0.00000000,0.12119541,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89639664,14.02682781,-34.82526016,-11.81896210,186.4888916,324.0595093,0.07113885,2.20784521,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89639664,14.02682781,-34.82526016,-11.81896210,186.4888916,324.0595093,0.07113885,2.20784521,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108919,0.96280050,-4.65073490,-0.94912893,23.29000282,35.41802597,0.00035088,0.01371606,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108919,0.96280050,-4.65073490,-0.94912893,23.29000282,35.41802597,0.00035088,0.01371606,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779583,-5.68267584,13.04921341,6.57448912,637.4873657,72.16461182,0.06141987,0.89181662,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56179810,16.77069283,-35.39295578,-13.31528759,193.8287048,335.6762085,0.16884492,3.45543146,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369564,-4.14997149,13.59741879,4.65638971,338.5395813,71.97293854,0.00372216,0.50643867,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369564,-4.14997149,13.59741879,4.65638971,338.5395813,71.97293854,0.00372216,0.50643867,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73055744,-0.36480591,-13.72779751,0.82729030,68.78205872,327.5745850,0.00276075,0.46252832,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93728971,-15.92184162,-5.40646744,68.15844727,130.6370239,0.00000000,0.53082246,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93728971,-15.92184162,-5.40646744,68.15844727,130.6370239,0.00000000,0.53082246,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,107.7176895,19.19038963,-107.7176895,-15.50006294,252.4377899,436.5069885,0.00000000,3.69030190,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,109.3302383,19.47785378,-109.3302383,-15.73194885,256.2168884,443.0414429,0.00000000,3.74554586,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86559677,25.68575668,-56.86559677,-22.95558357,252.2741699,477.4813843,0.00000000,2.73017406,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46260834,25.95545959,-57.46260834,-23.19661140,254.9227600,482.4944153,0.00000000,2.75883746,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66693878,26.04772949,-57.66693878,-23.27905655,255.8292236,484.2100220,0.00000000,2.76864767,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,99.48360443,-3.16429257,-99.48360443,5.91947746,233.0168457,402.9249878,0.00000000,2.75476623,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,99.48360443,-3.16429257,-99.48360443,5.91947746,233.0168457,402.9249878,0.00000000,2.75476623,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41227722,11.89073277,-33.41227722,-11.49677467,83.40377045,144.2188110,0.00000000,0.39380053,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08284760,11.77346134,-33.08284760,-11.38343334,82.58141327,142.7968750,0.00000000,0.38991782,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20001793,5.17833757,-11.20001793,-5.12111282,29.55687904,49.87755966,0.00000000,0.05742093,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20001793,5.17833757,-11.20001793,-5.12111282,29.55687904,49.87755966,0.00000000,0.05742093,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88971519,-1.74831247,-31.88971519,2.49600387,130.2848663,249.7127075,0.00000000,0.74769133,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.75972474,-32.09787750,2.51229644,131.1353149,251.3426971,0.00000000,0.75257188,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.75972474,-32.09787750,2.51229644,131.1353149,251.3426971,0.00000000,0.75257188,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,92.61758423,-9.83991814,-92.61758423,12.66475773,217.9063416,381.3361206,0.00000000,2.82471657,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,96.59503937,-10.26257896,-96.59503937,13.20859146,227.2643280,397.7125549,0.00000000,2.94602370,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,84.07496643,-5.55684090,-84.07496643,8.10019493,197.1298218,344.5599060,0.00000000,2.54355216,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00037766,12.19160652,37.00037766,-9.92274094,159.0098114,1629.851074,0.00000000,2.26890731,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00037766,12.19160652,37.00037766,-9.92274094,159.0098114,1629.851074,0.00000000,2.26890731,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866638,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-0.36873806,14.43085480,0.36873806,-14.36507225,35.19154358,58.65257263,0.00000000,0.06578241,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-0.37006488,14.48278141,0.37006488,-14.41676140,35.31817245,58.86362076,0.00000000,0.06601910,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41790199,-16.91976547,-23.41790199,17.84807968,116.5057755,231.6769714,0.00000000,0.92823207,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12673759,-16.70934677,-23.12673759,17.62613869,115.0570984,228.7963257,0.00000000,0.91669095,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,123.3119354,-32.01970291,-123.3119354,37.75229263,312.0324097,520.0540161,0.00000000,5.73258686,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14355564,-0.69815010,-11.14355564,0.83418989,45.30686569,86.83816528,0.00000000,0.13603978,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,37.51453018,13.24520588,-37.51453018,-12.64807320,94.03617859,160.6451416,0.00000000,0.59713221,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,38.75863647,13.68459034,-38.75863647,-13.06752396,97.15482330,165.9726410,0.00000000,0.61693501,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98247147,0.58724296,-8.98247147,-0.48968735,36.45999908,70.75518799,0.00000000,0.09755611,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87117243,0.38383162,-5.87117243,-0.32008669,23.83118439,46.24740219,0.00000000,0.06376515,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502501,-0.07820401,-6.15502501,0.11905074,25.02434349,47.96332932,0.00000000,0.04084674,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233088,-0.07816978,-6.15233088,0.11899864,25.01339149,47.94233704,0.00000000,0.04082885,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944687,-3.33227396,-9.95667839,3.86747313,239.6989136,43.42370987,0.04276852,0.53519911,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-19.99998856,6.33554745,19.99998856,-4.27788401,84.87156677,468.4910889,0.00000000,2.05766344,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38499832,5.35068035,-29.38499832,-5.05535173,72.13937378,121.7352524,0.00000000,0.29540226,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38499832,5.35068035,-29.38499832,-5.05535173,72.13937378,121.7352524,0.00000000,0.29540226,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.35784912,-3.81802106,-69.35784912,5.24122620,163.6715240,279.6054382,0.00000000,1.42348635,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.07608032,-3.80235720,-69.07608032,5.21994305,163.0065918,278.4695435,0.00000000,1.41770339,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,72.40205383,-3.98550415,-72.40205383,5.47128820,170.8552704,291.8776855,0.00000000,1.48596501,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001013,0.00000000,-0.00000000,0.00004098,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003683,0.00000000,0.00000000,0.00014907,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003683,0.00000000,0.00000000,0.00014907,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002789,0.00000000,-0.00000000,0.00011287,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001013,0.00000000,-0.00000000,0.00004098,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23537064,10.61914158,-46.23537064,-9.01671505,191.9803772,367.9624023,0.00000000,1.60242689,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39170456,9.73634529,-42.39170456,-8.26713181,176.0205688,337.3727417,0.00000000,1.46921301,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43841553,9.97674942,-43.43841553,-8.47125912,180.3667450,345.7029419,0.00000000,1.50548983,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-57.69993591,-15.80149269,57.69993591,17.06060791,242.1021881,145.2613068,0.00000000,1.25911427,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-57.69993591,-15.80149269,57.69993591,17.06060791,242.1021881,145.2613068,0.00000000,1.25911427,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-57.69993591,-15.80149269,57.69993591,17.06060791,242.1021881,145.2613068,0.00000000,1.25911427,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04109955,1.31795430,83.04109955,5.95421600,335.7124939,3524.980957,0.00000000,7.27215242,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04109955,1.28385830,83.04109955,5.95421600,335.7103577,3524.958252,0.00000000,7.23798513,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.00012207,1.04752457,85.00012207,6.52567434,343.6150818,3607.958496,0.00000000,7.57318640,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94386005,-2.15275145,-13.94386005,2.31264615,57.43840408,110.0902710,0.00000000,0.15989469,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63932705,-2.26012254,-14.63932705,2.42799234,60.30321503,115.5811615,0.00000000,0.16786964,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-8.86393642,16.71621704,8.86393642,-16.57900810,45.92075348,76.53459167,0.00000000,0.13720796,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037140,-0.68437928,-1.56037140,0.68760830,6.89615107,13.38292408,0.00000000,0.00320321,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811187,-1.03000438,-2.34811187,1.03468859,10.37781334,20.13901520,0.00000000,0.00482033,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25515366,1.26366103,-13.25515366,-1.07878995,54.18806839,103.8604507,0.00000000,0.18487105,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21916866,1.26023042,-13.21916866,-1.07586122,54.04096222,103.5785141,0.00000000,0.18436916,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24045944,9.26613426,-31.24045944,-8.44880962,132.8969421,254.7191315,0.00000000,0.81732517,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63096619,9.38196087,-31.63096619,-8.55441952,134.5581512,257.9031372,0.00000000,0.82754165,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99991322,-3.83734369,13.99991322,5.29998446,74.91796875,1279.848633,0.00000000,1.46264279,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99991322,-3.83734369,13.99991322,5.29998446,74.91796875,1279.848633,0.00000000,1.46264279,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99991322,-3.83734369,13.99991322,5.29998446,74.91796875,1279.848633,0.00000000,1.46264279,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,-0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,-0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,-0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000725,-0.00000000,-0.00000000,0.00003744,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02735901,-13.79808331,39.02735901,15.65998459,177.4295654,217.0285187,0.00000000,1.86195278,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67224121,-13.67242908,38.67224121,15.51753902,175.8149414,215.0538330,0.00000000,1.84501052,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58398628,0.00000000,7.60929966,32.10602951,39.27127075,0.00000000,0.02536046,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.45305634,-15.98471451,-69.45305634,18.65670204,170.3810577,291.0677795,0.00000000,2.67181921,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.60620117,-22.00413132,-95.60620117,25.68188095,234.5396423,400.6716919,0.00000000,3.67791533,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47899246,3.02433944,58.47899246,0.56917000,234.4356537,2359.008545,0.00000000,3.59337926,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47899246,3.16031265,58.47899246,0.56917000,234.4644165,2359.297852,0.00000000,3.72930503,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47899246,3.05907369,58.47899246,0.58641762,234.4428864,2359.081543,0.00000000,3.64553142,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280884,79.51294708,0.00000000,0.08868878,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,26.67700958,32.19495010,-26.67700958,-31.59370804,99.32781982,165.5463715,0.00000000,0.60124350,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599129,11.65863228,-24.68599129,-10.30922222,111.4008331,208.1801453,0.00000000,1.34936595,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509674,11.77623367,-24.93509674,-10.41328239,112.5248947,210.2809753,0.00000000,1.36298227,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.20620085,45.66699219,2.91160345,186.3987732,1910.587280,0.00000000,3.11784720,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773773,0.00000000,0.05112862,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139885,57.40684509,0.00000000,0.05709515,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.89908171,-0.00000000,2.91160345,11.83304882,121.2869415,0.00000000,0.01256482,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006868,-0.00000000,0.00000000,0.00028064,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79606378,-11.59459019,-0.64783299,47.29336166,90.64561462,0.00000000,0.14823073,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96414948,0.75277889,-10.96414948,-0.61260796,44.72185135,85.71688843,0.00000000,0.14017089,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255569,-3.40279818,-25.66255569,3.97599745,105.9953995,203.1578522,0.00000000,0.57319903,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53797126,-25.65319824,3.10629416,104.8598099,202.6566925,0.00000000,0.56845856,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233742,-20.61581421,-5.30825424,87.10678101,166.9546509,0.00000000,0.48408359,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679543,-20.53965378,-4.26033068,85.83257294,164.5124359,0.02264469,0.47646457,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,85.03005219,8.45754719,-85.03005219,-5.62901068,200.4646301,346.6366272,0.00000000,2.82830405,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,88.02107239,8.75495338,-88.02107239,-5.82709551,207.5161285,358.8299255,0.00000000,2.92779231,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21817613,-12.17174721,2.48621631,50.01121902,97.05298615,0.00000000,0.26807460,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00950027,-11.02687931,2.25239086,45.30716705,87.92427826,0.00000000,0.24285963,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.26595688,1.97902691,-50.26595688,-1.01115084,117.5289917,203.2271576,0.00000000,0.96744734,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12764966,-6.73761129,1.30418515,27.56378746,52.83059311,0.00000000,0.17653541,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902878,-0.24110132,0.08952285,1.03712332,5.72492123,0.00002550,0.00049408,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63575459,-41.60320282,-9.32258320,173.1442413,331.8598022,0.00000000,1.31317151,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63575459,-41.60320282,-9.32258320,173.1442413,331.8598022,0.00000000,1.31317151,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,78.30404663,119.1641846,-78.30404663,-113.9609680,334.5134277,557.5223999,0.00000000,5.20321989,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,74.57528687,-63.72121429,-74.57528687,66.43615723,230.1214905,402.7129517,0.00000000,2.71480799,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53321266,0.00000000,-20.70628929,86.82460785,748.8623047,0.00000000,0.82692635,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53321266,0.00000000,-20.70628929,86.82460785,748.8623047,0.00000000,0.82692635,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58146191,1.56660414,4.58146191,-1.55419171,19.42488098,111.2460175,0.00000000,0.01237557,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,58.99631882,6.45134592,-58.99631882,-4.70524359,141.8249054,236.3748474,0.00000000,1.74610245,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.35620880,6.38134909,-58.35620880,-4.65419197,140.2861023,233.8101807,0.00000000,1.72715724,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-11.42638206,0.00000000,11.63428593,45.61498642,467.5517578,0.00000000,0.20794782,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.27384686,-1.35945940,-1.25684714,7.52745342,42.59042358,0.00000000,0.01700575,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35981750,-12.85520363,80.35981750,16.72909927,187.7622833,2834.037598,0.00000000,3.87375808,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6548309,-67.86775208,229.6548309,90.82182312,552.5087280,7589.323730,0.00000000,22.95390701,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,-0.50807112,1.56649327,0.50811410,-1.56504238,3.79631233,3.79637957,0.00002813,0.00147672,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,-0.50807720,1.55445683,0.50807720,-1.56649327,3.96831965,3.79631686,0.00000000,0.00001365,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75956726,27.11349678,-61.75956726,-23.10605049,158.6212921,513.0408936,0.00000000,4.00749731,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846252,-5.14946318,185.5846252,17.14721298,427.0475769,5729.554688,0.00000000,11.99765396,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08109856,9.27118397,-23.08109856,-8.71392822,60.92296982,192.1821136,0.00000000,0.55716580,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17667389,9.30949593,-23.17667389,-8.75005054,61.17517090,192.9780121,0.00000000,0.55947292,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10826492,13.70042419,-34.10826492,-12.87713242,90.02926636,283.9987183,0.00000000,0.82335591,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500641,-20.72448540,213.5500641,37.51984406,493.5173645,6779.009766,0.00000000,16.79527092,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00005531,-0.30424538,21.00005531,1.38560045,48.90560150,820.1876831,0.00000000,1.08134830,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00009918,2.35678768,39.00009918,1.38560057,90.98081970,1525.823975,0.00000000,3.74238110,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00009918,2.35095143,39.00009918,1.38560057,90.97999573,1525.810303,0.00000000,3.73652124,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00009918,2.35095143,39.00009918,1.38560057,90.97999573,1525.810303,0.00000000,3.73652124,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00009918,2.29526544,39.00009918,1.38560045,90.97229004,1525.681030,0.00000000,3.68086314,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00009918,2.29526544,39.00009918,1.38560045,90.97229004,1525.681030,0.00000000,3.68086314,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00016785,3.90169501,43.00016785,1.61653614,100.5410004,1686.156128,0.00000000,5.51819324,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00016785,3.90169501,43.00016785,1.61653614,100.5410004,1686.156128,0.00000000,5.51819324,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.64796138,11.65999889,-3.34590936,28.67148590,276.9664917,0.00000000,0.30204755,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218475,0.20559442,-10.12218475,-0.08545363,23.44814491,78.64897156,0.00000000,0.12005694,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218475,0.20559442,-10.12218475,-0.08545363,23.44814491,78.64897156,0.00000000,0.12005694,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00022888,-18.51608276,85.00022888,25.17756844,200.8949432,3599.367188,0.00000000,6.66154194,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00022888,-18.51608276,85.00022888,25.17756844,200.8949432,3599.367188,0.00000000,6.66154194,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72720337,-20.26125145,77.72720337,25.94052505,185.4941406,3323.436279,0.00000000,5.67932940,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.47874832,85.96398163,-2.15600085,211.2636871,3697.114502,0.00000000,18.32269287,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.66319847,85.96398163,-2.15600085,208.0922852,3641.614746,0.00000000,11.50717163,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.98968983,53.43898392,-1.18800056,129.1756744,2260.573975,0.00000000,6.80169964,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63174725,78.69104004,22.10345459,186.4197998,1351.543457,0.00000000,6.47171307,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.784180,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99999237,33.95336533,74.99999237,-27.04267502,193.1402893,3299.481201,0.00000000,6.91079855,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.84011078,-39.99999619,68.22655487,1231.834595,184.7751923,0.00000000,3.38645053,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6999359,36.39448166,145.6999359,-23.61922073,352.3140564,4614.334961,0.00000000,12.77518559,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999435,19.77121735,106.1999435,-7.87307310,253.4255981,4329.354492,0.00000000,11.89825344,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99996185,33.63979340,99.99996185,-27.06291580,252.2326965,3303.547852,0.00000000,6.57687569,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99998474,12.80354881,59.99998474,-9.02097225,146.6705017,2505.620117,0.00000000,3.78248954,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.16226399,-8.13978004,-0.76566535,33.16818237,342.0468750,0.00000000,0.39659524,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32886505,700.9149780,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75944519,8.13052368,-10.74014378,-7.49890041,54.92200089,298.4320374,0.01929747,0.63159627,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99998093,-4.73428202,23.99998093,6.12104654,99.69965363,1010.954407,0.00000000,1.38677716,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16242504,4.00724459,8.18195629,-3.76352286,36.75948715,367.5948486,0.01953167,0.24372120,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.29850769,23.30782127,39.41108704,-20.83592415,110.5872955,733.2762451,0.04266604,2.43158913,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43219757,22.57085991,39.54430389,-20.12594795,109.9688263,729.1962280,0.04219256,2.40460515,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.42992020,34.99999237,32.78910828,108.1754532,775.2573242,0.00000000,1.35919440,1,
