xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260065,-0.39273983,5.27892065,0.52858716,45.29883575,25.91901398,0.00631921,0.13586296,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899887,-0.39236304,5.26528597,0.52786797,45.18238831,25.85238457,0.00628676,0.13551456,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39423370,2.96408081,20.44599915,-1.30472124,100.3478928,1075.318848,0.05176806,1.65937674,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35873413,2.88170457,18.45299911,-0.89076257,90.48774719,969.6584473,0.09426564,1.99095511,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854965,3.48774600,24.37199974,-1.24061823,119.5282440,1280.853638,0.07344911,2.24714613,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199974,2.69102097,24.37199974,-0.45485681,119.3944702,1279.420288,0.00000000,2.23617744,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33626556,3.19550586,22.39999962,-1.18453908,109.8681564,1177.337158,0.06373399,2.01097512,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299911,2.21446514,18.45299911,-0.92862958,90.49688721,969.7564087,0.00000000,1.28584790,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260853,0.53825134,-1.25197732,-0.43694106,6.81142950,59.27249527,0.01063108,0.10130799,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38306499,0.53097892,-3.37945342,-0.47902352,17.58508492,60.90834427,0.00361177,0.05195456,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30635452,0.51403999,-3.30275345,-0.46327803,17.18246269,59.51382828,0.00360256,0.05075985,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73341084,2.52666664,-6.71640635,-2.28027511,36.11423492,331.0230103,0.01700515,0.24638721,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37198782,2.39131403,-6.35590410,-2.15816283,34.17623901,313.2595825,0.01608358,0.23316610,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887487,0.88101274,-2.52334666,-0.82665795,13.44741535,369.4809875,0.00552824,0.05436107,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645525,0.39982110,-0.99525082,-0.37794450,5.39150906,148.1367950,0.00120439,0.02187439,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331357,0.16988921,-0.53296870,-0.16589791,2.81289291,74.95436096,0.00034515,0.00399597,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361296,-0.89861006,2.80173874,1.01654470,136.7794342,14.94678593,0.00812564,0.11792687,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434396,-0.90702075,2.79201674,1.02472889,136.4891510,14.91505527,0.00767267,0.11770576,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127800,1.79891551,-5.15707350,-1.62202787,27.52207756,239.6869659,0.01420429,0.17688361,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690945,1.85897326,-5.15707302,-1.62202787,27.64937592,240.7957153,0.01983597,0.23694970,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708958,-0.72446215,3.55752301,0.83243519,162.4330292,17.80392456,0.01043580,0.10800225,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708958,-0.72446215,3.55752301,0.83243519,162.4330292,17.80392456,0.01043580,0.10800225,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650597,-0.86934471,4.26902866,0.99891704,194.9194794,21.36470795,0.01252296,0.12960270,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11166906,-2.51581287,3.12340140,2.65721703,177.1558380,20.02289772,0.01173266,0.14142041,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817982,0.64452696,5.10588980,-0.51606482,227.5081635,25.05753708,0.00771077,0.12845813,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95539474,3.52854848,13.99800014,-2.63351154,69.76477814,1191.815552,0.04260466,0.89505583,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95551682,3.52666593,13.99800014,-2.63167262,69.76312256,1191.786987,0.04248330,0.89501327,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95407867,3.53239727,13.99800014,-2.63723421,69.76821136,1191.873169,0.04392170,0.89514321,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95383644,3.53614902,13.99800014,-2.64092374,69.77153015,1191.930176,0.04416461,0.89522851,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63830376,1.67365050,28.69499588,-0.30327126,139.1575775,1491.199951,0.05669140,1.37035525,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63774681,1.66037810,28.69499588,-0.30327126,139.1511383,1491.130859,0.05724929,1.35708940,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94681549,1.49453521,26.99499702,-0.30327126,130.9162598,1402.886597,0.04818166,1.19124985,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55309296,1.54182088,27.59999657,-0.30327126,133.8654327,1434.489868,0.04690265,1.23857725,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88677979,1.95812047,26.99499512,-0.30327126,130.7695618,1400.541748,0.10822009,1.65487456,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87986755,1.95725822,26.99499512,-0.30327126,130.7358246,1400.180542,0.11512857,1.65402102,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94402468,9.04381752,-0.88663071,43.52187347,44.08657837,0.00182029,0.05743071,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926540,123.9309845,12.46306229,0.00315259,0.05263871,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334888,163.2722168,16.03253555,0.00548113,0.09151822,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650409,0.82565022,163.8647919,16.09074402,0.00552099,0.09184922,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315072,-1.29082942,-1.23020446,1.33352137,8.81159401,80.70261383,0.00294577,0.04268329,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33787513,-1.39465463,2.34186888,1.45297158,121.0900192,13.60340691,0.00399392,0.05831311,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.11119770,-9.21068192,-0.11010566,9.24458981,44.69363785,44.69368362,0.00112391,0.03389846,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.11119493,-9.22462273,-0.11012556,9.25873470,44.76128006,44.76181793,0.00112733,0.03400178,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139300,-3.98561168,-0.69855982,19.71658134,68.29104614,0.00408331,0.07282916,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78330004,-4.04772282,-0.70935541,20.02373505,69.35501862,0.00414867,0.07396369,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076475,54.86458969,6.05104589,0.00080364,0.00962938,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19093823,2.84241843,-2.18514538,-2.74572277,17.92494392,160.0648346,0.00579282,0.09671491,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77961206,-2.66071916,-3.77453709,2.74572277,23.08648300,212.9065247,0.00507509,0.08500772,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855614,-11.02260876,32.04344177,12.37898064,794.9920044,172.8512115,0.04488860,1.35641634,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055817,-11.16767406,32.51676941,12.54375553,806.5847778,175.3716736,0.04620729,1.37617362,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375929,-1.82753968,6.89223862,2.30924511,327.3478394,36.92617798,0.03847825,0.48169065,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325476,-1.10879648,4.67762756,1.43219543,220.3080444,24.85164452,0.03437264,0.32339323,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325476,-1.10879648,4.67762756,1.43219543,220.3080444,24.85164452,0.03437264,0.32339323,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851440,-4.04767561,17.80582047,5.52459145,807.8473511,93.97812653,0.04730756,1.47691905,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851440,-4.04767561,17.80678940,5.51782084,806.3006592,93.79892731,0.04827676,1.47014236,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81898594,6.04361725,-12.78240681,-5.42927265,71.61210632,124.0192871,0.03658133,0.61437857,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05041885,6.18433571,-13.01438522,-5.55825138,72.97322845,126.3765640,0.03603718,0.62612867,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376617,-1.85465360,33.47378159,4.69019175,818.3928223,170.7950287,0.09001675,2.83552790,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.43672943,13.82714081,-54.40389633,-12.24326038,288.5937195,489.0277405,0.03283462,1.58387256,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.43672943,13.82714081,-54.40389633,-12.24326038,288.5937195,489.0277405,0.03283462,1.58387256,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.43672943,13.82714081,-54.40389633,-12.24326038,288.5937195,489.0277405,0.03283462,1.58387256,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84681702,-10.90189934,36.92955017,12.68274212,902.0236206,196.5038910,0.08273315,1.78078055,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399948,-11.42667580,37.05597687,13.22188568,908.8963013,198.0009918,0.06197457,1.79521382,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53789902,17.08167648,-54.51405716,-16.16934395,286.5511780,286.5508423,0.02384519,0.91207850,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.51405716,16.16934395,-54.41129303,-13.11590481,286.5508423,492.6645813,0.10276373,3.05355072,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779583,-5.68267632,13.05143642,6.60548067,628.6145020,72.76766968,0.06364410,0.92283934,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522232,-10.72660065,37.96115875,17.19111061,905.5772095,207.9737396,0.20594035,6.46451807,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26093292,-9.16562366,32.33786011,11.85546780,785.8731079,171.2007141,0.07692521,2.68981862,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299156,3.12285590,-11.60571861,-2.77691197,60.77504730,105.2514648,0.01727537,0.34598985,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555641,-1.17431116,4.70051908,1.35049164,108.9082413,24.17201233,0.01496148,0.17617911,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55760574,2.33118916,386.8687439,43.98995209,0.01794976,0.38478217,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55725574,2.32859802,388.1487122,43.87027740,0.01760079,0.38218853,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39160919,-7.67392540,27.80835915,15.02129841,1305.119629,156.4316254,0.41675147,7.34738636,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39160919,-7.67392588,27.55884552,10.58106899,1278.833618,146.0634308,0.16723502,2.90710187,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.97381210,14.13138771,-34.97381210,-14.00926399,186.8281097,186.8271942,0.00000000,0.12163545,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.97381210,14.13138771,-34.97381210,-14.00926399,186.8281097,186.8271942,0.00000000,0.12163545,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.97380829,14.00926399,-34.90241241,-11.79338074,186.8271790,324.6473083,0.07139717,2.21586204,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.97380829,14.00926399,-34.90241241,-11.79338074,186.8271790,324.6473083,0.07139717,2.21586204,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108538,0.96280181,-4.65073156,-0.94912893,23.29115486,35.41977310,0.00035091,0.01371742,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108538,0.96280181,-4.65073156,-0.94912893,23.29115486,35.41977310,0.00035091,0.01371742,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779392,-5.68267584,13.04922295,6.57463360,637.5388794,72.17044830,0.06142981,0.89196098,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56182480,16.77126694,-35.39295578,-13.31528854,193.8447571,335.7040710,0.16887292,3.45600438,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369278,-4.14974070,13.59741688,4.65622377,338.5612488,71.97755432,0.00372263,0.50650358,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369278,-4.14974070,13.59741688,4.65622377,338.5612488,71.97755432,0.00372263,0.50650358,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73056030,-0.36428183,-13.72779942,0.82682836,68.78668213,327.5965576,0.00276112,0.46259040,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93727255,-15.92184162,-5.40646744,68.15733337,130.6348877,0.00000000,0.53080523,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93727255,-15.92184162,-5.40646744,68.15733337,130.6348877,0.00000000,0.53080523,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,109.0407028,19.18342781,-109.0407028,-15.40478325,255.4406738,441.6994629,0.00000000,3.77862048,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,110.6730499,19.47078705,-110.6730499,-15.63524151,259.2647095,448.3116455,0.00000000,3.83518672,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86552048,25.68317032,-56.86552048,-22.95217705,252.3120422,477.5531006,0.00000000,2.73099399,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46253586,25.95284843,-57.46253586,-23.19317245,254.9610443,482.5668945,0.00000000,2.75966573,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66686630,26.04510880,-57.66686630,-23.27560425,255.8676147,484.2827148,0.00000000,2.76947904,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,100.0311356,-3.31067038,-100.0311356,6.09768534,234.3592224,405.2461853,0.00000000,2.78659701,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,100.0311356,-3.31067038,-100.0311356,6.09768534,234.3592224,405.2461853,0.00000000,2.78659701,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41227722,11.89089108,-33.41227722,-11.49677467,83.42059326,144.2479095,0.00000000,0.39395946,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08284760,11.77361870,-33.08284760,-11.38343334,82.59807587,142.8256836,0.00000000,0.39007518,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17840672,-11.20002079,-5.12111330,29.57448769,49.90727615,0.00000000,0.05748938,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17840672,-11.20002079,-5.12111330,29.57448769,49.90727615,0.00000000,0.05748938,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88971901,-1.74536633,-31.88971901,2.49333334,130.3088989,249.7587128,0.00000000,0.74796689,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.75675893,-32.09787750,2.50960827,131.1594696,251.3889923,0.00000000,0.75284922,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.75675893,-32.09787750,2.50960827,131.1594696,251.3889923,0.00000000,0.75284922,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,92.14988708,-9.73391533,-92.14988708,12.53078842,216.8249664,379.4437256,0.00000000,2.79675007,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,96.10725403,-10.15202332,-96.10725403,13.06886959,226.1365204,395.7388611,0.00000000,2.91685605,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,83.65041351,-5.46163797,-83.65041351,7.97986698,196.1538086,342.8539124,0.00000000,2.51842761,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00001907,8.16602707,37.00001907,-6.01972008,154.6556702,1585.220825,0.00000000,2.14635015,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00001907,8.16602707,37.00001907,-6.01972008,154.6556702,1585.220825,0.00000000,2.14635015,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57848358,143.0479126,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866638,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,2.35005021,11.29022121,-2.35005021,-11.24815655,28.14144516,46.90240860,0.00000000,0.04206548,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,2.35850620,11.33084774,-2.35850620,-11.28863049,28.24270630,47.07117462,0.00000000,0.04221684,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41795921,-17.18954086,-23.41795921,18.11616135,117.8278198,231.4823151,0.00000000,0.92667413,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12679672,-16.97579956,-23.12679672,17.89087296,116.3627777,228.6039734,0.00000000,0.91515237,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,111.6709137,-36.54839706,-111.6709137,41.49748230,289.9258118,483.2096863,0.00000000,4.94908524,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356041,-0.69798338,-11.14356041,0.83419013,45.33465576,86.89142609,0.00000000,0.13620672,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,38.79136658,13.47772598,-38.79136658,-12.84082127,97.11740875,165.9088898,0.00000000,0.63690513,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,40.07781601,13.92482185,-40.07781601,-13.26666451,100.3382492,171.4109955,0.00000000,0.65802699,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98248672,0.58777976,-8.98248672,-0.48968786,36.56008148,70.94941711,0.00000000,0.09809241,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87118244,0.38418254,-5.87118244,-0.32008696,23.89660072,46.37434769,0.00000000,0.06411570,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502501,-0.07818992,-6.15502501,0.11905074,25.02866173,47.97159958,0.00000000,0.04086082,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233088,-0.07815570,-6.15233088,0.11899864,25.01770401,47.95059967,0.00000000,0.04084294,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944782,-3.31417274,-9.95671844,3.84888721,239.5903320,43.40404510,0.04272979,0.53471440,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-19.99999809,6.07689619,19.99999809,-4.02731705,84.70467377,467.5697937,0.00000000,2.04957914,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38501549,5.34999180,-29.38501549,-5.05499411,72.09900665,121.6671371,0.00000000,0.29507169,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38501549,5.34999180,-29.38501549,-5.05499411,72.09900665,121.6671371,0.00000000,0.29507169,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.02787781,-3.74383712,-69.02787781,5.15173435,162.7891083,278.0979919,0.00000000,1.40817881,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,68.74745178,-3.72847509,-68.74745178,5.13081503,162.1277618,276.9682007,0.00000000,1.40245795,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,72.05760193,-3.90806413,-72.05760193,5.37786865,169.9341583,290.3041077,0.00000000,1.46998572,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001013,0.00000000,-0.00000000,0.00004098,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003685,0.00000000,-0.00000000,0.00014909,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003685,0.00000000,-0.00000000,0.00014909,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002790,0.00000000,-0.00000000,0.00011289,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001013,0.00000000,-0.00000000,0.00004098,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23538589,10.61866665,-46.23538589,-9.01671600,191.9518585,367.9077148,0.00000000,1.60195088,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39171982,9.73590946,-42.39171982,-8.26713371,175.9944153,337.3226318,0.00000000,1.46877658,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43842697,9.97630310,-43.43842697,-8.47126007,180.3399353,345.6515503,0.00000000,1.50504255,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-56.95580673,-16.33396912,56.95580673,17.56872559,239.7489471,143.8493652,0.00000000,1.23475611,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-56.95580673,-16.33396912,56.95580673,17.56872559,239.7489471,143.8493652,0.00000000,1.23475611,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-56.95580673,-16.33396912,56.95580673,17.56872559,239.7489471,143.8493652,0.00000000,1.23475611,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,1.56479216,83.04098511,5.70810843,335.7293701,3525.157959,0.00000000,7.27288198,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,1.53067505,83.04098511,5.70810843,335.7267761,3525.131104,0.00000000,7.23869371,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.00000000,1.31790102,85.00000000,6.25594568,343.6298218,3608.112793,0.00000000,7.57383394,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94387627,-2.15280342,-13.94387627,2.31264758,57.42930222,110.0728455,0.00000000,0.15984404,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63934517,-2.26017737,-14.63934517,2.42799401,60.29366302,115.5628510,0.00000000,0.16781648,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-6.71540213,16.71567535,6.71540213,-16.59134293,43.71308136,72.85513306,0.00000000,0.12433235,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037247,-0.68437999,-1.56037247,0.68760860,6.89568806,13.38202667,0.00000000,0.00320278,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811354,-1.03000546,-2.34811354,1.03468907,10.37711811,20.13766670,0.00000000,0.00481968,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25516701,1.26344454,-13.25516701,-1.07879043,54.15627289,103.7995300,0.00000000,0.18465415,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21918106,1.26001465,-13.21918106,-1.07586169,54.00925064,103.5177307,0.00000000,0.18415284,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24048996,9.26516056,-31.24048996,-8.44881344,132.8173370,254.5665741,0.00000000,0.81634635,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63099670,9.38097477,-31.63099670,-8.55442333,134.4775543,257.7486572,0.00000000,0.82655066,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99983597,-3.83816218,13.99983597,5.29996777,74.89656067,1279.482910,0.00000000,1.46180701,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99983597,-3.83816218,13.99983597,5.29996777,74.89656067,1279.482910,0.00000000,1.46180701,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99983597,-3.83816218,13.99983597,5.29996777,74.89656067,1279.482910,0.00000000,1.46180701,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,-0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,-0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,-0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000726,0.00000000,-0.00000000,0.00003745,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02711868,-13.79804802,39.02711868,15.65878963,177.3743134,216.9609528,0.00000000,1.86079335,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67200470,-13.67239475,38.67200470,15.51635456,175.7602081,214.9868622,0.00000000,1.84386170,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58396530,0.00000000,7.60926294,32.09638977,39.25947571,0.00000000,0.02534523,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.45696259,-15.98882866,-69.45696259,18.66117287,170.3923798,291.0871277,0.00000000,2.67217398,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.61158752,-22.00979424,-95.61158752,25.68803215,234.5552216,400.6983032,0.00000000,3.67840409,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.01096320,58.47898865,0.58246124,234.4328766,2358.980469,0.00000000,3.59329391,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.14692926,58.47898865,0.58246124,234.4615021,2359.268555,0.00000000,3.72921181,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.04528952,58.47898865,0.60011154,234.4399719,2359.052246,0.00000000,3.64544129,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280502,79.51293945,0.00000000,0.08868880,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,27.29267502,32.01176834,-27.29267502,-31.40306473,99.94219971,166.5703278,0.00000000,0.60870439,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.65858746,-24.68599319,-10.30922222,111.3989487,208.1766205,0.00000000,1.34932041,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.77618790,-24.93509865,-10.41328335,112.5229874,210.2774200,0.00000000,1.36293626,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.21252376,45.66699219,2.90528440,186.3988953,1910.588501,0.00000000,3.11785102,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773773,0.00000000,0.05112863,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709516,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.89281726,-0.00000000,2.90528440,11.80747890,121.0248489,0.00000000,0.01251058,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006868,-0.00000000,0.00000000,0.00028065,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79606062,-11.59459019,-0.64783299,47.29286957,90.64466858,0.00000000,0.14822765,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75277591,-10.96415043,-0.61260796,44.72138596,85.71598816,0.00000000,0.14016797,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255569,-3.39920640,-25.66255569,3.97238088,105.9931412,203.1535187,0.00000000,0.57317454,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53796554,-25.65319824,3.10628891,104.8598404,202.6567688,0.00000000,0.56845874,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233742,-20.61581421,-5.30825377,87.10681152,166.9547272,0.00000000,0.48408392,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679543,-20.53965378,-4.26033020,85.83260345,164.5124969,0.02264471,0.47646487,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,84.96386719,8.45610237,-84.96386719,-5.63193417,200.3097687,346.3688965,0.00000000,2.82393599,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,87.95254517,8.75345802,-87.95254517,-5.83012152,207.3558197,358.5527649,0.00000000,2.92327046,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21817565,-12.17174721,2.48621631,50.01125336,97.05304718,0.00000000,0.26807496,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00950003,-11.02687931,2.25239086,45.30720139,87.92433929,0.00000000,0.24285999,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.17181015,1.98544228,-50.17181015,-1.02117610,117.3095093,202.8476410,0.00000000,0.96383721,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12765551,-6.73761129,1.30418515,27.56332970,52.82972336,0.00000000,0.17652956,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902879,-0.24110132,0.08952285,1.03710592,5.72482538,0.00002550,0.00049406,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63570690,-41.60320282,-9.32258320,173.1411133,331.8538208,0.00000000,1.31312418,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63570690,-41.60320282,-9.32258320,173.1411133,331.8538208,0.00000000,1.31312418,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,78.85759735,119.1084976,-78.85759735,-113.8864136,335.1193848,558.5324097,0.00000000,5.22208786,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,75.10247803,-63.77425385,-75.10247803,66.51336670,231.1436768,404.5018005,0.00000000,2.73897982,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53397369,0.00000000,-20.70701790,86.82613373,748.8754272,0.00000000,0.82695532,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53397369,0.00000000,-20.70701790,86.82613373,748.8754272,0.00000000,0.82695532,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58145761,1.56698096,4.58145761,-1.55456817,19.42519760,111.2478333,0.00000000,0.01237598,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,59.28934860,6.43015957,-59.28934860,-4.66700363,142.5157928,237.5263214,0.00000000,1.76315546,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.64605713,6.36039209,-58.64605713,-4.61636686,140.9694977,234.9491577,0.00000000,1.74402523,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-11.25075722,-0.00000000,11.45231724,44.91387939,460.3653870,0.00000000,0.20160455,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.27577198,-1.35945940,-1.25874877,7.53267145,42.61994934,0.00000000,0.01702933,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35968781,-13.93617058,80.35968781,17.82699394,188.1720581,2840.222656,0.00000000,3.89068460,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6539001,-71.68030548,229.6539001,94.84716034,555.0637207,7624.418457,0.00000000,23.16668892,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,18.40297127,-0.62603110,-18.39943314,0.81101751,42.49214554,42.49211121,0.00352404,0.18501182,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,18.40296936,-0.63633651,-18.40296936,0.62603110,44.72957230,42.49214554,0.00000000,0.00171931,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75956726,27.11518097,-61.75956726,-23.10605049,158.6546326,513.1487427,0.00000000,4.00918293,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-5.26299429,185.5846100,17.26115417,427.0548706,5729.652832,0.00000000,11.99806595,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08110809,9.27398014,-23.08110809,-8.71393299,61.07540894,192.6629791,0.00000000,0.55995744,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17668343,9.31230354,-23.17668343,-8.75005436,61.32823563,193.4608612,0.00000000,0.56227612,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10828018,13.70455647,-34.10828018,-12.87713814,90.25451660,284.7093201,0.00000000,0.82748133,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500183,-21.89546585,213.5500183,38.70902634,493.7846680,6782.682129,0.00000000,16.81347847,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00001335,-0.99749780,21.00001335,2.08106089,48.95550156,821.0245972,0.00000000,1.08355641,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00001907,1.65440547,39.00001907,2.08106089,90.89662933,1524.412231,0.00000000,3.73545933,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00001907,1.64860034,39.00001907,2.08106089,90.89605713,1524.402710,0.00000000,3.72963023,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00001907,1.64860034,39.00001907,2.08106089,90.89605713,1524.402710,0.00000000,3.72963023,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00001907,1.59320664,39.00001907,2.08106089,90.89070129,1524.312744,0.00000000,3.67426491,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00001907,1.59320664,39.00001907,2.08106089,90.89070129,1524.312744,0.00000000,3.67426491,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00003815,3.07318878,43.00003815,2.42790532,100.3847504,1683.535767,0.00000000,5.50105619,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00003815,3.07318878,43.00003815,2.42790532,100.3847504,1683.535767,0.00000000,5.50105619,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.63880992,11.65999889,-3.33686256,28.66653633,276.9187012,0.00000000,0.30194324,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20557125,-10.12218571,-0.08545363,23.44587708,78.64137268,0.00000000,0.12003376,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20557125,-10.12218571,-0.08545363,23.44587708,78.64137268,0.00000000,0.12003376,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00002289,-17.64286995,85.00002289,24.27653313,200.4749451,3591.842285,0.00000000,6.63371849,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00002289,-17.64286995,85.00002289,24.27653313,200.4749451,3591.842285,0.00000000,6.63371849,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72701263,-19.36422539,77.72701263,25.01218605,184.9820251,3314.261230,0.00000000,5.64801550,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.48173332,85.96398163,-2.15869761,211.2653503,3697.143066,0.00000000,18.32297516,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.66601181,85.96398163,-2.15869761,208.0933838,3641.633545,0.00000000,11.50728703,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.99123287,53.43898392,-1.18948662,129.1762238,2260.583740,0.00000000,6.80175638,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63182735,78.69104004,22.10353088,186.4197388,1351.542969,0.00000000,6.47170782,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.784180,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.95255661,75.00000000,-27.04192352,193.1395111,3299.468018,0.00000000,6.91074371,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.84446716,-39.99999619,68.23124695,1231.894531,184.7841949,0.00000000,3.38678026,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6999817,35.82586288,145.6999817,-23.07386017,351.9931946,4610.133301,0.00000000,12.75192833,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999588,19.58183289,106.1999588,-7.69128704,253.3446655,4327.972168,0.00000000,11.89065647,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99997711,33.55314636,99.99997711,-26.97970963,252.1667480,3302.683838,0.00000000,6.57343626,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.77508163,59.99999237,-8.99323559,146.6562958,2505.378174,0.00000000,3.78175783,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.16515005,-8.13978004,-0.76852536,33.16926956,342.0581055,0.00000000,0.39662132,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852234,1479.954834,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75934505,8.11056995,-10.74007225,-7.47987556,54.88162231,298.2126160,0.01926910,0.63066781,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999619,-4.67124939,23.99999619,6.05623150,99.63555145,1010.304443,0.00000000,1.38499463,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16236019,4.04097700,8.18195152,-3.79650664,36.81593323,368.1592712,0.01959170,0.24447028,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30105972,23.07982254,39.41340256,-20.61773682,110.3639679,731.8012085,0.04249456,2.42181635,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43408203,22.34626961,39.54596329,-19.91068649,109.7553101,727.7861938,0.04202954,2.39531446,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.42194176,34.99999237,32.78080368,108.1623611,775.1636353,0.00000000,1.35886574,1,
