xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27259970,-0.39273983,5.27891827,0.52855200,45.29297638,25.91566277,0.00631757,0.13582784,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899839,-0.39236304,5.26528263,0.52783287,45.17654419,25.84903908,0.00628513,0.13547952,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422226,2.98953533,20.44599724,-1.32991362,100.3558121,1075.403809,0.05177625,1.65963900,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35872459,2.89895582,18.45299721,-0.90783501,90.49180603,969.7020874,0.09427410,1.99113417,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854012,3.51440191,24.37199783,-1.26702476,119.5348740,1280.924927,0.07345729,2.24739599,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199593,2.71766973,24.37199593,-0.48141232,119.3969574,1279.446899,0.00000000,2.23627043,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625603,3.22067404,22.39999771,-1.20946872,109.8746643,1177.406860,0.06374155,2.01121354,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299721,2.24113750,18.45299721,-0.95511425,90.50348663,969.8271484,0.00000000,1.28603554,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260281,0.53820109,-1.25197685,-0.43694097,6.80974102,59.25780487,0.01062581,0.10125776,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38304687,0.53070474,-3.37945414,-0.47902352,17.53860855,60.74737549,0.00359271,0.05168030,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30633640,0.51377213,-3.30275416,-0.46327808,17.13705444,59.35653687,0.00358354,0.05049190,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73339462,2.52648115,-6.71640348,-2.28027463,36.10067368,330.8987122,0.01699238,0.24620223,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37197208,2.39113855,-6.35590124,-2.15816259,34.16340256,313.1419983,0.01607150,0.23299107,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52886939,0.88097221,-2.52334523,-0.82665783,13.44242477,369.3438721,0.00552414,0.05432073,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645388,0.39980480,-0.99525034,-0.37794441,5.38950825,148.0818176,0.00120350,0.02185815,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331310,0.16988625,-0.53296846,-0.16589788,2.81185961,74.92682648,0.00034490,0.00399303,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361200,-0.89860988,2.80173230,1.01646650,136.7342072,14.94184494,0.00812027,0.11784888,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434277,-0.90702057,2.79201055,1.02465093,136.4440155,14.91012383,0.00766760,0.11762792,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17126989,1.79883075,-5.15707207,-1.62202775,27.51550865,239.6297913,0.01419751,0.17679921,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17689848,1.85885882,-5.15707207,-1.62202775,27.64270973,240.7377014,0.01982641,0.23683549,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708958,-0.72446215,3.55752182,0.83242553,162.4257812,17.80312729,0.01043487,0.10799258,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708958,-0.72446215,3.55752182,0.83242553,162.4257812,17.80312729,0.01043487,0.10799258,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650549,-0.86934465,4.26902676,0.99890542,194.9107513,21.36375237,0.01252184,0.12959111,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167860,-2.51594567,3.12341046,2.65734625,177.1536255,20.02264595,0.01173236,0.14141686,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09816837,0.64465976,5.10587883,-0.51620638,227.5003967,25.05668449,0.00771024,0.12844937,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95538330,3.53963661,13.99800014,-2.64434767,69.77462006,1191.983398,0.04261666,0.89530808,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95550537,3.53775430,13.99800014,-2.64250875,69.77295685,1191.954956,0.04249526,0.89526528,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95406723,3.54345059,13.99800014,-2.64803576,69.77802277,1192.040894,0.04393404,0.89539486,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95382309,3.54720235,13.99800014,-2.65172482,69.78135681,1192.098145,0.04417705,0.89548069,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63829994,1.71569085,28.69499969,-0.34507465,139.1696167,1491.328613,0.05670121,1.37059236,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63773918,1.70241404,28.69499969,-0.34507468,139.1630707,1491.258545,0.05725910,1.35732210,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94681358,1.53654659,26.99500084,-0.34507468,130.9276886,1403.008911,0.04819008,1.19145787,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55309105,1.58383751,27.59999847,-0.34507465,133.8769684,1434.613281,0.04691073,1.23879075,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88676071,2.00030208,26.99500275,-0.34507468,130.7845154,1400.701904,0.10824481,1.65525270,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87985039,1.99943924,26.99500275,-0.34507465,130.7507477,1400.340576,0.11515487,1.65439880,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94402802,9.04381752,-0.88663411,43.52185822,44.08656311,0.00182028,0.05743066,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926534,123.9309464,12.46305752,0.00315259,0.05263865,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334876,163.2721405,16.03252983,0.00548112,0.09151814,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565016,163.8647308,16.09074020,0.00552099,0.09184913,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23313606,-1.29104042,-1.23018992,1.33373249,8.81161404,80.70279694,0.00294579,0.04268348,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33788967,-1.39486575,2.34188318,1.45317888,121.0859528,13.60295200,0.00399365,0.05830920,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.20381787,-9.21561813,-0.20272426,9.24957371,44.72521210,44.72526550,0.00112549,0.03394638,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.20381747,-9.22956657,-0.20274651,9.26372623,44.79288101,44.79341888,0.00112892,0.03404981,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139282,-3.98561168,-0.69855982,19.71655655,68.29096222,0.00408330,0.07282899,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78329986,-4.04772282,-0.70935541,20.02371216,69.35493469,0.00414866,0.07396352,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076475,54.86452484,6.05103827,0.00080364,0.00962936,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19098759,2.84325147,-2.18519425,-2.74654746,17.92570305,160.0716248,0.00579331,0.09672311,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77956104,-2.66155338,-3.77448678,2.74654746,23.08521652,212.8948364,0.00507453,0.08499839,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855423,-11.02260780,32.04342651,12.37863827,794.8917847,172.8294067,0.04487727,1.35607398,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055435,-11.16767406,32.51675034,12.54340744,806.4829712,175.3495636,0.04619563,1.37582636,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375834,-1.82753968,6.89222813,2.30912685,327.3076782,36.92164612,0.03846880,0.48157242,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325380,-1.10879636,4.67761850,1.43211591,220.2810059,24.84859276,0.03436420,0.32331383,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325380,-1.10879636,4.67761850,1.43211591,220.2810059,24.84859276,0.03436420,0.32331383,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851059,-4.04767513,17.80580521,5.52420807,807.7425537,93.96594238,0.04729529,1.47653580,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851059,-4.04767513,17.80677223,5.51741457,806.1893921,93.78597260,0.04826343,1.46973658,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81897259,6.04344082,-12.78240395,-5.42927217,71.60182190,124.0014877,0.03657083,0.61420232,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05040550,6.18415594,-13.01438332,-5.55825090,72.96276093,126.3584290,0.03602684,0.62594897,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38375854,-1.85465360,33.47375107,4.68938923,818.2769165,170.7708435,0.08999126,2.83472490,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.43428802,13.78558731,-54.40147400,-12.20300388,288.4755554,488.8274536,0.03280774,1.58257592,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.43428802,13.78558731,-54.40147400,-12.20300388,288.4755554,488.8274536,0.03280774,1.58257592,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.43428802,13.78558731,-54.40147400,-12.20300388,288.4755554,488.8274536,0.03280774,1.58257592,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84680939,-10.90189934,36.92951965,12.68220711,901.8882446,196.4744263,0.08270832,1.78024626,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399567,-11.42667484,37.05595398,13.22134590,908.7598267,197.9713135,0.06195597,1.79467523,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.57526016,17.13064575,-54.55138779,-16.21721077,286.7245483,286.7241516,0.02387404,0.91318208,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.55138779,16.21720886,-54.44849777,-13.16007710,286.7241516,492.9625854,0.10288807,3.05724549,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779106,-5.68267536,13.05138588,6.60479879,628.3826904,72.74083710,0.06359717,0.92215890,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75521088,-10.72659969,37.96108246,17.18892288,905.4241333,207.9385529,0.20587067,6.46233130,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26092911,-9.16562271,32.33783340,11.85463715,785.7518921,171.1743317,0.07690149,2.68898916,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298393,3.12274742,-11.60571671,-2.77691174,60.76554489,105.2350006,0.01726996,0.34588161,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555593,-1.17431104,4.70051432,1.35043919,108.8920364,24.16841698,0.01495703,0.17612669,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965473,-1.94643271,8.55759621,2.33101296,386.7803650,43.97990417,0.01794156,0.38460639,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965473,-1.94643271,8.55724621,2.32842422,388.0605469,43.86031342,0.01759279,0.38201490,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39159393,-7.67392349,27.80789185,15.01330471,1304.409668,156.3465271,0.41629806,7.33939314,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39160156,-7.67392445,27.55868530,10.57847118,1278.262207,145.9981689,0.16708557,2.90450406,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,35.01782608,14.23544407,-35.01782608,-14.11290169,187.1482544,187.1473389,0.00000000,0.12205268,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,35.01782608,14.23544407,-35.01782608,-14.11290169,187.1482544,187.1473389,0.00000000,0.12205268,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,35.01782990,14.11290169,-34.94618607,-11.88941860,187.1473541,325.2036438,0.07164207,2.22346306,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,35.01782990,14.11290169,-34.94618607,-11.88941860,187.1473541,325.2036438,0.07164207,2.22346306,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108395,0.96279812,-4.65073013,-0.94912881,23.28811264,35.41514587,0.00035082,0.01371383,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108395,0.96279812,-4.65073013,-0.94912881,23.28811264,35.41514587,0.00035082,0.01371383,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779106,-5.68267536,13.04916477,6.57384109,637.2561035,72.13843536,0.06137531,0.89116961,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56166077,16.76814461,-35.39294434,-13.31528568,193.7572479,335.5524597,0.16872045,3.45288396,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369564,-4.15068150,13.59741688,4.65689993,338.4727783,71.95873260,0.00372069,0.50623888,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369564,-4.15068150,13.59741688,4.65689993,338.4727783,71.95873260,0.00372069,0.50623888,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73054409,-0.36641821,-13.72778416,0.82871151,68.76785278,327.5068970,0.00275961,0.46233726,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93710852,-15.92184162,-5.40646744,68.14678192,130.6146698,0.00000000,0.53064066,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93710852,-15.92184162,-5.40646744,68.14678192,130.6146698,0.00000000,0.53064066,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,111.8456268,18.79006958,-111.8456268,-14.82503986,261.6647644,452.4619751,0.00000000,3.96500373,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,113.5199585,19.07153893,-113.5199585,-15.04681969,265.5819702,459.2352600,0.00000000,4.02436018,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86544037,25.68053818,-56.86544037,-22.94870758,252.3506317,477.6261902,0.00000000,2.73183012,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46245956,25.95018768,-57.46245956,-23.18966484,255.0000610,482.6407776,0.00000000,2.76051068,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66678619,26.04243851,-57.66678619,-23.27208519,255.9067535,484.3568115,0.00000000,2.77032685,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,99.98368835,-3.24261522,-99.98368835,6.02771711,234.2787323,405.1070251,0.00000000,2.78468347,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,99.98368835,-3.24261522,-99.98368835,6.02771711,234.2787323,405.1070251,0.00000000,2.78468347,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41227722,11.89106750,-33.41227722,-11.49677467,83.43928528,144.2802124,0.00000000,0.39413598,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08284760,11.77379227,-33.08284760,-11.38343334,82.61658478,142.8576813,0.00000000,0.39024997,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17853737,-11.20002079,-5.12111282,29.60791588,49.96368790,0.00000000,0.05761942,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17853737,-11.20002079,-5.12111282,29.60791588,49.96368790,0.00000000,0.05761942,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88971901,-1.73999727,-31.88971901,2.48846674,130.3526611,249.8426056,0.00000000,0.74846947,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.75135493,-32.09787750,2.50471020,131.2035522,251.4734497,0.00000000,0.75335515,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.75135493,-32.09787750,2.50471020,131.2035522,251.4734497,0.00000000,0.75335515,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,92.11869812,-9.78329849,-92.11869812,12.58064842,216.8434143,379.4759827,0.00000000,2.79722571,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,96.07472992,-10.20352745,-96.07472992,13.12087059,226.1557617,395.7725220,0.00000000,2.91735220,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,83.62210083,-5.50892067,-83.62210083,8.02746964,196.1662750,342.8757019,0.00000000,2.51874757,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00026703,5.56430578,37.00026703,-3.47137594,152.7204895,1565.385254,0.00000000,2.09297228,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00026703,5.56430578,37.00026703,-3.47137594,152.7204895,1565.385254,0.00000000,2.09297228,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911573,75.57847595,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567055,-17.46586227,-6.25997257,76.07443237,143.9866638,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,35.25370789,5.01431942,-35.25370789,-4.61161470,87.07160950,145.1193542,0.00000000,0.40270430,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,35.38055801,5.03236198,-35.38055801,-4.62820864,87.38491821,145.6415253,0.00000000,0.40415335,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41792679,-16.97940254,-23.41792679,17.90722084,117.9040527,231.6320801,0.00000000,0.92787373,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12676239,-16.76827431,-23.12676239,17.68453217,116.4380569,228.7518921,0.00000000,0.91633701,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,-17.00399017,-7.46768427,17.00399017,7.58979321,45.54048538,75.90081024,0.00000000,0.12210867,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14355946,-0.69806236,-11.14355946,0.83419001,45.32150269,86.86621094,0.00000000,0.13612767,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,55.21199799,11.21366405,-55.21199799,-10.01328945,133.3270111,227.7669678,0.00000000,1.20037401,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,57.04301071,11.58567619,-57.04301071,-10.34536266,137.7486420,235.3204651,0.00000000,1.24018240,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98248100,0.58798558,-8.98248100,-0.48968765,36.59844589,71.02385712,0.00000000,0.09829839,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87117910,0.38431707,-5.87117910,-0.32008678,23.92167664,46.42301559,0.00000000,0.06425034,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502501,-0.07819277,-6.15502501,0.11905074,25.02778625,47.96992493,0.00000000,0.04085797,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233088,-0.07815854,-6.15233088,0.11899864,25.01683235,47.94892883,0.00000000,0.04084009,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944687,-3.31783366,-9.95670986,3.85264611,239.6122284,43.40801620,0.04273760,0.53481215,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-19.99999619,5.80567360,19.99999619,-3.76394463,84.54230499,466.6735229,0.00000000,2.04172897,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38508415,5.35426617,-29.38508415,-5.05721712,72.34906006,122.0890961,0.00000000,0.29712200,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38508415,5.35426617,-29.38508415,-5.05721712,72.34906006,122.0890961,0.00000000,0.29712200,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,72.02734375,-4.14952469,-72.02734375,5.69306040,170.4489136,291.1834717,0.00000000,1.54381561,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,71.73472595,-4.13251495,-71.73472595,5.66994190,169.7564240,290.0005493,0.00000000,1.53754377,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,75.18871307,-4.33155870,-75.18871307,5.94295406,177.9301147,303.9638977,0.00000000,1.61157572,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001011,0.00000000,-0.00000000,0.00004094,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003677,0.00000000,0.00000000,0.00014894,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003677,0.00000000,0.00000000,0.00014894,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002784,0.00000000,0.00000000,0.00011278,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001011,0.00000000,-0.00000000,0.00004094,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23538208,10.62193584,-46.23538208,-9.01671600,192.1476135,368.2828979,0.00000000,1.60521996,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39171600,9.73890686,-42.39171600,-8.26713371,176.1739044,337.6666260,0.00000000,1.47177398,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43842697,9.97937489,-43.43842697,-8.47126007,180.5238647,346.0040588,0.00000000,1.50811410,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-60.00988007,-13.33433533,60.00988007,14.66609955,248.9888458,149.3933105,0.00000000,1.33176470,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-60.00988007,-13.33433533,60.00988007,14.66609955,248.9888458,149.3933105,0.00000000,1.33176470,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-60.00988007,-13.33433533,60.00988007,14.66609955,248.9888458,149.3933105,0.00000000,1.33176470,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04093170,-0.12575479,83.04093170,7.39608049,335.6699219,3524.533691,0.00000000,7.27030802,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04093170,-0.15973909,83.04093170,7.39608097,335.6701355,3524.536621,0.00000000,7.23625183,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99993134,-0.53360772,84.99993134,8.10592079,343.5950012,3607.747559,0.00000000,7.57230091,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94387341,-2.15212560,-13.94387341,2.31264734,57.55094910,110.3059845,0.00000000,0.16052194,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63934135,-2.25946546,-14.63934135,2.42799354,60.42137146,115.8076324,0.00000000,0.16852817,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,7.44297266,14.91702843,-7.44297266,-14.80995274,40.56610107,67.61016083,0.00000000,0.10707490,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037223,-0.68436509,-1.56037223,0.68760842,6.91163540,13.41297340,0.00000000,0.00321761,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811330,-1.02998257,-2.34811330,1.03468907,10.40111542,20.18423271,0.00000000,0.00484200,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25516510,1.26463807,-13.25516510,-1.07879043,54.33101273,104.1344376,0.00000000,0.18584767,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21917915,1.26120484,-13.21917915,-1.07586169,54.18351364,103.8517303,0.00000000,0.18534313,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24048615,9.27054691,-31.24048615,-8.44881344,133.2548370,255.4051056,0.00000000,0.82173318,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63099289,9.38642883,-31.63099289,-8.55442333,134.9205170,258.5976562,0.00000000,0.83200485,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999428,-3.83542490,13.99999428,5.29999971,74.96748352,1280.694580,0.00000000,1.46457672,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999428,-3.83542490,13.99999428,5.29999971,74.96748352,1280.694580,0.00000000,1.46457672,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999428,-3.83542490,13.99999428,5.29999971,74.96748352,1280.694580,0.00000000,1.46457672,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000397,-0.00000000,-0.00000000,0.00002050,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000397,-0.00000000,-0.00000000,0.00002050,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000397,-0.00000000,-0.00000000,0.00002050,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000724,0.00000000,-0.00000000,0.00003741,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02754974,-13.79812527,39.02754974,15.66270638,177.5571136,217.1845245,0.00000000,1.86463058,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67242813,-13.67247295,38.67242813,15.52023411,175.9413147,215.2084045,0.00000000,1.84766388,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400869,0.00000000,7.60935783,32.12844086,39.29868698,0.00000000,0.02539588,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.45119476,-15.97952557,-69.45119476,18.65129089,170.3739471,291.0556335,0.00000000,2.67159581,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.60363770,-21.99698830,-95.60363770,25.67442894,234.5298462,400.6549377,0.00000000,3.67760801,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47897339,2.82871318,58.47897339,0.76359504,234.3964691,2358.613770,0.00000000,3.59217787,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47897339,2.96458268,58.47897339,0.76359510,234.4233704,2358.884521,0.00000000,3.72799969,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47897339,2.85748744,58.47897339,0.78673434,234.4020538,2358.670654,0.00000000,3.64426184,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280884,79.51294708,0.00000000,0.08868880,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,26.20362091,32.32928085,-26.20362091,-31.73372078,98.85712433,164.7618866,0.00000000,0.59555876,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.65917301,-24.68599319,-10.30922222,111.4231262,208.2218018,0.00000000,1.34990609,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.77677917,-24.93509865,-10.41328335,112.5474091,210.3230591,0.00000000,1.36352777,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.19945718,45.66699219,2.91834283,186.3986511,1910.585938,0.00000000,3.11784267,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142639,51.40773392,0.00000000,0.05112861,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709514,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.90576339,-0.00000000,2.91834283,11.86032104,121.5664902,0.00000000,0.01262281,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006868,-0.00000000,0.00000000,0.00028064,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79607040,-11.59459019,-0.64783299,47.29442596,90.64765167,0.00000000,0.14823742,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75278515,-10.96415043,-0.61260796,44.72285843,85.71881104,0.00000000,0.14017722,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255951,-3.41001081,-25.66255951,3.98325872,105.9999619,203.1665955,0.00000000,0.57324821,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53794742,-25.65319824,3.10627198,104.8599319,202.6569214,0.00000000,0.56845987,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233646,-20.61581421,-5.30825186,87.10688782,166.9548645,0.00000000,0.48408484,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679399,-20.53965378,-4.26032829,85.83268738,164.5126343,0.02264475,0.47646579,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,85.06188202,8.46188354,-85.06188202,-5.63122082,200.5399323,346.7668762,0.00000000,2.83042955,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,88.05401611,8.75944138,-88.05401611,-5.82938290,207.5940857,358.9647522,0.00000000,2.92999244,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21816897,-12.17174721,2.48621631,50.01186752,97.05423737,0.00000000,0.26808152,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00949407,-11.02687931,2.25239086,45.30775070,87.92541504,0.00000000,0.24286592,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.22349930,1.99994218,-50.22349930,-1.03365636,117.4323654,203.0600739,0.00000000,0.96585715,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12763965,-6.73761129,1.30418515,27.56457710,52.83210754,0.00000000,0.17654553,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902875,-0.24110132,0.08952285,1.03715312,5.72508621,0.00002550,0.00049411,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63588905,-41.60320282,-9.32258320,173.1531067,331.8768005,0.00000000,1.31330597,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63588905,-41.60320282,-9.32258320,173.1531067,331.8768005,0.00000000,1.31330597,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,77.77761078,119.3444366,-77.77761078,-114.1512375,334.1910400,556.9850464,0.00000000,5.19319391,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,74.07392120,-63.54954910,-74.07392120,66.23729706,228.9660950,400.6910095,0.00000000,2.68761611,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53104401,0.00000000,-20.70420074,86.82023621,748.8245239,0.00000000,0.82684290,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53104401,0.00000000,-20.70420074,86.82023621,748.8245239,0.00000000,0.82684290,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58147097,1.56574655,4.58147097,-1.55333519,19.42415619,111.2418747,0.00000000,0.01237465,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,58.78927612,6.51964617,-58.78927612,-4.78519297,141.3510284,235.5850525,0.00000000,1.73445320,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.15141296,6.44890833,-58.15141296,-4.73327398,139.8173523,233.0289307,0.00000000,1.71563435,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-11.91827011,-0.00000000,12.14446259,47.57863617,487.6792297,0.00000000,0.22623688,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.27100527,-1.35945940,-1.25404036,7.51975965,42.54689407,0.00000000,0.01697100,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35964966,-14.65198421,80.35964966,18.55477333,188.4611969,2844.586670,0.00000000,3.90265036,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6535797,-74.20156860,229.6535797,97.51558685,556.8237915,7648.596191,0.00000000,23.31385231,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,28.01025772,-1.80095768,-28.00204468,2.23133636,64.81072235,64.81067657,0.00819817,0.43040389,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,28.01025772,-1.80896795,-28.01025772,1.80095768,68.22368622,64.81072235,0.00000000,0.00399974,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75955963,27.11705589,-61.75955963,-23.10605049,158.6916809,513.2686157,0.00000000,4.01105595,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-5.73908901,185.5846100,17.73907089,427.0873413,5730.087402,0.00000000,11.99988556,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08111382,9.27545547,-23.08111382,-8.71393394,61.15577698,192.9164886,0.00000000,0.56143224,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17668724,9.31378555,-23.17668724,-8.75005531,61.40894318,193.7154388,0.00000000,0.56375700,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10828781,13.70673752,-34.10828781,-12.87713909,90.37328339,285.0839539,0.00000000,0.82966059,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500183,-23.99175072,213.5500183,40.84040451,494.2997742,6789.757324,0.00000000,16.84856796,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00000000,-1.91636419,21.00000000,3.00648952,49.10352325,823.5070190,0.00000000,1.09011865,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,0.72354460,38.99999237,3.00648952,90.83052826,1523.303589,0.00000000,3.73002744,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,0.71777457,38.99999237,3.00648952,90.83028412,1523.299438,0.00000000,3.72423267,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,0.71777457,38.99999237,3.00648952,90.83028412,1523.299438,0.00000000,3.72423267,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,0.66271001,38.99999237,3.00648952,90.82800293,1523.261353,0.00000000,3.66919684,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,0.66271001,38.99999237,3.00648952,90.82800293,1523.261353,0.00000000,3.66919684,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999237,1.97712612,42.99999237,3.50757098,100.2350388,1681.025024,0.00000000,5.48465824,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999237,1.97712612,42.99999237,3.50757098,100.2350388,1681.025024,0.00000000,5.48465824,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.61680174,11.65999889,-3.31510353,28.65469170,276.8042908,0.00000000,0.30169377,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20569687,-10.12218571,-0.08545363,23.45815468,78.68254089,0.00000000,0.12015946,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20569687,-10.12218571,-0.08545363,23.45815468,78.68254089,0.00000000,0.12015946,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99996185,-22.37279510,84.99996185,29.17305183,202.9766235,3636.664062,0.00000000,6.80031252,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99996185,-22.37279510,84.99996185,29.17305183,202.9766235,3636.664062,0.00000000,6.80031252,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72695160,-24.22272873,77.72695160,30.05708694,188.0096741,3368.506348,0.00000000,5.83441353,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.47387886,85.96398163,-2.15159893,211.2610016,3697.067139,0.00000000,18.32222176,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.65860558,85.96398163,-2.15159893,208.0905914,3641.584717,0.00000000,11.50697994,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.98716974,53.43898392,-1.18557489,129.1747894,2260.558594,0.00000000,6.80160522,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63158035,78.69104004,22.10329819,186.4199371,1351.544556,0.00000000,6.47172260,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.784180,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.95954132,75.00000000,-27.04841995,193.1462708,3299.583252,0.00000000,6.91122627,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.83168793,-39.99999619,68.21749878,1231.718628,184.7577972,0.00000000,3.38581324,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6999817,34.54671478,145.6999817,-21.84570122,351.2887878,4600.906738,0.00000000,12.70093918,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999588,19.15561485,106.1999588,-7.28190231,253.1652679,4324.907227,0.00000000,11.87382221,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99997711,33.62295151,99.99997711,-27.04674339,252.2198944,3303.379883,0.00000000,6.57620668,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.79801750,59.99999237,-9.01558208,146.6677246,2505.573486,0.00000000,3.78234768,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.15405369,-8.13978004,-0.75752854,33.16511154,342.0151367,0.00000000,0.39652175,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75924301,8.09024525,-10.73999882,-7.46049356,54.84055328,297.9894409,0.01924027,0.62972432,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999428,-5.50481606,23.99999428,6.91497755,100.5371857,1019.446960,0.00000000,1.41017485,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16321659,3.52926064,8.18195248,-3.29546785,36.00297928,360.0297852,0.01873602,0.23379293,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30581665,22.64818382,39.41771698,-20.20439339,109.9462662,729.0426636,0.04217479,2.40359235,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43759537,21.92107964,39.54904556,-19.50288582,109.3561935,725.1505127,0.04172568,2.37799668,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.43441391,34.99999237,32.79378891,108.1828156,775.3101807,0.00000000,1.35937965,1,
