xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27259588,-0.39273980,5.27891541,0.52856725,45.29552078,25.91711807,0.00631828,0.13584311,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899458,-0.39236298,5.26528025,0.52784806,45.17908096,25.85049057,0.00628584,0.13549474,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422035,2.98110843,20.44599342,-1.32157493,100.3531494,1075.375122,0.05177350,1.65955091,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35872459,2.89324427,18.45299530,-0.90218413,90.49044037,969.6874390,0.09427124,1.99107361,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29853630,3.50557709,24.37199211,-1.25828433,119.5326233,1280.900879,0.07345452,2.24731159,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37198830,2.70884705,24.37198830,-0.47262305,119.3960648,1279.437378,0.00000000,2.23623705,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625412,3.21234179,22.39999199,-1.20121706,109.8724594,1177.383301,0.06373901,2.01113319,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45298958,2.23230743,18.45298958,-0.94634795,90.50123596,969.8031006,0.00000000,1.28597164,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260257,0.53821319,-1.25197530,-0.43694073,6.81015682,59.26142502,0.01062711,0.10127014,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38308287,0.53094548,-3.37947345,-0.47902423,17.57929802,60.88830185,0.00360940,0.05192038,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30637217,0.51400727,-3.30277348,-0.46327868,17.17680931,59.49425507,0.00360019,0.05072646,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73338175,2.52652121,-6.71638775,-2.28027225,36.10376358,330.9270630,0.01699529,0.24624437,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37196016,2.39117622,-6.35588598,-2.15816021,34.16632462,313.1687317,0.01607425,0.23303093,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52886462,0.88098067,-2.52333975,-0.82665712,13.44356060,369.3751221,0.00552508,0.05432993,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645185,0.39980811,-0.99524808,-0.37794402,5.38996363,148.0943451,0.00120370,0.02186186,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331202,0.16988677,-0.53296739,-0.16589773,2.81209588,74.93311310,0.00034495,0.00399370,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79360747,-0.89860910,2.80172896,1.01648188,136.7435150,14.94286156,0.00812137,0.11786494,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78433847,-0.90701979,2.79200721,1.02466619,136.4533081,14.91113853,0.00766864,0.11764394,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17126465,1.79884458,-5.15706587,-1.62202680,27.51665306,239.6397552,0.01419870,0.17681392,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17689419,1.85887790,-5.15706587,-1.62202680,27.64387131,240.7478333,0.01982808,0.23685540,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708886,-0.72446209,3.55752110,0.83242840,162.4279633,17.80336761,0.01043515,0.10799550,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708886,-0.72446209,3.55752110,0.83242840,162.4279633,17.80336761,0.01043515,0.10799550,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650501,-0.86934465,4.26902676,0.99890882,194.9133911,21.36404037,0.01252218,0.12959461,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167502,-2.51590466,3.12340689,2.65730643,177.1542664,20.02272034,0.01173245,0.14141792,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817076,0.64461905,5.10588121,-0.51616305,227.5027466,25.05694199,0.00771040,0.12845199,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95538712,3.53482294,13.99799919,-2.63964319,69.77033997,1191.910278,0.04261145,0.89519846,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95550919,3.53294015,13.99799919,-2.63780451,69.76867676,1191.881836,0.04249006,0.89515579,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95407200,3.53865170,13.99800014,-2.64334631,69.77375031,1191.967773,0.04392868,0.89528543,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95382881,3.54240346,13.99800014,-2.64703560,69.77708435,1192.025269,0.04417165,0.89537120,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63829422,1.72246432,28.69499588,-0.35180986,139.1715240,1491.349609,0.05670279,1.37063050,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63773727,1.70918703,28.69499588,-0.35180986,139.1649933,1491.279175,0.05726069,1.35735977,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94680786,1.54331553,26.99499702,-0.35180986,130.9295349,1403.028931,0.04819144,1.19149160,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55308723,1.59060729,27.59999657,-0.35180986,133.8788300,1434.633301,0.04691203,1.23882520,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88675308,2.00709820,26.99499702,-0.35180986,130.7868958,1400.727539,0.10824880,1.65531361,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87984085,2.00623536,26.99499702,-0.35180986,130.7531586,1400.366333,0.11515909,1.65445948,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94403100,9.04381752,-0.88663715,43.52183914,44.08654404,0.00182028,0.05743062,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926528,123.9308853,12.46305180,0.00315258,0.05263861,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334876,163.2720795,16.03252220,0.00548112,0.09151806,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650409,0.82565004,163.8646545,16.09073257,0.00552098,0.09184906,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23313618,-1.29103303,-1.23018992,1.33372498,8.81161213,80.70277405,0.00294579,0.04268346,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33788848,-1.39485836,2.34188199,1.45317173,121.0860596,13.60296535,0.00399366,0.05830932,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.11579796,-9.20924664,-0.11470628,9.24314308,44.68685150,44.68689728,0.00112356,0.03388817,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.11579547,-9.22318649,-0.11472644,9.25728798,44.75448608,44.75502396,0.00112699,0.03399147,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139270,-3.98561168,-0.69855982,19.71653748,68.29089355,0.00408329,0.07282884,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78329974,-4.04772282,-0.70935541,20.02369308,69.35486603,0.00414865,0.07396337,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076469,54.86446762,6.05103254,0.00080364,0.00962934,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19098258,2.84319186,-2.18518925,-2.74648857,17.92564774,160.0711060,0.00579327,0.09672247,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77956176,-2.66149354,-3.77448726,2.74648833,23.08529854,212.8955536,0.00507457,0.08499897,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99853516,-11.02260399,32.04341125,12.37866116,794.8996582,172.8311005,0.04487816,1.35610080,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47053528,-11.16767025,32.51673126,12.54343128,806.4910278,175.3512726,0.04619655,1.37585366,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375404,-1.82753909,6.89222527,2.30913639,327.3110962,36.92203522,0.03846962,0.48158258,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325142,-1.10879612,4.67761660,1.43212247,220.2833405,24.84885406,0.03436492,0.32332066,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325142,-1.10879612,4.67761660,1.43212247,220.2833405,24.84885406,0.03436492,0.32332066,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75849915,-4.04767418,17.80579567,5.52423811,807.7509766,93.96692657,0.04729629,1.47656703,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75849915,-4.04767418,17.80676270,5.51744556,806.1980591,93.78699493,0.04826448,1.46976829,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81896496,6.04345226,-12.78239441,-5.42927027,71.60261536,124.0028458,0.03657164,0.61421591,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05039787,6.18416786,-13.01437473,-5.55824900,72.96356201,126.3598251,0.03602764,0.62596279,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38374329,-1.85465384,33.47373199,4.68945122,818.2858887,170.7727051,0.08999324,2.83478737,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.41204834,13.78287411,-54.37926483,-12.20153332,288.3621826,488.6353760,0.03278196,1.58133245,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.41204834,13.78287411,-54.37926483,-12.20153332,288.3621826,488.6353760,0.03278196,1.58133245,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.41204834,13.78287411,-54.37926483,-12.20153332,288.3621826,488.6353760,0.03278196,1.58133245,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84679031,-10.90189552,36.92950058,12.68224430,901.8984375,196.4766388,0.08271018,1.78028607,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99397278,-11.42667103,37.05593491,13.22138309,908.7700806,197.9735260,0.06195736,1.79471540,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53300476,17.13407516,-54.50916290,-16.22190475,286.5257874,286.5254211,0.02384096,0.91191661,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50916290,16.22190285,-54.40641785,-13.16900730,286.5254211,492.6209106,0.10274549,3.05300856,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98777485,-5.68267202,13.05136871,6.60476446,628.3721924,72.73962402,0.06359505,0.92212820,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75518417,-10.72659683,37.96105957,17.18919945,905.4437866,207.9430542,0.20587961,6.46261120,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26091003,-9.16561985,32.33781815,11.85475349,785.7692871,171.1781006,0.07690489,2.68910813,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62297726,3.12276220,-11.60570908,-2.77691102,60.76690292,105.2373581,0.01727073,0.34589714,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555355,-1.17431092,4.70051241,1.35044646,108.8943787,24.16893387,0.01495767,0.17613426,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53964806,-1.94643199,8.55758953,2.33101869,386.7835083,43.98025894,0.01794185,0.38461262,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53964806,-1.94643199,8.55723953,2.32842946,388.0635986,43.86065674,0.01759307,0.38202101,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39152527,-7.67391539,27.80779648,15.01279640,1304.365234,156.3412170,0.41626972,7.33889246,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39156151,-7.67391920,27.55863571,10.57830715,1278.227295,145.9941864,0.16707648,2.90434599,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.97760391,14.24802876,-34.97760391,-14.12570000,186.9827881,186.9818726,0.00000000,0.12183695,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.97760391,14.24802876,-34.97760391,-14.12570000,186.9827881,186.9818726,0.00000000,0.12183695,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.97761154,14.12570190,-34.90609360,-11.90614700,186.9819183,324.9161987,0.07151548,2.21953416,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.97761154,14.12570190,-34.90609360,-11.90614700,186.9819183,324.9161987,0.07151548,2.21953416,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108252,0.96279931,-4.65072823,-0.94912833,23.28944206,35.41717148,0.00035086,0.01371540,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108252,0.96279931,-4.65072823,-0.94912833,23.28944206,35.41717148,0.00035086,0.01371540,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98777294,-5.68267059,13.04914379,6.57379055,637.2393188,72.13653564,0.06137208,0.89112258,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56159592,16.76795197,-35.39289093,-13.31527519,193.7521362,335.5435791,0.16871151,3.45270109,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368420,-4.15070057,13.59740448,4.65691233,338.4706116,71.95828247,0.00372064,0.50623238,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368420,-4.15070057,13.59740448,4.65691233,338.4706116,71.95828247,0.00372064,0.50623238,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73053074,-0.36646605,-13.72777081,0.82875305,68.76737976,327.5046387,0.00275957,0.46233097,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93733883,-15.92184162,-5.40646744,68.16157532,130.6430054,0.00000000,0.53087115,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93733883,-15.92184162,-5.40646744,68.16157532,130.6430054,0.00000000,0.53087115,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,106.9627762,19.31008339,-106.9627762,-15.66829205,250.7721405,433.6268311,0.00000000,3.64176321,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,108.5640182,19.59933662,-108.5640182,-15.90269661,254.5262909,440.1181641,0.00000000,3.69628072,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86567307,25.68839264,-56.86567307,-22.95905113,252.2355957,477.4084167,0.00000000,2.72933936,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46269226,25.95812035,-57.46269226,-23.20011902,254.8838043,482.4206848,0.00000000,2.75799394,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66702271,26.05040359,-57.66702271,-23.28257561,255.7901154,484.1360168,0.00000000,2.76780081,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,98.51110840,-2.86813426,-98.51110840,5.56786776,230.6596985,398.8490906,0.00000000,2.69931459,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,98.51110840,-2.86813426,-98.51110840,5.56786776,230.6596985,398.8490906,0.00000000,2.69931459,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41227722,11.89057159,-33.41227722,-11.49677467,83.38677979,144.1894226,0.00000000,0.39364010,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08284760,11.77330208,-33.08284760,-11.38343334,82.56459045,142.7677917,0.00000000,0.38975897,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002460,5.17829323,-11.20002460,-5.12111425,29.54514313,49.85775757,0.00000000,0.05737535,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002460,5.17829323,-11.20002460,-5.12111425,29.54514313,49.85775757,0.00000000,0.05737535,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88971901,-1.75020766,-31.88971901,2.49772191,130.2694550,249.6831360,0.00000000,0.74751431,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.76163220,-32.09787750,2.51402569,131.1197815,251.3129120,0.00000000,0.75239366,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.76163220,-32.09787750,2.51402569,131.1197815,251.3129120,0.00000000,0.75239366,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,93.40307617,-10.04184055,-93.40307617,12.91528511,219.7731323,384.6029663,0.00000000,2.87332153,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,97.41426086,-10.47317219,-97.41426086,13.46987820,229.2112732,401.1197205,0.00000000,2.99671602,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,84.78800964,-5.73980856,-84.78800964,8.32678795,198.8131561,347.5021667,0.00000000,2.58717799,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99974823,9.68145466,36.99974823,-7.49474239,156.1045685,1600.072144,0.00000000,2.18675494,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99974823,9.68145466,36.99974823,-7.49474239,156.1045685,1600.072144,0.00000000,2.18675494,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92138672,136.1263580,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0478973,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866638,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-15.05183601,16.87503624,15.05183601,-16.71386719,55.08388138,91.80647278,0.00000000,0.16116929,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-15.10599709,16.93575668,15.10599709,-16.77400780,55.28208923,92.13681793,0.00000000,0.16174920,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41790771,-16.78035927,-23.41790771,17.70955658,116.5612640,231.7873230,0.00000000,0.92911637,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12674332,-16.57167053,-23.12674332,17.48933411,115.1118851,228.9052734,0.00000000,0.91756421,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,167.5904083,-39.39577103,-167.5904083,50.00876617,424.5642090,707.6069946,0.00000000,10.61299706,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356041,-0.69797367,-11.14356041,0.83419013,45.33626938,86.89452362,0.00000000,0.13621643,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,31.67243004,15.25180817,-31.67243004,-14.78572369,83.07914734,141.9268646,0.00000000,0.46608457,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,32.72279358,15.75773811,-32.72279358,-15.27606678,85.83444977,146.6336517,0.00000000,0.48154145,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98247337,0.58794945,-8.98247337,-0.48968750,36.59174728,71.01086426,0.00000000,0.09826241,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87117434,0.38429344,-5.87117434,-0.32008669,23.91729927,46.41452026,0.00000000,0.06422681,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502548,-0.07822423,-6.15502548,0.11905074,25.01815224,47.95145798,0.00000000,0.04082651,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233135,-0.07818999,-6.15233135,0.11899864,25.00720215,47.93046951,0.00000000,0.04080865,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944687,-3.35826945,-9.95662212,3.89417005,239.8558655,43.45215225,0.04282456,0.53590035,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-19.99999237,6.08543110,19.99999237,-4.03559589,84.70997620,467.5990906,0.00000000,2.04983544,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38505745,5.35362864,-29.38505745,-5.05688572,72.31181335,122.0262527,0.00000000,0.29681614,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38505745,5.35362864,-29.38505745,-5.05688572,72.31181335,122.0262527,0.00000000,0.29681614,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,70.53763580,-3.88122845,-70.53763580,5.35987139,166.8280945,284.9979248,0.00000000,1.47892261,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,70.25107574,-3.86530900,-70.25107574,5.33810616,166.1503448,283.8401184,0.00000000,1.47291446,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,73.63362885,-4.05148649,-73.63362885,5.59514046,174.1503906,297.5068665,0.00000000,1.54383445,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001011,0.00000000,-0.00000000,0.00004095,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003678,0.00000000,0.00000000,0.00014896,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003678,0.00000000,0.00000000,0.00014896,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002785,0.00000000,-0.00000000,0.00011279,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001011,0.00000000,-0.00000000,0.00004095,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23537827,10.62154484,-46.23537827,-9.01671505,192.1242523,368.2381592,0.00000000,1.60482931,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39171219,9.73854923,-42.39171219,-8.26713276,176.1524811,337.6256104,0.00000000,1.47141576,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43841934,9.97900677,-43.43841934,-8.47125912,180.5019073,345.9620056,0.00000000,1.50774705,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-59.94840240,-13.72669792,59.94840240,15.05928612,249.0658722,149.4395142,0.00000000,1.33258867,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-59.94840240,-13.72669792,59.94840240,15.05928612,249.0658722,149.4395142,0.00000000,1.33258867,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-59.94840240,-13.72669792,59.94840240,15.05928612,249.0658722,149.4395142,0.00000000,1.33258867,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04113007,0.07580946,83.04113007,7.19454145,335.6705017,3524.539795,0.00000000,7.27033329,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04113007,0.04181057,83.04113007,7.19454145,335.6703796,3524.539062,0.00000000,7.23626328,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.00016022,-0.31288275,85.00016022,7.88504124,343.5914917,3607.710205,0.00000000,7.57214594,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94386482,-2.15192318,-13.94386482,2.31264639,57.58702850,110.3751373,0.00000000,0.16072321,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63933182,-2.25925326,-14.63933182,2.42799258,60.45924759,115.8802185,0.00000000,0.16873950,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-13.71033001,18.13908577,13.71033001,-17.94013786,55.29561996,92.15937042,0.00000000,0.19894943,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037152,-0.68437064,-1.56037152,0.68760824,6.90542889,13.40092945,0.00000000,0.00321184,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811211,-1.02999115,-2.34811211,1.03468871,10.39177608,20.16611481,0.00000000,0.00483331,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25515842,1.26450777,-13.25515842,-1.07879019,54.31200409,104.0980072,0.00000000,0.18571767,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21917343,1.26107490,-13.21917343,-1.07586145,54.16456223,103.8154221,0.00000000,0.18521349,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24046898,9.26995754,-31.24046898,-8.44881058,133.2072449,255.3138885,0.00000000,0.82114649,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63097572,9.38583183,-31.63097572,-8.55442047,134.8723450,258.5053101,0.00000000,0.83141077,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99996567,-3.83843970,13.99996567,5.29999495,74.89015198,1279.373413,0.00000000,1.46155703,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99996567,-3.83843970,13.99996567,5.29999495,74.89015198,1279.373413,0.00000000,1.46155703,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99996567,-3.83843970,13.99996567,5.29999495,74.89015198,1279.373413,0.00000000,1.46155703,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,-0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,-0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,-0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000726,-0.00000000,-0.00000000,0.00003745,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02748871,-13.79811001,39.02748871,15.65850353,177.3577118,216.9406281,0.00000000,1.86044478,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67237091,-13.67245579,38.67237091,15.51607132,175.7437592,214.9667206,0.00000000,1.84351635,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400059,0.00000000,7.60929441,32.09333420,39.25574493,0.00000000,0.02534040,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.44255066,-15.97220421,-69.44255066,18.64321518,170.3498840,291.0145569,0.00000000,2.67084122,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.59174347,-21.98690987,-95.59174347,25.66331291,234.4967194,400.5983887,0.00000000,3.67656898,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47899246,2.95565915,58.47899246,0.63742024,234.4216156,2358.867188,0.00000000,3.59294891,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47899246,3.09159589,58.47899246,0.63742024,234.4497223,2359.149902,0.00000000,3.72883797,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47899246,2.98830056,58.47899246,0.65673602,234.4282532,2358.934326,0.00000000,3.64507699,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280884,79.51294708,0.00000000,0.08868880,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,24.94292641,32.69860840,-24.94292641,-32.11711502,97.68277740,162.8045959,0.00000000,0.58149308,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599129,11.65901089,-24.68599129,-10.30922222,111.4164810,208.2094116,0.00000000,1.34974492,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509674,11.77661610,-24.93509674,-10.41328239,112.5406876,210.3105164,0.00000000,1.36336505,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.18720855,45.66699219,2.93058467,186.3984375,1910.583740,0.00000000,3.11783624,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773392,0.00000000,0.05112862,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709515,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.91789937,-0.00000000,2.93058443,11.90985680,122.0742188,0.00000000,0.01272847,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006867,-0.00000000,0.00000000,0.00028062,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79607439,-11.59459019,-0.64783299,47.29506302,90.64887238,0.00000000,0.14824139,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75278890,-10.96415043,-0.61260796,44.72346115,85.71996307,0.00000000,0.14018096,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255569,-3.41490364,-25.66255569,3.98818517,106.0030289,203.1724701,0.00000000,0.57328165,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53796649,-25.65319824,3.10628986,104.8598251,202.6567688,0.00000000,0.56845874,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233742,-20.61581421,-5.30825329,87.10680389,166.9547119,0.00000000,0.48408377,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679495,-20.53965378,-4.26032972,85.83260345,164.5124969,0.02264470,0.47646478,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,85.20467377,8.46401024,-85.20467377,-5.62391663,200.8737640,347.3441467,0.00000000,2.83986092,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,88.20182800,8.76164246,-88.20182800,-5.82182217,207.9396667,359.5623169,0.00000000,2.93975544,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21817207,-12.17174721,2.48621631,50.01157379,97.05366516,0.00000000,0.26807842,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00949693,-11.02687931,2.25239086,45.30749130,87.92489624,0.00000000,0.24286309,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.45983124,1.97774637,-50.45983124,-1.00238883,117.9825439,204.0114441,0.00000000,0.97492886,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12762916,-6.73761129,1.30418515,27.56538963,52.83366776,0.00000000,0.17655596,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902872,-0.24110132,0.08952285,1.03718412,5.72525644,0.00002551,0.00049414,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63595390,-41.60320282,-9.32258320,173.1574554,331.8851318,0.00000000,1.31337166,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63595390,-41.60320282,-9.32258320,173.1574554,331.8851318,0.00000000,1.31337166,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,76.68415833,119.4155579,-76.68415833,-114.2612305,332.9377136,554.8961792,0.00000000,5.15431595,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,73.03253174,-63.48181915,-73.03253174,66.12391663,227.0131836,397.2734070,0.00000000,2.64196444,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.52997971,0.00000000,-20.70317841,86.81808472,748.8059692,0.00000000,0.82680202,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.52997971,0.00000000,-20.70317841,86.81808472,748.8059692,0.00000000,0.82680202,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58148098,1.56487489,4.58148098,-1.55246425,19.42342186,111.2376633,0.00000000,0.01237371,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,58.18061829,6.53431654,-58.18061829,-4.83507538,139.9088287,233.1813660,0.00000000,1.69924092,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,57.54936218,6.46341896,-57.54936218,-4.78261518,138.3908234,230.6513672,0.00000000,1.68080401,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-12.08070850,0.00000000,12.31311035,48.22710800,494.3259888,0.00000000,0.23244590,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.26741612,-1.35945940,-1.25049496,7.51005411,42.49197769,0.00000000,0.01692722,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35954285,-12.67170143,80.35954285,16.54283142,187.6952209,2833.025635,0.00000000,3.87099171,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6528625,-67.21961212,229.6528625,90.13826752,552.0824585,7583.467773,0.00000000,22.91849709,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,15.38435555,-0.27511552,-15.38187981,0.40423173,35.50113297,35.50109482,0.00245984,0.12914161,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,15.38435936,-0.28594440,-15.38435936,0.27511552,37.37015533,35.50114059,0.00000000,0.00120010,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75956726,27.11179543,-61.75956726,-23.10605049,158.5876007,512.9320068,0.00000000,4.00579596,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846405,-5.23723173,185.5846405,17.23530006,427.0532532,5729.630859,0.00000000,11.99797153,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08114052,9.27280235,-23.08114052,-8.71394348,61.01052094,192.4582977,0.00000000,0.55876833,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17671394,9.31112003,-23.17671394,-8.75006580,61.26308060,193.2553253,0.00000000,0.56108207,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10832977,13.70281410,-34.10832977,-12.87715244,90.15863037,284.4068298,0.00000000,0.82572412,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5499878,-20.74962997,213.5499878,37.54536057,493.5227661,6779.084473,0.00000000,16.79564285,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00002861,-1.48485374,21.00002861,2.57138419,49.02249146,822.1480713,0.00000000,1.08652389,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00005341,1.16068041,39.00005341,2.57138443,90.85523987,1523.718140,0.00000000,3.73205757,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00005341,1.15489471,39.00005341,2.57138443,90.85485077,1523.711426,0.00000000,3.72624803,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00005341,1.15489471,39.00005341,2.57138443,90.85485077,1523.711426,0.00000000,3.72624803,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00004959,1.09968352,39.00004959,2.57138443,90.85112762,1523.649048,0.00000000,3.67106533,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00004959,1.09968352,39.00004959,2.57138443,90.85112762,1523.649048,0.00000000,3.67106533,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00009155,2.49157596,43.00009155,2.99995065,100.2974243,1682.071289,0.00000000,5.49148893,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00009155,2.49157596,43.00009155,2.99995065,100.2974243,1682.071289,0.00000000,5.49148893,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.65082622,11.65999889,-3.34874177,28.67303848,276.9815369,0.00000000,0.30208021,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218475,0.20567837,-10.12218475,-0.08545363,23.45634460,78.67648315,0.00000000,0.12014097,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218475,0.20567837,-10.12218475,-0.08545363,23.45634460,78.67648315,0.00000000,0.12014097,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00016785,-21.67728806,85.00016785,28.45060730,202.5742188,3629.454590,0.00000000,6.77337551,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00016785,-21.67728806,85.00016785,28.45060730,202.5742188,3629.454590,0.00000000,6.77337551,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72714996,-23.50837898,77.72714996,29.31274796,187.5259247,3359.838623,0.00000000,5.80442619,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.46915245,85.96398163,-2.14732742,211.2583923,3697.020996,0.00000000,18.32176781,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.65414810,85.96398163,-2.14732742,208.0889130,3641.555664,0.00000000,11.50679493,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.98472548,53.43898392,-1.18322122,129.1739349,2260.543701,0.00000000,6.80151510,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63141823,78.69104004,22.10314560,186.4200897,1351.545654,0.00000000,6.47173309,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9379883,5198.784180,0.00000000,16.21633148,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99999237,33.94257736,74.99999237,-27.03263474,193.1298370,3299.302979,0.00000000,6.91005135,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.82403564,-39.99999619,68.20926666,1231.613281,184.7420044,0.00000000,3.38523388,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.7001038,36.55897903,145.7001038,-23.77689743,352.4081116,4615.566895,0.00000000,12.78200722,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.2000046,19.82600021,106.2000046,-7.92563105,253.4492798,4329.759277,0.00000000,11.90048027,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99997711,33.84214783,99.99997711,-27.25719833,252.3873596,3305.573242,0.00000000,6.58494329,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.87002563,59.99999237,-9.08573246,146.7037354,2506.188477,0.00000000,3.78420496,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.15004039,-8.13978004,-0.75355095,33.16361618,341.9997864,0.00000000,0.39648610,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75954914,8.15085220,-10.74021816,-7.51828098,54.96321487,298.6559448,0.01932644,0.63254446,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99998474,-5.75094891,23.99998474,7.16920424,100.8252792,1022.368164,0.00000000,1.41826797,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16296577,3.68867636,8.18195534,-3.45171547,36.24608231,362.4608154,0.01898990,0.23696090,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.29681015,23.46023178,39.40954971,-20.98171806,110.7376709,734.2694092,0.04278169,2.43818045,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43094635,22.72100067,39.54320908,-20.26979256,110.1126480,730.1459351,0.04230254,2.41087270,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.45180702,34.99999237,32.81189728,108.2113342,775.5145874,0.00000000,1.36009657,1,
