xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260065,-0.39273983,5.27891922,0.52854985,45.29261780,25.91546059,0.00631747,0.13582568,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899935,-0.39236304,5.26528454,0.52783072,45.17618179,25.84883499,0.00628503,0.13547738,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422226,2.99243808,20.44599915,-1.33278584,100.3567200,1075.413696,0.05177719,1.65966940,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35872459,2.90092301,18.45299911,-0.90978146,90.49227905,969.7072144,0.09427509,1.99115479,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854012,3.51744175,24.37199974,-1.27003551,119.5356293,1280.933228,0.07345822,2.24742484,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199974,2.72070861,24.37199974,-0.48443988,119.3972473,1279.450317,0.00000000,2.23628163,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625603,3.22354388,22.39999962,-1.21231103,109.8754120,1177.414917,0.06374243,2.01124120,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299911,2.24417901,18.45299911,-0.95813376,90.50424957,969.8353882,0.00000000,1.28605747,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260269,0.53819466,-1.25197732,-0.43694103,6.80952358,59.25590515,0.01062513,0.10125128,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38313246,0.53159904,-3.37947750,-0.47902438,17.68958473,61.27028656,0.00365482,0.05257386,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30642080,0.51464576,-3.30277729,-0.46327877,17.28456879,59.86748505,0.00364550,0.05136491,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73339653,2.52646494,-6.71640635,-2.28027487,36.09945297,330.8875122,0.01699123,0.24618557,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37197399,2.39112306,-6.35590410,-2.15816283,34.16225052,313.1313782,0.01607042,0.23297527,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887011,0.88096869,-2.52334642,-0.82665795,13.44197369,369.3314819,0.00552377,0.05431709,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645424,0.39980343,-0.99525082,-0.37794447,5.38932705,148.0768585,0.00120342,0.02185669,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331327,0.16988599,-0.53296870,-0.16589791,2.81176686,74.92434692,0.00034487,0.00399277,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361320,-0.89861006,2.80173302,1.01645780,136.7290344,14.94127750,0.00811965,0.11783996,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434420,-0.90702075,2.79201150,1.02464211,136.4388428,14.90955925,0.00766702,0.11761902,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127085,1.79882145,-5.15707350,-1.62202787,27.51477051,239.6233368,0.01419675,0.17678970,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17689943,1.85884607,-5.15707350,-1.62202787,27.64196396,240.7311707,0.01982534,0.23682263,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708958,-0.72446215,3.55752182,0.83242458,162.4250031,17.80304527,0.01043477,0.10799157,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708958,-0.72446215,3.55752182,0.83242458,162.4250031,17.80304527,0.01043477,0.10799157,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650597,-0.86934465,4.26902723,0.99890417,194.9098358,21.36365318,0.01252172,0.12958989,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167979,-2.51595950,3.12341166,2.65735984,177.1534119,20.02262115,0.01173233,0.14141650,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09816837,0.64467371,5.10587788,-0.51622123,227.4996033,25.05659866,0.00771019,0.12844847,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95538139,3.54031610,13.99800014,-2.64501143,69.77521515,1191.993774,0.04261741,0.89532381,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95550537,3.53843379,13.99800014,-2.64317274,69.77355194,1191.965088,0.04249600,0.89528084,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95406532,3.54412794,13.99800014,-2.64869761,69.77861786,1192.051025,0.04393480,0.89541030,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95382309,3.54787970,13.99800014,-2.65238667,69.78195953,1192.108521,0.04417782,0.89549649,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63832092,1.70574808,28.69502068,-0.33518645,139.1668243,1491.298950,0.05669895,1.37053764,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63776398,1.69247246,28.69502068,-0.33518645,139.1603088,1491.229248,0.05725684,1.35726869,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94683456,1.52661049,26.99502182,-0.33518645,130.9250488,1402.980835,0.04818814,1.19141006,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55311203,1.57390010,27.60001945,-0.33518645,133.8742981,1434.584961,0.04690887,1.23874164,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88679314,1.99032748,26.99502945,-0.33518648,130.7810669,1400.665161,0.10823917,1.65516627,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87988663,1.98946500,26.99503326,-0.33518648,130.7473297,1400.304077,0.11514886,1.65431261,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94401968,9.04381847,-0.88662559,43.52190781,44.08661270,0.00182029,0.05743078,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926546,123.9310837,12.46307087,0.00315259,0.05263877,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334906,163.2723389,16.03254700,0.00548113,0.09151835,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565033,163.8649139,16.09075737,0.00552100,0.09184935,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23312926,-1.29114056,-1.23018301,1.33383250,8.81162357,80.70288086,0.00294579,0.04268357,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33789659,-1.39496589,2.34189010,1.45327723,121.0840302,13.60273552,0.00399352,0.05830735,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.56860703,-9.23115540,-0.56750590,9.26533890,44.87468338,44.87473679,0.00113303,0.03417366,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.56861615,-9.24513340,-0.56753767,9.27952099,44.94238281,44.94292831,0.00113647,0.03427748,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139324,-3.98561168,-0.69855982,19.71661568,68.29116058,0.00408332,0.07282939,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330028,-4.04772282,-0.70935541,20.02377129,69.35512543,0.00414868,0.07396393,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076475,54.86467743,6.05105591,0.00080365,0.00962941,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19100356,2.84351158,-2.18520999,-2.74680495,17.92594528,160.0737762,0.00579347,0.09672570,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77954650,-2.66181350,-3.77447224,2.74680495,23.08482552,212.8912201,0.00507436,0.08499551,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855614,-11.02260876,32.04343033,12.37858391,794.8755493,172.8258820,0.04487545,1.35601902,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055817,-11.16767406,32.51675415,12.54335213,806.4666138,175.3460083,0.04619376,1.37577069,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375929,-1.82753968,6.89222813,2.30911493,327.3036804,36.92119980,0.03846786,0.48156065,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325476,-1.10879648,4.67761850,1.43210804,220.2783356,24.84828949,0.03436336,0.32330593,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325476,-1.10879648,4.67761850,1.43210804,220.2783356,24.84828949,0.03436336,0.32330593,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851250,-4.04767561,17.80580711,5.52415609,807.7281494,93.96427917,0.04729361,1.47648346,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851250,-4.04767561,17.80677414,5.51735640,806.1733398,93.78412628,0.04826152,1.46967804,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81897259,6.04341221,-12.78240490,-5.42927265,71.60014343,123.9985733,0.03656912,0.61417359,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05040550,6.18412685,-13.01438522,-5.55825090,72.96105194,126.3554764,0.03602515,0.62591970,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376617,-1.85465360,33.47375107,4.68925858,818.2580566,170.7669067,0.08998711,2.83459473,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.34210205,13.76544094,-54.30940247,-12.18837547,287.9721680,487.9744263,0.03269334,1.57705748,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.34210205,13.76544094,-54.30940247,-12.18837547,287.9721680,487.9744263,0.03269334,1.57705748,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.34210205,13.76544094,-54.30940247,-12.18837547,287.9721680,487.9744263,0.03269334,1.57705748,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84681702,-10.90189934,36.92952347,12.68211746,901.8652954,196.4694366,0.08270412,1.78015590,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399948,-11.42667484,37.05595779,13.22125530,908.7368164,197.9662781,0.06195283,1.79458404,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.61605072,17.14317703,-54.59214401,-16.22855759,286.9097900,286.9094238,0.02390491,0.91436273,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.59214401,16.22855759,-54.48912430,-13.16747379,286.9094238,493.2811584,0.10302108,3.06119752,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779583,-5.68267584,13.05137157,6.60451794,628.2866821,72.72972870,0.06357775,0.92187726,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75521469,-10.72659969,37.96108627,17.18891907,905.4237671,207.9384918,0.20587054,6.46232605,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26093292,-9.16562366,32.33783722,11.85467339,785.7570801,171.1754456,0.07690250,2.68902445,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298584,3.12275219,-11.60571766,-2.77691174,60.76594543,105.2356873,0.01727019,0.34588623,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555641,-1.17431116,4.70051527,1.35044134,108.8927231,24.16856956,0.01495722,0.17612892,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55759621,2.33097363,386.7605591,43.97764969,0.01793972,0.38456705,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643283,8.55724621,2.32838535,388.0408325,43.85807419,0.01759100,0.38197601,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39159775,-7.67392302,27.80769157,15.00970840,1304.089966,156.3082428,0.41609421,7.33579826,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39161301,-7.67392540,27.55862999,10.57730484,1278.005371,145.9688263,0.16701841,2.90333676,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,35.15265656,14.28716755,-35.15265656,-14.16373444,187.8296356,187.8287048,0.00000000,0.12294304,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,35.15265656,14.28716755,-35.15265656,-14.16373444,187.8296356,187.8287048,0.00000000,0.12294304,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,35.15265656,14.16373444,-35.08049011,-11.92403126,187.8287048,326.3876343,0.07216469,2.23968291,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,35.15265656,14.16373444,-35.08049011,-11.92403126,187.8287048,326.3876343,0.07216469,2.23968291,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96279800,-4.65073156,-0.94912893,23.28792763,35.41486740,0.00035081,0.01371362,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96279800,-4.65073156,-0.94912893,23.28792763,35.41486740,0.00035081,0.01371362,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779678,-5.68267584,13.04914665,6.57347965,637.1264648,72.12376404,0.06135036,0.89080727,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56160736,16.76672363,-35.39295959,-13.31528759,193.7173309,335.4833679,0.16865094,3.45146132,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370232,-4.15102386,13.59742260,4.65714645,338.4407959,71.95194244,0.00371998,0.50614315,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370232,-4.15102386,13.59742260,4.65714645,338.4407959,71.95194244,0.00371998,0.50614315,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73054218,-0.36719358,-13.72778416,0.82939529,68.76103973,327.4744568,0.00275906,0.46224570,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93706083,-15.92184162,-5.40646744,68.14371490,130.6087952,0.00000000,0.53059304,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93706083,-15.92184162,-5.40646744,68.14371490,130.6087952,0.00000000,0.53059304,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,113.0955200,18.69187737,-113.0955200,-14.64131355,264.4720459,457.3162231,0.00000000,4.05053854,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,114.7885666,18.97187614,-114.7885666,-14.86034203,268.4312744,464.1622314,0.00000000,4.11117506,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86541367,25.67926598,-56.86541367,-22.94703293,252.3693390,477.6615601,0.00000000,2.73223495,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46242523,25.94890213,-57.46242523,-23.18797302,255.0189362,482.6764832,0.00000000,2.76092005,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66675568,26.04114914,-57.66675568,-23.27038574,255.9257507,484.3927307,0.00000000,2.77073741,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,100.4318466,-3.37801528,-100.4318466,6.18905973,235.3674774,406.9896545,0.00000000,2.81062603,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,100.4318466,-3.37801528,-100.4318466,6.18905973,235.3674774,406.9896545,0.00000000,2.81062603,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41228104,11.89114189,-33.41228104,-11.49677563,83.44718933,144.2938843,0.00000000,0.39421064,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08284760,11.77386761,-33.08284760,-11.38343334,82.62441254,142.8712311,0.00000000,0.39032385,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002556,5.17854500,-11.20002556,-5.12111473,29.60949898,49.96635437,0.00000000,0.05762557,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002556,5.17854500,-11.20002556,-5.12111473,29.60949898,49.96635437,0.00000000,0.05762557,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88972092,-1.73919928,-31.88972092,2.48774362,130.3591766,249.8550873,0.00000000,0.74854428,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.75055194,-32.09787750,2.50398231,131.2100830,251.4860077,0.00000000,0.75343043,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.75055194,-32.09787750,2.50398231,131.2100830,251.4860077,0.00000000,0.75343043,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,91.73262787,-9.68001175,-91.73262787,12.45364666,215.9223022,377.8640442,0.00000000,2.77351165,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,95.67207336,-10.09580517,-95.67207336,12.98841572,225.1950531,394.0913391,0.00000000,2.89261985,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,83.27162933,-5.41525459,-83.27162933,7.91252995,195.3360748,341.4246216,0.00000000,2.49747348,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99914551,5.11505651,36.99914551,-3.02942348,152.4540405,1562.654053,0.00000000,2.08567572,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99914551,5.11505651,36.99914551,-3.02942348,152.4540405,1562.654053,0.00000000,2.08567572,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046215,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997353,76.07442474,143.9866638,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,34.40450287,4.56072426,-34.40450287,-4.17807865,84.87538147,141.4589691,0.00000000,0.38264549,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,34.52830124,4.57713509,-34.52830124,-4.19311285,85.18079376,141.9679871,0.00000000,0.38402236,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41793060,-16.99096489,-23.41793060,17.91871643,117.8996658,231.6234741,0.00000000,0.92780489,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12676430,-16.77969170,-23.12676430,17.69588470,116.4337234,228.7433777,0.00000000,0.91626906,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,-17.00397491,-7.47042274,17.00397491,7.59247923,45.53074646,75.88457489,0.00000000,0.12205645,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356232,-0.69805801,-11.14356232,0.83419019,45.32224274,86.86763763,0.00000000,0.13613212,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,54.99149704,11.27835751,-54.99149704,-10.08664703,132.8450012,226.9435577,0.00000000,1.19171035,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,56.81518936,11.65251446,-56.81518936,-10.42115211,137.2506409,234.4697266,0.00000000,1.23123133,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98248672,0.58790565,-8.98248672,-0.48968777,36.58354568,70.99494934,0.00000000,0.09821836,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87118196,0.38426483,-5.87118196,-0.32008687,23.91193771,46.40411377,0.00000000,0.06419802,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502501,-0.07818446,-6.15502501,0.11905074,25.03033447,47.97481155,0.00000000,0.04086629,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233088,-0.07815024,-6.15233088,0.11899864,25.01937866,47.95381165,0.00000000,0.04084840,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944782,-3.30714989,-9.95673275,3.84167695,239.5483856,43.39644623,0.04271483,0.53452712,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-19.99999809,5.80145359,19.99999809,-3.75984097,84.53989410,466.6601868,0.00000000,2.04161263,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38509369,5.35353374,-29.38509369,-5.05683851,72.30608368,122.0165710,0.00000000,0.29676911,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38509369,5.35353374,-29.38509369,-5.05683851,72.30608368,122.0165710,0.00000000,0.29676911,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,71.72084808,-4.12852526,-71.72084808,5.65719366,169.6261902,289.7779846,0.00000000,1.52894807,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,71.42948151,-4.11160135,-71.42948151,5.63422060,168.9370422,288.6007385,0.00000000,1.52273667,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,74.86877441,-4.30963755,-74.86877441,5.90551329,177.0712738,302.4967346,0.00000000,1.59605575,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001011,0.00000000,0.00000000,0.00004095,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003678,0.00000000,-0.00000000,0.00014896,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003678,0.00000000,-0.00000000,0.00014896,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002785,0.00000000,0.00000000,0.00011280,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001011,0.00000000,0.00000000,0.00004095,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23539352,10.62135887,-46.23539352,-9.01671696,192.1129608,368.2164917,0.00000000,1.60464084,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39173126,9.73837757,-42.39173126,-8.26713467,176.1421204,337.6057434,0.00000000,1.47124290,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43843842,9.97883129,-43.43843842,-8.47126198,180.4913025,345.9416809,0.00000000,1.50756991,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-59.42282867,-13.85736942,59.42282867,15.16897106,247.0967560,148.2580566,0.00000000,1.31160128,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-59.42282867,-13.85736942,59.42282867,15.16897106,247.0967560,148.2580566,0.00000000,1.31160128,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-59.42282867,-13.85736942,59.42282867,15.16897106,247.0967560,148.2580566,0.00000000,1.31160128,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04084015,0.17350104,83.04084015,7.09682417,335.6698914,3524.533691,0.00000000,7.27030802,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04084015,0.13949598,83.04084015,7.09682417,335.6696472,3524.531006,0.00000000,7.23623133,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99983215,-0.20590059,84.99983215,7.77794266,343.5888367,3607.682617,0.00000000,7.57202864,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94388485,-2.15229988,-13.94388485,2.31264853,57.51987839,110.2464218,0.00000000,0.16034862,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63935375,-2.25964856,-14.63935375,2.42799473,60.38874817,115.7451019,0.00000000,0.16834621,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,8.41711521,14.69041538,-8.41711521,-14.58007050,41.18059158,68.63431549,0.00000000,0.11034340,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037307,-0.68436718,-1.56037307,0.68760866,6.90958786,13.40900135,0.00000000,0.00321571,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811449,-1.02998579,-2.34811449,1.03468931,10.39803505,20.17826080,0.00000000,0.00483913,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25517464,1.26442254,-13.25517464,-1.07879078,54.29943085,104.0739059,0.00000000,0.18563169,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21918774,1.26098979,-13.21918774,-1.07586205,54.15201950,103.7913666,0.00000000,0.18512774,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24051094,9.26957607,-31.24051094,-8.44881725,133.1757812,255.2535858,0.00000000,0.82075840,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63101578,9.38544464,-31.63101578,-8.55442715,134.8404541,258.4442139,0.00000000,0.83101785,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00005341,-3.81845355,14.00005341,5.30001163,75.40088654,1288.098389,0.00000000,1.48155963,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00005341,-3.81845355,14.00005341,5.30001163,75.40088654,1288.098389,0.00000000,1.48155963,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00005341,-3.81845355,14.00005341,5.30001163,75.40088654,1288.098389,0.00000000,1.48155963,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000392,-0.00000000,0.00000000,0.00002038,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000392,-0.00000000,0.00000000,0.00002038,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000392,-0.00000000,0.00000000,0.00002038,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000716,0.00000000,0.00000000,0.00003718,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02770233,-13.79815483,39.02770233,15.68630791,178.6759186,218.5530396,0.00000000,1.88820338,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67258072,-13.67250252,38.67258072,15.54362202,177.0499573,216.5644684,0.00000000,1.87102234,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58402491,0.00000000,7.60968685,32.32541656,39.53962326,0.00000000,0.02570822,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.45384216,-15.98266983,-69.45384216,18.65468216,170.3817902,291.0690613,0.00000000,2.67184258,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.60728455,-22.00131607,-95.60728455,25.67909622,234.5406647,400.6734619,0.00000000,3.67794776,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47897339,2.84072137,58.47897339,0.75165790,234.3987732,2358.637451,0.00000000,3.59224939,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47897339,2.97659731,58.47897339,0.75165790,234.4257965,2358.909180,0.00000000,3.72807765,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47897339,2.86986136,58.47897339,0.77443546,234.4044647,2358.695068,0.00000000,3.64433670,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280502,79.51294708,0.00000000,0.08868878,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,26.63659668,32.20131683,-26.63659668,-31.60067749,99.27801514,165.4633636,0.00000000,0.60064077,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.65908813,-24.68599319,-10.30922318,111.4196091,208.2152710,0.00000000,1.34982121,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.77669430,-24.93509865,-10.41328335,112.5438766,210.3164520,0.00000000,1.36344218,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.20421010,45.66699219,2.91359282,186.3987274,1910.586792,0.00000000,3.11784577,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773773,0.00000000,0.05112861,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139885,57.40684509,0.00000000,0.05709514,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.90105414,-0.00000000,2.91359282,11.84109974,121.3694611,0.00000000,0.01258192,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006868,-0.00000000,-0.00000000,0.00028064,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79606783,-11.59459019,-0.64783299,47.29401016,90.64685822,0.00000000,0.14823475,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75278270,-10.96415043,-0.61260796,44.72245789,85.71804810,0.00000000,0.14017470,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255951,-3.40700006,-25.66255951,3.98022795,105.9980698,203.1629639,0.00000000,0.57322764,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53794551,-25.65319824,3.10627007,104.8599396,202.6569519,0.00000000,0.56846005,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233646,-20.61581421,-5.30825138,87.10689545,166.9548950,0.00000000,0.48408493,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679399,-20.53965378,-4.26032782,85.83268738,164.5126495,0.02264476,0.47646588,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,85.01380157,8.46059990,-85.01380157,-5.63311386,200.4273834,346.5722656,0.00000000,2.82725310,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,88.00424194,8.75811291,-88.00424194,-5.83134270,207.4775848,358.7633057,0.00000000,2.92670441,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21816874,-12.17174721,2.48621631,50.01189041,97.05429077,0.00000000,0.26808178,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00949359,-11.02687931,2.25239086,45.30777740,87.92544556,0.00000000,0.24286616,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.14795685,2.00468254,-50.14795685,-1.04129171,117.2562332,202.7555237,0.00000000,0.96296191,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12764430,-6.73761129,1.30418515,27.56421089,52.83140564,0.00000000,0.17654084,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902876,-0.24110132,0.08952285,1.03713930,5.72500992,0.00002550,0.00049409,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63584805,-41.60320282,-9.32258320,173.1504059,331.8716125,0.00000000,1.31326497,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63584805,-41.60320282,-9.32258320,173.1504059,331.8716125,0.00000000,1.31326497,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,78.15633392,119.2940216,-78.15633392,-114.0887985,334.5780334,557.6300659,0.00000000,5.20522833,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,74.43460846,-63.59755325,-74.43460846,66.30214691,229.6821136,401.9440308,0.00000000,2.70445156,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53170204,0.00000000,-20.70483398,86.82155609,748.8359375,0.00000000,0.82686824,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53170204,0.00000000,-20.70483398,86.82155609,748.8359375,0.00000000,0.82686824,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58146763,1.56608915,4.58146763,-1.55367720,19.42444611,111.2435150,0.00000000,0.01237502,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,58.99670029,6.49933290,-58.99670029,-4.75289583,141.8385162,236.3975220,0.00000000,1.74643731,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.35659027,6.42881536,-58.35659027,-4.70132685,140.2995605,233.8325958,0.00000000,1.72748840,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-11.75730038,-0.00000000,11.97742271,46.93603134,481.0924988,0.00000000,0.22016692,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.27252257,-1.35945940,-1.25553918,7.52386761,42.57013321,0.00000000,0.01698954,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35899353,-15.73593616,80.35899353,19.65792847,188.9243011,2851.577148,0.00000000,3.92185497,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6490173,-78.01365662,229.6490173,101.5590897,559.5805664,7686.462891,0.00000000,23.54526901,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,52.15185928,-4.98651075,-52.12318420,6.49133825,121.1868515,121.1868210,0.02866385,1.50485206,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,52.15186310,-4.98449373,-52.15186310,4.98651075,127.5678940,121.1868744,0.00000000,0.01398451,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75956726,27.11784744,-61.75956726,-23.10605049,158.7073517,513.3192749,0.00000000,4.01184893,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5845947,-5.73021650,185.5845947,17.73016167,427.0866089,5730.078613,0.00000000,11.99984837,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08120537,9.27817917,-23.08120537,-8.71396255,61.30237198,193.3789368,0.00000000,0.56412703,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17678070,9.31652069,-23.17678070,-8.75008392,61.55614471,194.1797791,0.00000000,0.56646299,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10842514,13.71076298,-34.10842514,-12.87718105,90.58991241,285.7673035,0.00000000,0.83364296,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5498505,-24.58427811,213.5498505,41.44340897,494.4534302,6791.868164,0.00000000,16.85904503,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99995613,-2.08670783,20.99995613,3.17850041,49.14106369,824.1365967,0.00000000,1.09178603,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99990845,0.55097908,38.99990845,3.17850041,90.82376862,1523.190186,0.00000000,3.72947264,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99990845,0.54521501,38.99990845,3.17850041,90.82357025,1523.187012,0.00000000,3.72368431,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99990845,0.54521501,38.99990845,3.17850041,90.82357025,1523.187012,0.00000000,3.72368431,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99991226,0.49020463,38.99991226,3.17850041,90.82188416,1523.158569,0.00000000,3.66870236,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99991226,0.49020463,38.99991226,3.17850041,90.82188416,1523.158569,0.00000000,3.66870236,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99986267,1.77416408,42.99986267,3.70824671,100.2141418,1680.674561,0.00000000,5.48237228,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99986267,1.77416408,42.99986267,3.70824671,100.2141418,1680.674561,0.00000000,5.48237228,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.61534500,11.65999889,-3.31366324,28.65390968,276.7967224,0.00000000,0.30167732,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218666,0.20567527,-10.12218666,-0.08545363,23.45604324,78.67546844,0.00000000,0.12013788,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218666,0.20567527,-10.12218666,-0.08545363,23.45604324,78.67546844,0.00000000,0.12013788,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99977112,-21.56025696,84.99977112,28.32906342,202.5067139,3628.244629,0.00000000,6.76886082,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99977112,-21.56025696,84.99977112,28.32906342,202.5067139,3628.244629,0.00000000,6.76886082,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72677612,-23.38815880,77.72677612,29.18751526,187.4449005,3358.387451,0.00000000,5.79941273,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.47627831,85.96398163,-2.15376902,211.2623291,3697.090332,0.00000000,18.32245255,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.66086864,85.96398163,-2.15376902,208.0914459,3641.599609,0.00000000,11.50707340,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.98841190,53.43898392,-1.18677068,129.1752319,2260.566406,0.00000000,6.80165195,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63165188,78.69104004,22.10336494,186.4199066,1351.544312,0.00000000,6.47171879,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.783691,0.00000000,16.21633148,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.96300888,75.00000000,-27.05165100,193.1496277,3299.640869,0.00000000,6.91146612,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.83506775,-39.99999619,68.22113037,1231.765015,184.7647552,0.00000000,3.38606834,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6999207,34.37356567,145.6999207,-21.67932320,351.1951294,4599.680664,0.00000000,12.69417000,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999359,19.09790039,106.1999359,-7.22644424,253.1412201,4324.496582,0.00000000,11.87156582,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,33.57001114,99.99998474,-26.99590111,252.1795959,3302.852295,0.00000000,6.57410622,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.78062153,59.99999237,-8.99863338,146.6590729,2505.425049,0.00000000,3.78190088,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.15655422,-8.13978004,-0.76000673,33.16603851,342.0247803,0.00000000,0.39654407,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32886505,700.9149780,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75919437,8.08042526,-10.73996449,-7.45112896,54.82073975,297.8818054,0.01922637,0.62926936,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00000381,-5.29223919,24.00000381,6.69565344,100.2963943,1017.005310,0.00000000,1.40342772,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16309929,3.60179138,8.18194962,-3.36657500,36.11240768,361.1240234,0.01885008,0.23521625,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30605316,22.62798500,39.41793060,-20.18504143,109.9269180,728.9148560,0.04216001,2.40274978,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43776703,21.90118790,39.54919815,-19.48379898,109.3377075,725.0285034,0.04171164,2.37719655,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.42863274,34.99999237,32.78776932,108.1733475,775.2421875,0.00000000,1.35914135,1,
