xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260208,-0.39273983,5.27892256,0.52860367,45.30157852,25.92058563,0.00631997,0.13587943,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900030,-0.39236304,5.26528788,0.52788436,45.18512344,25.85394859,0.00628752,0.13553099,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39423561,2.95565772,20.44600105,-1.29638362,100.3452911,1075.291138,0.05176539,1.65929103,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35873795,2.87599564,18.45300102,-0.88511223,90.48641968,969.6443481,0.09426287,1.99089682,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29855347,3.47892499,24.37200165,-1.23187864,119.5260620,1280.830688,0.07344647,2.24706531,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.68220258,24.37200165,-0.44606784,119.3936768,1279.411987,0.00000000,2.23614812,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33626938,3.18717742,22.40000153,-1.17628813,109.8660126,1177.314331,0.06373154,2.01089764,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300102,2.20563889,18.45300102,-0.91986406,90.49473572,969.7334595,0.00000000,1.28578699,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261020,0.53826302,-1.25197768,-0.43694112,6.81182146,59.27590179,0.01063231,0.10131964,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38316941,0.53227639,-3.37946701,-0.47902399,17.80323410,61.66392517,0.00370194,0.05325157,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30645823,0.51530755,-3.30276704,-0.46327844,17.39561653,60.25211334,0.00369250,0.05202704,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73341608,2.52670550,-6.71640873,-2.28027558,36.11705780,331.0488586,0.01700780,0.24642572,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37199211,2.39135075,-6.35590649,-2.15816331,34.17890549,313.2840576,0.01608609,0.23320255,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887654,0.88102120,-2.52334762,-0.82665801,13.44845295,369.5095520,0.00552910,0.05436948,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645585,0.39982456,-0.99525118,-0.37794456,5.39192581,148.1482391,0.00120458,0.02187777,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331381,0.16988984,-0.53296888,-0.16589792,2.81310797,74.96009064,0.00034520,0.00399658,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361391,-0.89861017,2.80174065,1.01655877,136.7875671,14.94767380,0.00812661,0.11794087,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434515,-0.90702093,2.79201889,1.02474308,136.4972687,14.91594219,0.00767358,0.11771975,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17128038,1.79892552,-5.15707493,-1.62202811,27.52285767,239.6937561,0.01420510,0.17689362,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17691231,1.85898709,-5.15707493,-1.62202811,27.65016556,240.8026276,0.01983711,0.23696327,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446221,3.55752325,0.83243817,162.4352264,17.80416679,0.01043609,0.10800519,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446221,3.55752325,0.83243817,162.4352264,17.80416679,0.01043609,0.10800519,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26902914,0.99892056,194.9221191,21.36499977,0.01252330,0.12960623,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11166596,-2.51577282,3.12339830,2.65717793,177.1564941,20.02297211,0.01173274,0.14142145,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09818220,0.64448696,5.10589314,-0.51602221,227.5104675,25.05779266,0.00771092,0.12846074,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95540047,3.52344894,13.99800014,-2.62852764,69.76028442,1191.738403,0.04259915,0.89494020,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95552349,3.52156639,13.99800014,-2.62668872,69.75862122,1191.710083,0.04247781,0.89489764,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95408535,3.52731419,13.99800014,-2.63226652,69.76370239,1191.796143,0.04391602,0.89502752,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95384216,3.53106546,13.99800014,-2.63595581,69.76702118,1191.853271,0.04415891,0.89511305,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63832092,1.69538236,28.69501686,-0.32487953,139.1638489,1491.267090,0.05669652,1.37047899,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63776398,1.68210769,28.69501686,-0.32487953,139.1573639,1491.197632,0.05725440,1.35721076,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94683075,1.51625192,26.99501801,-0.32487953,130.9222107,1402.950439,0.04818605,1.19135833,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55311203,1.56354034,27.60001755,-0.32487953,133.8714447,1434.554199,0.04690686,1.23868859,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88679695,1.97992659,26.99502754,-0.32487959,130.7773743,1400.625488,0.10823303,1.65507233,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87988663,1.97906423,26.99502754,-0.32487959,130.7436371,1400.264160,0.11514233,1.65421867,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199791,0.94403309,9.04381657,-0.88663924,43.52182007,44.08653259,0.00182028,0.05743058,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210402,-0.47662476,2.53525662,0.52926528,123.9308395,12.46304703,0.00315258,0.05263857,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917439,-0.73183364,3.21465588,0.82334864,163.2720032,16.03251457,0.00548111,0.09151798,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098255,-0.73378414,3.22650385,0.82564998,163.8645935,16.09072304,0.00552098,0.09184898,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315144,-1.29082656,-1.23020518,1.33351827,8.81159592,80.70262146,0.00294578,0.04268331,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33787584,-1.39465165,2.34186959,1.45296872,121.0901031,13.60341835,0.00399392,0.05831320,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.03198100,-9.22835636,0.03301828,9.26224327,44.77628326,44.77562332,0.00112803,0.03402289,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.03175490,-9.24220276,0.03293502,9.27637386,44.84346008,44.84368515,0.00113146,0.03412621,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139258,-3.98561168,-0.69855982,19.71652603,68.29085541,0.00408329,0.07282875,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78329968,-4.04772282,-0.70935541,20.02368164,69.35482788,0.00414865,0.07396328,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297571,-0.53113353,1.12377977,0.54076469,54.86443329,6.05102921,0.00080364,0.00962932,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19093680,2.84238100,-2.18514371,-2.74568582,17.92491150,160.0645599,0.00579280,0.09671456,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77961540,-2.66068172,-3.77454042,2.74568582,23.08654594,212.9070892,0.00507511,0.08500818,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99856567,-11.02260971,32.04344940,12.37896824,794.9877930,172.8502960,0.04488812,1.35640180,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47056580,-11.16767597,32.51677322,12.54374218,806.5805054,175.3707428,0.04620680,1.37615907,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376072,-1.82753992,6.89224005,2.30923700,327.3451233,36.92586899,0.03847760,0.48168254,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325571,-1.10879648,4.67762804,1.43218994,220.3062134,24.85143471,0.03437205,0.32338777,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325571,-1.10879648,4.67762804,1.43218994,220.3062134,24.85143471,0.03437205,0.32338777,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851822,-4.04767561,17.80582428,5.52459764,807.8488770,93.97830963,0.04730775,1.47692502,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851822,-4.04767561,17.80679321,5.51783705,806.3050537,93.79943085,0.04827728,1.47015810,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81898880,6.04363203,-12.78240967,-5.42927313,71.61292267,124.0207214,0.03658217,0.61439270,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05042171,6.18435049,-13.01438808,-5.55825138,72.97406769,126.3780060,0.03603801,0.62614310,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38377380,-1.85465360,33.47378922,4.69025612,818.4020996,170.7969666,0.09001879,2.83559251,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49571609,13.82101631,-54.46281433,-12.23395538,288.8833313,489.5185242,0.03290057,1.58705378,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49571609,13.82101631,-54.46281433,-12.23395538,288.8833313,489.5185242,0.03290057,1.58705378,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49571609,13.82101631,-54.46281433,-12.23395538,288.8833313,489.5185242,0.03290057,1.58705378,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682465,-10.90190029,36.92956161,12.68279743,902.0372925,196.5068817,0.08273566,1.78083456,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99401093,-11.42667580,37.05598831,13.22194004,908.9100952,198.0040131,0.06197645,1.79526842,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52943420,17.07879257,-54.50559998,-16.16678047,286.5104370,286.5101318,0.02383844,0.91182041,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50559998,16.16678047,-54.40286255,-13.11420918,286.5101318,492.5946655,0.10273453,3.05268312,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779869,-5.68267679,13.05144310,6.60551167,628.6250610,72.76889801,0.06364623,0.92287034,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522614,-10.72660160,37.96117401,17.19134521,905.5935669,207.9774933,0.20594776,6.46475029,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26094055,-9.16562462,32.33786774,11.85555935,785.8864746,171.2036438,0.07692784,2.68991017,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299442,3.12286806,-11.60572052,-2.77691221,60.77610016,105.2532883,0.01727596,0.34600183,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555737,-1.17431128,4.70052052,1.35049748,108.9100342,24.17240906,0.01496198,0.17618492,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643307,8.55760765,2.33120275,386.8756104,43.99073029,0.01795040,0.38479581,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643307,8.55725861,2.32861137,388.1554565,43.87104034,0.01760140,0.38220182,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39161873,-7.67392588,27.80838966,15.02164936,1305.150635,156.4353485,0.41677123,7.34773445,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39161873,-7.67392683,27.55886078,10.58118439,1278.858521,146.0662842,0.16724153,2.90721536,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89920044,14.12747192,-34.89920044,-14.00672150,186.4811096,186.4819031,0.00000000,0.12118603,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89920044,14.12747192,-34.89920044,-14.00672150,186.4811096,186.4819031,0.00000000,0.12118603,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89921570,14.00672150,-34.82808304,-11.79902077,186.4819641,324.0474548,0.07113355,2.20768070,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89921570,14.00672150,-34.82808304,-11.79902077,186.4819641,324.0474548,0.07113355,2.20768070,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108824,0.96280360,-4.65073442,-0.94912899,23.29259109,35.42195892,0.00035095,0.01371911,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108824,0.96280360,-4.65073442,-0.94912899,23.29259109,35.42195892,0.00035095,0.01371911,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779869,-5.68267679,13.04922962,6.57467270,637.5524902,72.17198944,0.06143243,0.89199895,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56184006,16.77141953,-35.39296722,-13.31529045,193.8489838,335.7113953,0.16888024,3.45615363,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369564,-4.14969206,13.59741879,4.65618896,338.5658875,71.97853088,0.00372273,0.50651735,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369564,-4.14969206,13.59741879,4.65618896,338.5658875,71.97853088,0.00372273,0.50651735,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73056316,-0.36417150,-13.72780228,0.82673115,68.78766632,327.6012268,0.00276120,0.46260366,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184258,5.93795490,-15.92184258,-5.40646791,68.20109558,130.7187653,0.00000000,0.53148687,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184258,5.93795490,-15.92184258,-5.40646791,68.20109558,130.7187653,0.00000000,0.53148687,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,114.9552612,21.41460037,-114.9552612,-17.19963646,269.7857361,466.5044861,0.00000000,4.21493816,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,116.6761551,21.73535919,-116.6761551,-17.45696449,273.8245544,473.4880981,0.00000000,4.27803564,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86290359,25.58627510,-56.86290359,-22.82382202,253.7610168,480.2955627,0.00000000,2.76245117,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.45989227,25.85493279,-57.45989227,-23.06346893,256.4252319,485.3381042,0.00000000,2.79145336,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66421127,25.94684601,-57.66421127,-23.14544106,257.3369751,487.0638123,0.00000000,2.80137944,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,106.4618607,-7.47441816,-106.4618607,10.69220352,251.8231049,435.4441528,0.00000000,3.21737266,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,106.4618607,-7.47441816,-106.4618607,10.69220352,251.8231049,435.4441528,0.00000000,3.21737266,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41231537,11.89850616,-33.41231537,-11.49678135,84.22253418,145.6345825,0.00000000,0.40157032,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08288193,11.78115845,-33.08288193,-11.38344002,83.39211273,144.1987305,0.00000000,0.39761099,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002747,5.17895460,-11.20002747,-5.12111521,29.71421242,50.14306259,0.00000000,0.05803387,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002747,5.17895460,-11.20002747,-5.12111521,29.71421242,50.14306259,0.00000000,0.05803387,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88976288,-1.67124438,-31.88976288,2.42621017,130.9171448,250.9244995,0.00000000,0.75496590,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09792328,-1.68215334,-32.09792328,2.44204712,131.7716980,252.5624237,0.00000000,0.75989389,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09792328,-1.68215334,-32.09792328,2.44204712,131.7716980,252.5624237,0.00000000,0.75989389,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,87.31038666,2.06075978,-87.31038666,0.42802900,207.0065002,357.9486694,0.00000000,2.48885965,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,91.05991364,2.14935374,-91.05991364,0.44649658,215.8963623,373.3207397,0.00000000,2.59574342,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,78.45578003,-22.69560432,-78.45578003,25.13930511,193.5856171,337.7520447,0.00000000,2.44403481,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99972153,-11.54216862,36.99972153,13.78791523,158.1977386,1621.526001,0.00000000,2.24579024,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99972153,-11.54216862,36.99972153,13.78791523,158.1977386,1621.526001,0.00000000,2.24579024,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866638,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-2.35287046,-0.44439319,2.35287046,0.44622022,5.86486959,9.77478313,0.00000000,0.00182705,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-2.36133671,-0.44599223,2.36133671,0.44782585,5.88597298,9.80995464,0.00000000,0.00183362,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41807938,-17.12527657,-23.41807938,18.05230904,120.7967758,231.5271759,0.00000000,0.92703336,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12691116,-16.91234779,-23.12691116,17.82785606,119.2948532,228.6484985,0.00000000,0.91550714,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,162.8821564,-43.55306625,-162.8821564,54.38917923,429.0038147,715.0063477,0.00000000,10.83611488,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14357281,-0.69551903,-11.14357281,0.83419055,45.74301147,87.67411041,0.00000000,0.13867156,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,31.22454262,16.40347862,-31.22454262,-15.92631817,84.06054688,143.6034241,0.00000000,0.47716117,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,32.26005173,16.94759941,-32.26005173,-16.45448494,86.84840393,148.3657837,0.00000000,0.49298537,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98255920,0.58553487,-8.98255920,-0.48967963,39.01813507,70.11068726,0.00000000,0.09578699,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87123013,0.38266426,-5.87123013,-0.32009888,25.50323296,45.82614899,0.00000000,0.06260882,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502882,-0.07777058,-6.15502882,0.11905079,25.15677643,48.21715546,0.00000000,0.04128021,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233469,-0.07773654,-6.15233469,0.11899868,25.14576530,48.19605255,0.00000000,0.04126213,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99946308,-2.78112411,-9.95776653,3.30291510,236.6772919,42.87632370,0.04169706,0.52179086,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00002289,4.15478992,20.00002289,-2.14651799,83.84675598,462.8341064,0.00000000,2.00827169,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,121.3979340,12.66067505,-121.3979340,-8.20477486,289.5859680,494.7095337,0.00000000,4.45617628,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,120.9047546,12.60939121,-120.9047546,-8.17143345,288.4095764,492.6997375,0.00000000,4.43807316,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,126.7262573,13.21646309,-126.7262573,-8.56487560,302.2963257,516.4229736,0.00000000,4.65176392,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00000985,0.00000000,0.00000000,0.00004041,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003582,0.00000000,-0.00000000,0.00014700,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003582,0.00000000,-0.00000000,0.00014700,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002712,0.00000000,0.00000000,0.00011131,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00000985,0.00000000,0.00000000,0.00004041,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23543167,10.62366581,-46.23543167,-9.01675987,194.6868439,368.4855347,0.00000000,1.60698617,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39176178,9.74051380,-42.39176178,-8.26714706,178.5020447,337.8523254,0.00000000,1.47339332,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43847275,9.98106575,-43.43847275,-8.47121716,182.9095612,346.1943054,0.00000000,1.50977337,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-28.42767906,-1.05904210,28.42767906,1.35181582,116.7433472,70.04600525,0.00000000,0.29277372,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-28.42767906,-1.05904210,28.42767906,1.35181582,116.7433472,70.04600525,0.00000000,0.29277372,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-28.42767906,-1.05904210,28.42767906,1.35181582,116.7433472,70.04600525,0.00000000,0.29277372,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04071808,-22.07757187,83.04071808,29.86173630,347.3292847,3646.958008,0.00000000,7.78414631,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04071808,-22.11236000,83.04071808,29.86174011,347.3654480,3647.338379,0.00000000,7.74928951,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99970245,-24.52536011,84.99970245,32.72771835,357.6036682,3754.838135,0.00000000,8.20234489,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94400311,-2.15331864,-13.94400311,2.31261849,62.84672928,109.9161987,0.00000000,0.15938963,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63947773,-2.26060295,-14.63947773,2.42804980,65.98120117,115.3985214,0.00000000,0.16733938,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-98.07073212,84.11032104,98.07073212,-76.89260101,333.0575867,555.0959473,0.00000000,7.21771812,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037843,-0.68436998,-1.56037843,0.68760937,7.17154312,13.40190792,0.00000000,0.00321225,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34812284,-1.02986932,-2.34812284,1.03469181,10.79203892,20.16758919,0.00000000,0.00483393,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25520325,1.26807332,-13.25520325,-1.07879186,54.83064651,105.0920715,0.00000000,0.18928152,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21921635,1.26463079,-13.21921635,-1.07586324,54.68178558,104.8067703,0.00000000,0.18876767,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24057388,9.26496792,-31.24057388,-8.44879246,134.4783630,254.5281830,0.00000000,0.81610066,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63107872,9.38075447,-31.63107872,-8.55447006,136.1593170,257.7098999,0.00000000,0.82630187,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00000858,-3.82825351,14.00000858,5.30000257,75.15087128,1283.827271,0.00000000,1.47175050,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00000858,-3.82825351,14.00000858,5.30000257,75.15087128,1283.827271,0.00000000,1.47175050,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00000858,-3.82825351,14.00000858,5.30000257,75.15087128,1283.827271,0.00000000,1.47175050,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000395,-0.00000000,0.00000000,0.00002045,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000395,-0.00000000,0.00000000,0.00002045,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000395,-0.00000000,0.00000000,0.00002045,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,0.00000000,0.00000721,0.00000000,0.00000000,0.00003732,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02758789,-13.79813290,39.02758789,15.67266560,178.0303345,217.7633667,0.00000000,1.87458301,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67246628,-13.67247963,38.67246628,15.53010368,176.4102631,215.7819977,0.00000000,1.85752583,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58401251,0.00000000,7.60949326,32.21178055,39.40062332,0.00000000,0.02552779,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.57292175,-16.02847862,-69.57292175,18.70997047,170.6837769,291.5849609,0.00000000,2.68132210,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.77120209,-22.06437683,-95.77120209,25.75520515,234.9563446,401.3836060,0.00000000,3.69099665,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47894669,-2.66593218,58.47894669,6.25729990,234.3657379,2358.305420,0.00000000,3.59123755,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47893906,-2.53171110,58.47893906,6.25729990,234.3418884,2358.065430,0.00000000,3.72541070,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47893906,-2.80302620,58.47893906,6.44691515,234.3913422,2358.562500,0.00000000,3.64392948,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280884,79.51294708,0.00000000,0.08868880,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,41.68235016,27.21075058,-41.68235016,-26.35555267,118.4622040,197.4369965,0.00000000,0.85520113,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599892,11.67040539,-24.68599892,-10.30922413,111.8856659,209.0861816,0.00000000,1.36113703,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93510628,11.78812599,-24.93510628,-10.41328430,113.0146255,211.1961670,0.00000000,1.37487209,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.28298068,45.66699219,2.83487964,186.4004669,1910.604370,0.00000000,3.11790323,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773773,0.00000000,0.05112862,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709515,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.82300878,-0.00000000,2.83487964,11.52254581,118.1042786,0.00000000,0.01191406,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006876,-0.00000000,0.00000000,0.00028080,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79609466,-11.59459019,-0.64783299,47.29829788,90.65505981,0.00000000,0.14826164,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75280803,-10.96415043,-0.61260796,44.72651291,85.72580719,0.00000000,0.14020011,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255951,-3.42692471,-25.66255951,4.00028801,106.0106354,203.1870575,0.00000000,0.57336366,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53754163,-25.65319824,3.10588932,104.8620529,202.6610413,0.00000000,0.56848288,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581612,5.79232168,-20.61581612,-5.30821609,87.10877228,166.9584808,0.00000000,0.48410577,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73677969,-20.53965187,-4.26029301,85.83454132,164.5162048,0.02264573,0.47648638,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,83.53585815,8.46797562,-83.53585815,-5.73693275,196.9792175,340.6098022,0.00000000,2.73080945,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,86.47431183,8.76574707,-86.47431183,-5.93881369,203.9081116,352.5911255,0.00000000,2.82686830,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21814418,-12.17174721,2.48621631,50.01418304,97.05873108,0.00000000,0.26810637,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00947142,-11.02687931,2.25239086,45.30984879,87.92948151,0.00000000,0.24288842,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,48.78287506,2.16652274,-48.78287506,-1.25455022,114.0827942,197.2680969,0.00000000,0.91154373,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12770700,-6.73761129,1.30418515,27.55931282,52.82201385,0.00000000,0.17647812,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902894,-0.24110132,0.08952285,1.03695381,5.72398424,0.00002549,0.00049392,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63569927,-41.60320282,-9.32258320,173.1405945,331.8528137,0.00000000,1.31311595,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63569927,-41.60320282,-9.32258320,173.1405945,331.8528137,0.00000000,1.31311595,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,92.83223724,119.4133301,-92.83223724,-113.5586014,354.8383484,591.3972168,0.00000000,5.85471869,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,88.41166687,-63.48393631,-88.41166687,66.82665253,255.3457489,446.8554077,0.00000000,3.34257960,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53411293,0.00000000,-20.70715141,86.82642365,748.8778687,0.00000000,0.82696080,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53411293,0.00000000,-20.70715141,86.82642365,748.8778687,0.00000000,0.82696080,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58160400,1.55358052,4.58160400,-1.54118216,19.41394997,111.1834106,0.00000000,0.01236165,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,66.06877136,7.20002079,-66.06877136,-5.01003075,158.8322754,264.7204285,0.00000000,2.18998981,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,65.35192871,7.12190056,-65.35192871,-4.95567226,157.1089172,261.8482056,0.00000000,2.16622829,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-15.85792351,-0.00000000,16.25840569,63.30603027,648.8850098,0.00000000,0.40052551,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.29689097,-1.35945940,-1.27960682,7.59018087,42.94534302,0.00000000,0.01729035,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35956573,-25.72014236,80.35956573,29.88428497,194.6693268,2938.291748,0.00000000,4.16400337,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6530914,-112.8494492,229.6530914,139.0569153,590.3667603,8109.347168,0.00000000,26.20729446,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,81.22143555,-9.22946262,-81.15127563,12.91239834,189.5863037,189.5862885,0.07015163,3.68296027,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,81.22146606,-9.20714092,-81.22146606,9.22946262,199.5679169,189.5863953,0.00000000,0.03422541,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75963211,27.19600296,-61.75963211,-23.10606384,160.2455139,518.2943115,0.00000000,4.08998966,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5845032,-16.90567017,185.5845032,28.99365807,428.6505432,5751.060547,0.00000000,12.08789158,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08115578,9.28264427,-23.08115578,-8.71394253,61.54563522,194.1463165,0.00000000,0.56861311,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17673302,9.32100487,-23.17673302,-8.75006390,61.80041504,194.9503479,0.00000000,0.57096756,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10835266,13.71736240,-34.10835266,-12.87715149,90.94939423,286.9013062,0.00000000,0.84027219,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5498810,-32.67690659,213.5498810,49.70511627,496.9265747,6825.839355,0.00000000,17.02812195,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99999237,1.36365509,20.99999237,-0.27797484,49.00331116,821.8262329,0.00000000,1.08567333,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99997711,4.04687166,38.99997711,-0.27797484,91.30246735,1531.218384,0.00000000,3.76889038,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99997711,4.04094410,38.99997711,-0.27797484,91.30105591,1531.194458,0.00000000,3.76293850,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99997711,4.04094410,38.99997711,-0.27797484,91.30105591,1531.194458,0.00000000,3.76293850,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99997711,3.98439908,38.99997711,-0.27797484,91.28757477,1530.968628,0.00000000,3.70642161,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99997711,3.98439908,38.99997711,-0.27797484,91.28757477,1530.968628,0.00000000,3.70642161,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-0.00000000,0.32465449,0.00000000,-0.32430393,0.75598639,12.67701149,0.00000000,0.00031193,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-0.00000000,0.32465449,0.00000000,-0.32430393,0.75598639,12.67701149,0.00000000,0.00031193,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66000271,2.92672205,11.66000271,-2.63190174,28.32617378,273.6308289,0.00000000,0.29481587,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218857,0.20573813,-10.12218857,-0.08545363,23.46218300,78.69606018,0.00000000,0.12020076,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218857,0.20573813,-10.12218857,-0.08545363,23.46218300,78.69606018,0.00000000,0.12020076,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99977875,-23.92397499,84.99977875,30.78741646,203.9174805,3653.520752,0.00000000,6.86349869,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99977875,-23.92397499,84.99977875,30.78741646,203.9174805,3653.520752,0.00000000,6.86349869,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72678375,-25.81586266,77.72678375,31.72036743,189.1365509,3388.695557,0.00000000,5.90456057,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.48207474,85.96398163,-2.15900779,211.2655334,3697.146484,0.00000000,18.32300949,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.66633511,85.96398163,-2.15900779,208.0934753,3641.635498,0.00000000,11.50729847,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.99141073,53.43898392,-1.18965745,129.1762848,2260.584717,0.00000000,6.80176306,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63097382,78.69104004,22.10272789,186.4204865,1351.548462,0.00000000,6.47175884,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390472,94.17260742,140.5390472,-77.96087646,396.8807983,5198.034668,0.00000000,16.21165657,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,32.82051849,75.00000000,-25.98696136,192.0594788,3281.017822,0.00000000,6.83367109,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.88056946,-39.99999619,68.27008057,1232.391357,184.8586884,0.00000000,3.38951206,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6995544,-1.60181057,145.6995544,13.62816429,341.8314209,4477.041992,0.00000000,12.02627754,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1997681,7.00686407,106.1997681,4.54272699,249.6860504,4265.469727,0.00000000,11.54970264,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99996185,29.46252441,99.99996185,-23.04138756,249.2283783,3264.199463,0.00000000,6.42113400,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99998474,11.42958069,59.99998474,-7.68046284,146.0203094,2494.513428,0.00000000,3.74902940,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.16565919,-8.13978004,-0.76902992,33.16946411,342.0600891,0.00000000,0.39662597,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75589752,7.35847521,-10.73764229,-6.76113129,53.41081619,290.2206116,0.01825013,0.59731752,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00024414,-15.73946285,24.00024414,18.01407051,127.6863708,1294.739380,0.00000000,2.27461767,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16185760,-3.80138946,8.18193150,4.05188179,37.26658630,372.6658630,0.02007427,0.25049189,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.32035446,21.28722191,39.43089676,-18.89870834,108.6746445,720.6456909,0.04120886,2.34854293,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.44831085,20.58048630,39.55844879,-18.21475983,108.1430588,717.1406860,0.04080898,2.32575321,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.26861763,34.99999237,32.62117767,107.9113464,773.3645630,0.00000000,1.35256588,1,
