xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260399,-0.39273983,5.27892542,0.52861899,45.30414581,25.92205048,0.00632069,0.13589481,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900221,-0.39236304,5.26529026,0.52789974,45.18767929,25.85541153,0.00628823,0.13554633,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39423943,2.94782352,20.44600105,-1.28862882,100.3428955,1075.265503,0.05176293,1.65921211,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35873985,2.87068629,18.45300102,-0.87985682,90.48518372,969.6312256,0.09426031,1.99084282,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29855537,3.47072101,24.37200165,-1.22375000,119.5240555,1280.809082,0.07344400,2.24698949,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.67400098,24.37200165,-0.43789333,119.3929596,1279.404175,0.00000000,2.23612070,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33627129,3.17943168,22.40000153,-1.16861415,109.8640594,1177.293335,0.06372925,2.01082540,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300102,2.19742990,18.45300102,-0.91171134,90.49275208,969.7121582,0.00000000,1.28573072,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261199,0.53827435,-1.25197828,-0.43694112,6.81220245,59.27921677,0.01063349,0.10133096,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38315892,0.53222525,-3.37946033,-0.47902381,17.79471207,61.63441849,0.00369839,0.05320062,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30644798,0.51525754,-3.30276036,-0.46327823,17.38729095,60.22327805,0.00368896,0.05197727,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73341990,2.52674747,-6.71641016,-2.28027558,36.12011337,331.0768738,0.01701069,0.24646749,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37199593,2.39139032,-6.35590792,-2.15816331,34.18180084,313.3106384,0.01608882,0.23324208,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887774,0.88103032,-2.52334785,-0.82665813,13.44957924,369.5404663,0.00553003,0.05437859,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645621,0.39982823,-0.99525136,-0.37794459,5.39237738,148.1606445,0.00120478,0.02188144,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331399,0.16989051,-0.53296906,-0.16589794,2.81334162,74.96631622,0.00034526,0.00399724,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361534,-0.89861023,2.80174303,1.01657403,136.7963104,14.94863033,0.00812765,0.11795598,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434634,-0.90702093,2.79202104,1.02475822,136.5059967,14.91689587,0.00767457,0.11773483,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17128277,1.79893517,-5.15707636,-1.62202811,27.52359962,239.7002411,0.01420586,0.17690320,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17691469,1.85899997,-5.15707636,-1.62202811,27.65091896,240.8091888,0.01983819,0.23697618,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54709029,-0.72446221,3.55752420,0.83244097,162.4373627,17.80439949,0.01043636,0.10800800,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54709029,-0.72446221,3.55752420,0.83244097,162.4373627,17.80439949,0.01043636,0.10800800,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650692,-0.86934471,4.26903009,0.99892390,194.9246674,21.36527824,0.01252363,0.12960960,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11166286,-2.51573443,3.12339544,2.65714049,177.1571198,20.02304268,0.01173283,0.14142245,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09818506,0.64444846,5.10589552,-0.51598120,227.5126801,25.05803680,0.00771108,0.12846324,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95540524,3.51867414,13.99800014,-2.62386107,69.75606537,1191.666382,0.04259400,0.89483207,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95552731,3.51679182,13.99800014,-2.62202215,69.75440216,1191.638062,0.04247268,0.89478952,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95408916,3.52255440,13.99800014,-2.62761497,69.75949860,1191.724365,0.04391073,0.89491957,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95384693,3.52630568,13.99800014,-2.63130426,69.76280975,1191.781250,0.04415357,0.89500493,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63818169,1.70347059,28.69487953,-0.33293539,139.1654968,1491.284790,0.05669785,1.37051129,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63762093,1.69019532,28.69487762,-0.33293542,139.1589661,1491.214844,0.05725574,1.35724247,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94669914,1.52433622,26.99488640,-0.33293542,130.9237823,1402.967285,0.04818720,1.19138682,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55298042,1.57162583,27.59988594,-0.33293542,133.8730469,1434.571167,0.04690798,1.23871803,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88659477,1.98803079,26.99482727,-0.33293515,130.7792816,1400.645996,0.10823620,1.65512097,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87968063,1.98716748,26.99482155,-0.33293512,130.7455292,1400.284546,0.11514565,1.65426636,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199600,0.94403613,9.04381466,-0.88664240,43.52180099,44.08650208,0.00182028,0.05743050,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210354,-0.47662476,2.53525591,0.52926522,123.9307480,12.46303940,0.00315258,0.05263850,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917368,-0.73183364,3.21465516,0.82334858,163.2719116,16.03250313,0.00548111,0.09151787,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098184,-0.73378414,3.22650290,0.82564986,163.8644867,16.09071541,0.00552097,0.09184886,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315179,-1.29083371,-1.23020554,1.33352554,8.81159973,80.70266724,0.00294578,0.04268334,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33787775,-1.39465880,2.34187174,1.45297587,121.0900192,13.60340881,0.00399392,0.05831312,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.00789539,-9.25107861,0.00900019,9.28525734,44.88623428,44.88617325,0.00113362,0.03419129,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.00774807,-9.26516914,0.00885440,9.29938698,44.95460129,44.95423126,0.00113704,0.03429459,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969531,0.77139241,-3.98561168,-0.69855982,19.71650696,68.29079437,0.00408328,0.07282860,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78329945,-4.04772234,-0.70935541,20.02365875,69.35475159,0.00414864,0.07396312,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297559,-0.53113353,1.12377954,0.54076463,54.86437225,6.05102158,0.00080364,0.00962930,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19093442,2.84233356,-2.18514156,-2.74563885,17.92486954,160.0641937,0.00579277,0.09671411,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77961946,-2.66063428,-3.77454472,2.74563885,23.08662415,212.9077911,0.00507515,0.08500876,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99857521,-11.02261066,32.04345703,12.37893581,794.9782104,172.8481903,0.04488703,1.35636890,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47057343,-11.16767693,32.51678467,12.54370975,806.5706177,175.3686218,0.04620567,1.37612557,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376215,-1.82753992,6.89223909,2.30921984,327.3392029,36.92520523,0.03847622,0.48166522,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325666,-1.10879648,4.67762756,1.43217838,220.3022308,24.85098839,0.03437082,0.32337615,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325666,-1.10879648,4.67762756,1.43217838,220.3022308,24.85098839,0.03437082,0.32337615,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852203,-4.04767561,17.80582809,5.52458143,807.8444214,93.97779083,0.04730722,1.47690833,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75852203,-4.04767561,17.80679703,5.51783609,806.3046265,93.79938507,0.04827724,1.47015691,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81899261,6.04364109,-12.78241158,-5.42927361,71.61341095,124.0215607,0.03658266,0.61440104,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05042458,6.18435955,-13.01439095,-5.55825186,72.97457123,126.3788910,0.03603849,0.62615150,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38378525,-1.85465348,33.47380066,4.69029522,818.4077148,170.7981415,0.09002003,2.83563137,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49576569,13.84387207,-54.46284866,-12.25641537,288.9194031,489.5795593,0.03290877,1.58744955,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49576569,13.84387207,-54.46284866,-12.25641537,288.9194031,489.5795593,0.03290877,1.58744955,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49576569,13.84387207,-54.46284866,-12.25641537,288.9194031,489.5795593,0.03290877,1.58744955,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84683609,-10.90190125,36.92957306,12.68284130,902.0483398,196.5093231,0.08273769,1.78087842,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99401855,-11.42667675,37.05599976,13.22198486,908.9212036,198.0064392,0.06197798,1.79531252,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52978134,17.06473160,-54.50593948,-16.15280724,286.5079651,286.5077515,0.02383805,0.91180521,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50593948,16.15280914,-54.40320969,-13.10028839,286.5077515,492.5905457,0.10273282,3.05263233,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780441,-5.68267775,13.05146027,6.60568237,628.6829834,72.77559662,0.06365796,0.92304039,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522995,-10.72660160,37.96117783,17.19141769,905.5986938,207.9786682,0.20595010,6.46482420,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26094437,-9.16562462,32.33787537,11.85557938,785.8892212,171.2042542,0.07692838,2.68992949,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299633,3.12287068,-11.60572243,-2.77691245,60.77631760,105.2536621,0.01727608,0.34600428,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555832,-1.17431128,4.70052195,1.35049880,108.9104080,24.17249680,0.01496208,0.17618614,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966045,-1.94643307,8.55761147,2.33123159,386.8899841,43.99237061,0.01795173,0.38482451,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966141,-1.94643307,8.55726242,2.32863975,388.1697693,43.87265778,0.01760270,0.38222998,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39163017,-7.67392588,27.80852890,15.02391243,1305.351685,156.4594574,0.41689965,7.34999847,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39163589,-7.67392731,27.55891991,10.58192158,1279.020630,146.0848083,0.16728392,2.90795207,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89916611,14.08840561,-34.89916611,-13.96741581,186.4295654,186.4297943,0.00000000,0.12111728,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89916611,14.08840561,-34.89916611,-13.96741581,186.4295654,186.4297943,0.00000000,0.12111728,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89920425,13.96741581,-34.82810974,-11.76094532,186.4299927,323.9571228,0.07109390,2.20645022,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89920425,13.96741581,-34.82810974,-11.76094532,186.4299927,323.9571228,0.07109390,2.20645022,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65109301,0.96280527,-4.65073919,-0.94912899,23.29393959,35.42400360,0.00035099,0.01372069,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65109301,0.96280527,-4.65073919,-0.94912899,23.29393959,35.42400360,0.00035099,0.01372069,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780441,-5.68267727,13.04925060,6.57489824,637.6329346,72.18109131,0.06144792,0.89222389,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56190109,16.77230453,-35.39298248,-13.31529140,193.8738098,335.7543030,0.16892347,3.45703888,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370232,-4.14949036,13.59742546,4.65604496,338.5850525,71.98260498,0.00372315,0.50657475,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370232,-4.14949036,13.59742546,4.65604496,338.5850525,71.98260498,0.00372315,0.50657475,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73057556,-0.36371168,-13.72781277,0.82632631,68.79174805,327.6206360,0.00276153,0.46265855,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93786621,-15.92184162,-5.40646744,68.19543457,130.7079010,0.00000000,0.53139865,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93786621,-15.92184162,-5.40646744,68.19543457,130.7079010,0.00000000,0.53139865,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,115.7556152,21.18136024,-115.7556152,-16.91253853,271.5039368,469.4755554,0.00000000,4.26879549,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,117.4884796,21.49862671,-117.4884796,-17.16556931,275.5684509,476.5034485,0.00000000,4.33269978,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86312866,25.59623337,-56.86312866,-22.83708572,253.6092377,480.0083008,0.00000000,2.75914717,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46012497,25.86499405,-57.46012497,-23.07687187,256.2718811,485.0478516,0.00000000,2.78811455,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66444397,25.95694733,-57.66444397,-23.15889168,257.1830750,486.7725220,0.00000000,2.79802895,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,106.9253464,-7.83303547,-106.9253464,11.07663536,252.8313141,437.1876831,0.00000000,3.24318695,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,106.9253464,-7.83303547,-106.9253464,11.07663536,252.8313141,437.1876831,0.00000000,3.24318695,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41228867,11.89778328,-33.41228867,-11.49677753,84.14728546,145.5044556,0.00000000,0.40085292,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08285904,11.78044415,-33.08285904,-11.38343525,83.31758881,144.0698547,0.00000000,0.39690068,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002365,5.17891788,-11.20002365,-5.12111425,29.70505714,50.12761307,0.00000000,0.05799811,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002365,5.17891788,-11.20002365,-5.12111425,29.70505714,50.12761307,0.00000000,0.05799811,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88973427,-1.69360173,-31.88973427,2.44644237,130.7327423,250.5711060,0.00000000,0.75284070,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09789276,-1.70465672,-32.09789276,2.46241164,131.5861053,252.2067108,0.00000000,0.75775486,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09789276,-1.70465672,-32.09789276,2.46241164,131.5861053,252.2067108,0.00000000,0.75775486,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,86.92860413,2.44337440,-86.92860413,0.01651532,205.8011932,355.8644714,0.00000000,2.45996046,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,90.66174316,2.54839969,-90.66174316,0.01731076,214.6392822,371.1470337,0.00000000,2.56560326,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,78.11272430,-22.42917633,-78.11272430,24.84118843,192.3264771,335.5551758,0.00000000,2.41234446,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99990082,-9.48636341,36.99990082,11.66749954,155.9054871,1598.030762,0.00000000,2.18117976,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99990082,-9.48636341,36.99990082,11.66749954,155.9054871,1598.030762,0.00000000,2.18117976,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263580,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866791,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-1.20224535,0.30316290,1.20224535,-0.30267328,3.03616309,5.06027126,0.00000000,0.00048965,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-1.20657146,0.30425379,1.20657146,-0.30376238,3.04708791,5.07847977,0.00000000,0.00049141,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41800499,-16.76383400,-23.41800499,17.69314003,119.4466171,231.8014374,0.00000000,0.92922992,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12683868,-16.55545616,-23.12683868,17.47309875,117.9616241,228.9190826,0.00000000,0.91767639,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,161.1146088,-43.00517654,-161.1146088,53.51367569,422.4689636,704.1148682,0.00000000,10.50850105,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356518,-0.69572145,-11.14356518,0.83419031,45.70957184,87.61001587,0.00000000,0.13846886,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,31.57888031,15.92627048,-31.57888031,-15.44700813,84.24536896,143.9191589,0.00000000,0.47926173,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,32.62614059,16.45456505,-32.62614059,-15.95928097,87.03936005,148.6919861,0.00000000,0.49515563,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98251438,0.58535182,-8.98251438,-0.48969984,38.50402832,70.10948944,0.00000000,0.09578359,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87120008,0.38263926,-5.87120008,-0.32007623,25.16722298,45.82534409,0.00000000,0.06260660,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502644,-0.07778658,-6.15502644,0.11905076,25.15189362,48.20779419,0.00000000,0.04126418,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233231,-0.07775252,-6.15233231,0.11899865,25.14088249,48.18669128,0.00000000,0.04124612,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99946117,-2.80124855,-9.95772934,3.32347941,236.7771149,42.89440155,0.04173223,0.52223104,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00000763,4.37502098,20.00000763,-2.36374235,83.90950012,463.1804810,0.00000000,2.01127839,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,110.8642960,6.07963514,-110.8642960,-2.45570660,261.1578369,446.1446533,0.00000000,3.62421060,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,110.4139099,6.05508947,-110.4139099,-2.44572043,260.0968933,444.3322144,0.00000000,3.60948706,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,115.7302704,6.34657383,-115.7302704,-2.56347322,272.6204224,465.7265625,0.00000000,3.78328180,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00000990,0.00000000,0.00000000,0.00004051,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003601,0.00000000,-0.00000000,0.00014738,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003601,0.00000000,-0.00000000,0.00014738,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002726,0.00000000,-0.00000000,0.00011160,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00000990,0.00000000,0.00000000,0.00004051,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23539734,10.65662098,-46.23539734,-9.01671696,194.2123566,372.2403564,0.00000000,1.63990295,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39173126,9.77070808,-42.39173126,-8.26713467,178.0669708,341.2950134,0.00000000,1.50357366,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43844223,10.01196098,-43.43844223,-8.47126198,182.4636993,349.7220459,0.00000000,1.54069889,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-28.18202591,-4.62480593,28.18202591,4.91835308,116.8974991,70.13849640,0.00000000,0.29354730,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-28.18202591,-4.62480593,28.18202591,4.91835308,116.8974991,70.13849640,0.00000000,0.29354730,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-28.18202591,-4.62480593,28.18202591,4.91835308,116.8974991,70.13849640,0.00000000,0.29354730,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04090881,-17.75505638,83.04090881,25.35772705,343.2563171,3604.190918,0.00000000,7.60265160,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04090881,-17.78932571,83.04090881,25.35772324,343.2852783,3604.496338,0.00000000,7.56831026,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99991608,-19.80821609,84.99991608,27.79144096,352.7944031,3704.341064,0.00000000,7.98321056,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94390869,-2.14842772,-13.94390869,2.31264162,61.28466797,111.5890884,0.00000000,0.16427824,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63937950,-2.25557899,-14.63937950,2.42800617,64.34131622,117.1547546,0.00000000,0.17247182,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-88.95782471,64.69026947,88.95782471,-59.62147141,279.1076050,465.1793518,0.00000000,5.06879377,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037343,-0.68427479,-1.56037343,0.68759459,7.09105635,13.42161179,0.00000000,0.00322173,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811521,-1.02981222,-2.34811521,1.03470361,10.67106438,20.19734955,0.00000000,0.00484819,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25517464,1.26398385,-13.25517464,-1.07879078,54.23524475,103.9508896,0.00000000,0.18519308,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21918964,1.26055241,-13.21918964,-1.07586205,54.08801270,103.6686859,0.00000000,0.18469031,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24051094,9.26759529,-31.24051094,-8.44881725,133.0150604,254.9454956,0.00000000,0.81877857,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63101578,9.38344002,-31.63101578,-8.55442619,134.6777344,258.1323547,0.00000000,0.82901323,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00000191,-3.83394289,14.00000191,5.30000114,75.00543213,1281.342773,0.00000000,1.46605980,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00000191,-3.83394289,14.00000191,5.30000114,75.00543213,1281.342773,0.00000000,1.46605980,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00000191,-3.83394289,14.00000191,5.30000114,75.00543213,1281.342773,0.00000000,1.46605980,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000397,-0.00000000,0.00000000,0.00002049,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000397,-0.00000000,0.00000000,0.00002049,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000397,-0.00000000,0.00000000,0.00002049,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000724,0.00000000,0.00000000,0.00003739,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02756882,-13.79813004,39.02756882,15.66476536,177.6549988,217.3042755,0.00000000,1.86668706,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67244720,-13.67247581,38.67244720,15.52227592,176.0383301,215.3270721,0.00000000,1.84970176,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58401012,0.00000000,7.60938692,32.14567947,39.31977081,0.00000000,0.02542314,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.57177734,-16.03816223,-69.57177734,18.71973419,170.6863403,291.5892944,0.00000000,2.68140221,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.76963806,-22.07770729,-95.76963806,25.76864624,234.9598694,401.3896179,0.00000000,3.69110751,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47897339,-2.06691194,58.47897339,5.65531254,234.2688904,2357.331055,0.00000000,3.58827043,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47897339,-1.93262804,58.47897339,5.65531206,234.2505035,2357.146240,0.00000000,3.72250557,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47897339,-2.18606472,58.47897339,5.82668591,234.2862244,2357.504883,0.00000000,3.64066148,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280502,79.51294708,0.00000000,0.08868878,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,42.06696701,27.07648659,-42.06696701,-26.21260071,119.0621567,198.4369354,0.00000000,0.86388534,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.66881561,-24.68599319,-10.30922318,111.8203583,208.9641418,0.00000000,1.35954809,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.78652000,-24.93509865,-10.41328335,112.9486465,211.0728760,0.00000000,1.37326717,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.29302454,45.66699219,2.82484460,186.4006958,1910.607178,0.00000000,3.11791229,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773392,0.00000000,0.05112862,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139885,57.40684128,0.00000000,0.05709515,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.81305766,-0.00000000,2.82484460,11.48192883,117.6879501,0.00000000,0.01183021,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006876,-0.00000000,0.00000000,0.00028081,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79607844,-11.59459019,-0.64783299,47.29570007,90.65008545,0.00000000,0.14824536,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75279272,-10.96415043,-0.61260796,44.72406006,85.72110748,0.00000000,0.14018473,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255951,-3.40974283,-25.66255951,3.98298907,105.9997864,203.1662598,0.00000000,0.57324642,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53756857,-25.65319824,3.10591435,104.8619156,202.6607819,0.00000000,0.56848139,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79232216,-20.61581421,-5.30821848,87.10864258,166.9582367,0.00000000,0.48410431,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73678017,-20.53965187,-4.26029539,85.83441925,164.5159607,0.02264566,0.47648498,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,83.49044037,8.46281528,-83.49044037,-5.73474503,196.8720093,340.4244080,0.00000000,2.72783732,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,86.42729187,8.76040649,-86.42729187,-5.93654919,203.7971344,352.3992004,0.00000000,2.82379150,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21814823,-12.17174721,2.48621631,50.01380157,97.05799103,0.00000000,0.26810229,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00947523,-11.02687931,2.25239086,45.30950165,87.92880249,0.00000000,0.24288474,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,48.69370270,2.15617418,-48.69370270,-1.24754965,113.8730927,196.9054871,0.00000000,0.90819579,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12772012,-6.73761129,1.30418515,27.55828857,52.82005310,0.00000000,0.17646499,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902897,-0.24110132,0.08952285,1.03691483,5.72377014,0.00002549,0.00049388,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63551807,-41.60320282,-9.32258320,173.1286621,331.8299561,0.00000000,1.31293523,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63551807,-41.60320282,-9.32258320,173.1286621,331.8299561,0.00000000,1.31293523,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,93.12323761,119.1638718,-93.12323761,-113.3105392,354.7964478,591.3273926,0.00000000,5.85333681,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,88.68880463,-63.72151184,-88.68880463,67.08660126,256.1989441,448.3484802,0.00000000,3.36495495,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53702736,0.00000000,-20.70995331,86.83229065,748.9285278,0.00000000,0.82707268,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53702736,0.00000000,-20.70995331,86.83229065,748.9285278,0.00000000,0.82707268,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58160162,1.55378771,4.58160162,-1.54138911,19.41411972,111.1843948,0.00000000,0.01236187,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,66.23847961,7.01551723,-66.23847961,-4.81571054,159.1878662,265.3130798,0.00000000,2.19980693,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,65.51979065,6.93939924,-65.51979065,-4.76345968,157.4606781,262.4344482,0.00000000,2.17593908,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-14.56709766,-0.00000000,14.90502644,58.15295792,596.0659790,0.00000000,0.33797413,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.30055249,-1.35945940,-1.28322268,7.60020113,43.00203705,0.00000000,0.01733603,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35964203,-26.03840828,80.35964203,30.21219063,194.8945923,2941.691406,0.00000000,4.17364550,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6535797,-113.9517899,229.6535797,140.2594147,591.4938965,8124.829102,0.00000000,26.30745506,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,94.49279022,-11.32737923,-94.39743042,16.33322144,221.0284576,221.0284119,0.09534988,5.00586796,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,94.49277496,-11.29273129,-94.49277496,11.32737923,232.6649475,221.0284119,0.00000000,0.04651896,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75958633,27.18836975,-61.75958633,-23.10605431,160.0961456,517.8111572,0.00000000,4.08236742,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5845947,-15.34504128,185.5845947,27.41551971,428.3399353,5746.894043,0.00000000,12.07038403,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08113480,9.28298664,-23.08113480,-8.71393871,61.56443024,194.2055969,0.00000000,0.56896037,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17670822,9.32134819,-23.17670822,-8.75005913,61.81929016,195.0098877,0.00000000,0.57131636,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10831833,13.71786880,-34.10831833,-12.87714386,90.97716522,286.9889221,0.00000000,0.84078544,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5499878,-32.17019272,213.5499878,49.18642807,496.7519226,6823.440430,0.00000000,17.01614761,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99999809,1.48057854,20.99999809,-0.39408249,49.02172089,822.1350098,0.00000000,1.08648908,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,4.16536713,38.99998856,-0.39408249,91.33139801,1531.703491,0.00000000,3.77127743,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,4.15943241,38.99998856,-0.39408249,91.32992554,1531.678833,0.00000000,3.76531863,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,4.15943241,38.99998856,-0.39408249,91.32992554,1531.678833,0.00000000,3.76531863,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,4.10281849,38.99998856,-0.39408249,91.31603241,1531.445923,0.00000000,3.70873284,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,4.10281849,38.99998856,-0.39408249,91.31603241,1531.445923,0.00000000,3.70873284,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.46042898,-0.00000000,-0.45976293,1.07214928,17.97932625,0.00000000,0.00062743,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.46042898,-0.00000000,-0.45976293,1.07214928,17.97932625,0.00000000,0.00062743,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66000080,3.01242685,11.66000080,-2.71685243,28.36236763,273.9804382,0.00000000,0.29556969,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218666,0.20553544,-10.12218666,-0.08545363,23.44238091,78.62963867,0.00000000,0.11999793,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218666,0.20553544,-10.12218666,-0.08545363,23.44238091,78.62963867,0.00000000,0.11999793,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-0.00000000,-22.81411743,0.00000000,23.27220917,52.68481064,943.9338989,0.00000000,0.45814803,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99993896,-16.66800308,84.99993896,23.27220917,200.0293884,3583.859131,0.00000000,6.60426235,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72692871,-18.36273766,77.72692871,23.97742844,184.4364166,3304.485352,0.00000000,5.61474609,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.49265862,85.96398163,-2.16857266,211.2714233,3697.249268,0.00000000,18.32402802,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.67631435,85.96398163,-2.16857266,208.0972443,3641.700928,0.00000000,11.50771427,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.99688482,53.43898392,-1.19492769,129.1782227,2260.618652,0.00000000,6.80196810,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63106441,78.69104004,22.10281372,186.4204102,1351.547852,0.00000000,6.47175455,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.14982605,140.5390625,-77.94052887,396.8510742,5197.645508,0.00000000,16.20922852,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,32.81325531,75.00000000,-25.98017693,192.0526733,3280.900879,0.00000000,6.83318472,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.88831329,-39.99999619,68.27841187,1232.497925,184.8746948,0.00000000,3.39009833,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6998749,2.48650432,145.6998749,9.54195023,341.8612671,4477.433105,0.00000000,12.02837944,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999054,8.39069748,106.1999054,3.18065143,249.9211121,4269.485352,0.00000000,11.57145882,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99997711,29.65488434,99.99997711,-23.22702599,249.3587646,3265.906982,0.00000000,6.42785454,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,11.49291897,59.99999237,-7.74234247,146.0487366,2494.998779,0.00000000,3.75048900,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.17668450,-8.13978004,-0.77995491,33.17366028,342.1033630,0.00000000,0.39672637,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852234,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75621796,7.43622208,-10.73786354,-6.83558083,53.55802536,291.0205383,0.01835087,0.60061461,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00005341,-15.84218121,24.00005341,18.01401901,124.7685013,1265.152466,0.00000000,2.17184758,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16480923,-1.84208298,8.18194866,2.05594373,34.43406296,344.3406372,0.01713867,0.21386075,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.31912994,21.40366936,39.42978668,-19.01056862,108.7806702,721.3457642,0.04128897,2.35310841,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.44740677,20.69518661,39.55765533,-18.32511330,108.2440948,717.8076782,0.04088493,2.33008170,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.26486206,34.99999237,32.61726761,107.9052048,773.3206787,0.00000000,1.35241187,1,
