xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6933212,-48.31327057,123.0360184,60.96306992,327.4661255,5594.212402,0.34269240,12.64981937,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75562072,-0.52999997,-2.75000000,6.96876049,119.0530396,0.00015520,0.00570197,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939774,-48.27795029,123.0360184,60.96306992,327.1516113,5588.840332,0.34203449,12.68501759,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938705,-48.33366776,123.0360184,60.96306610,327.2019653,5589.699219,0.34213975,12.62941837,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938019,-48.37541580,123.0360184,60.96306610,327.2396545,5590.342773,0.34221846,12.58768845,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940155,-48.26423264,123.0360184,60.96306992,327.1390686,5588.623535,0.34200805,12.69890785,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939240,-48.32050323,123.0360184,60.96306610,327.1793213,5589.313965,0.34209239,12.64254475,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940308,-48.26499939,123.0360184,60.96306610,327.1291504,5588.455078,0.34198734,12.69813919,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6942444,-48.13904572,123.0360184,60.96306610,327.0272217,5586.715332,0.34177437,12.82396889,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940613,-48.23640823,123.0360184,60.96306610,327.1151123,5588.214355,0.34195787,12.72677898,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80706406,93.70169830,-17.48039246,242.8545532,4249.954590,0.19606584,7.32667160,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16599083,72.90479279,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.70023155,93.70169830,-17.48039246,242.7924042,4248.865234,0.19596545,7.21977949,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51589966,24.80906868,93.70169830,-17.48039055,242.8870087,4250.521973,0.18579626,7.32863045,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.69997597,93.70169830,-17.48039055,242.7881317,4248.790527,0.19595854,7.21952486,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80719757,93.70169830,-17.48039246,242.8567200,4249.992188,0.19606936,7.32680273,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50575256,24.69945335,93.70169830,-17.48039246,242.7792969,4248.637207,0.19594435,7.21900225,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50585938,24.59230423,93.70169830,-17.48039246,242.7109985,4247.442383,0.19583416,7.11187220,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59215546,93.70169830,-17.48039246,242.7084961,4247.397949,0.19583008,7.11172390,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59215546,93.70169830,-17.48039246,242.7084961,4247.397949,0.19583008,7.11172390,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8808136,-7.92376852,157.0275879,17.21951103,392.6101990,654.3502808,0.14677489,9.29574203,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-158.2831573,-7.97308159,158.4325562,17.31059647,396.1058960,660.1765137,0.14940022,9.33751488,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8814240,-7.95147514,157.0257721,17.24736023,392.6131897,654.3553467,0.14433086,9.29588604,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,5.24958515,8.58946705,-5.24474335,-8.54607773,24.30497742,38.88819504,0.00483841,0.04345931,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-31.71894836,33.31827545,31.73163795,-32.33964920,111.5010986,185.8351440,0.01269206,0.97862732,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,-10.51771927,7.26477575,10.52577114,-7.11975336,53.06033325,30.66400719,0.00805802,0.14504437,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,-11.77241039,-14.79366112,11.79067326,15.11348915,78.50942993,46.25488663,0.01826735,0.31984842,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215186,34.03059769,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.79995728,12.76633739,59.79995728,-8.88262558,147.5962982,2521.436279,0.00000000,3.88361859,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.79995728,12.75326729,59.79995728,-8.88262653,147.5904083,2521.336914,0.00000000,3.87074351,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824328,0.06574225,-1.04804087,-0.05932396,2.52916026,8.97185612,0.00020334,0.00642882,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032684,0.98725492,-0.60000002,-0.98000002,2.78888679,165.7576752,0.00032605,0.00725452,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033244,0.98724300,-0.60000002,-0.98000002,2.78886938,165.7590179,0.00033284,0.00726135,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734188,-0.60000002,-0.98000002,2.78906584,165.7686157,0.00032609,0.00734375,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.24713135,3.58063054,24.39995766,-0.28879255,59.15937424,3516.143311,0.15282418,3.29183340,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.24708557,3.60608292,24.39995575,-0.28879255,59.16827011,3516.671875,0.15287016,3.31728315,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60029918,0.98719251,-0.60000002,-0.98000002,2.78871679,165.7484894,0.00029884,0.00719931,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08819762,2.16835618,-0.08724026,-2.14462256,5.23496103,18.24290657,0.00095681,0.02371730,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.39443207,29.92569733,99.69913483,-21.35387802,252.9756470,4321.667969,0.30470061,8.57192802,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.69941711,29.71405983,99.69941711,-21.35388184,253.5396576,4331.300781,0.00000000,8.36009884,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308586,59.67540741,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01975346,-5.66203356,-4.01332569,5.82234287,16.89603806,60.45836639,0.00642822,0.16035047,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.07203245,-5.73950338,-4.06546688,5.90196562,17.12338638,61.27185822,0.00656590,0.16250597,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.79289055,12.38115025,-10.77912331,-12.02459335,39.96584702,138.0641174,0.01376597,0.35660410,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22561264,4.65059328,-21.19696999,-3.92208052,52.57426071,185.0453796,0.02863824,0.72848529,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97869492,4.81913376,-20.95761490,-4.09717989,52.08061600,183.3078461,0.02107722,0.72189492,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.4011230,247.3746948,528.0960083,-213.6723022,1399.318359,1479.639771,0.69489545,33.70243073,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3909912,258.4225769,528.0961914,-224.2178955,1410.770630,1490.620483,0.70524776,34.20451736,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00236569,-18.58344650,-0.00011102,18.69294548,44.63970184,810.9616089,0.00225438,0.10933763,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00236569,-18.58344650,-0.00011102,18.69294548,44.63970184,810.9616089,0.00225438,0.10933763,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00236569,-18.58344650,-0.00011102,18.69294548,44.63970184,810.9616089,0.00225438,0.10933763,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-29.96083450,-0.00000000,29.95122719,77.81708527,983.4027710,0.00000000,-0.00961009,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-19.97176170,-0.00000000,19.96748734,51.88960648,655.7477417,0.00000000,-0.00427305,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,84.96967316,16.79631233,-84.64891815,-9.19578171,208.6576691,759.2293091,0.32075468,7.60049057,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,84.96967316,16.79631233,-84.64891815,-9.19578171,208.6576691,759.2293091,0.32075468,7.60049057,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00110971,-11.85866356,-0.00000786,11.91208553,28.48595428,517.4945679,0.00110159,0.05342700,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00110971,-11.85866356,-0.00000786,11.91208553,28.48595428,517.4945679,0.00110159,0.05342700,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00110971,-11.85866356,-0.00000786,11.91208553,28.48595428,517.4945679,0.00110159,0.05342700,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00110971,-11.85866356,-0.00000786,11.91208553,28.48595428,517.4945679,0.00110159,0.05342700,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-87.50212097,12.41018772,87.56606293,-8.82946396,443.6245422,211.5890961,0.06394497,3.58091807,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-87.50212097,12.41018772,87.56606293,-8.82946396,443.6245422,211.5890961,0.06394497,3.58091807,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-87.50212097,12.41018772,87.56606293,-8.82946396,443.6245422,211.5890961,0.06394497,3.58091807,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.76673126,13.61192608,-65.57798004,-9.13945103,161.5990143,582.4103394,0.18874916,4.47253418,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.83076477,13.63505173,-65.64163971,-9.15387440,161.7561646,582.9766846,0.18911645,4.48123741,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71845055,4.41724491,-12.70957470,-4.12403679,32.78990173,116.5533600,0.00887623,0.29327065,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94581604,4.52384901,-12.93734455,-4.22520399,33.39822388,118.7157516,0.00847195,0.29872820,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62227249,8.49165440,-33.59269333,-7.05582571,83.59539032,291.3171997,0.02957406,1.43582034,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00746536,8.34954643,-32.97895432,-6.93984175,82.07456970,286.0174255,0.02850778,1.40970969,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62227249,8.49165440,-33.59269333,-7.05582571,83.59539032,291.3171997,0.02957406,1.43582034,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12641907,7.83336735,-35.06361008,-5.83552122,87.24116516,304.0221863,0.06280923,1.99781680,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78913879,7.82990694,-34.73079681,-5.85033226,86.44150543,301.2356262,0.05834282,1.97962415,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29573441,-8.53033352,-23.28205109,9.07537937,61.11786270,215.1165314,0.01367825,0.54497027,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.29131413,-10.59542465,-12.27759171,11.03404427,39.97854233,142.1056671,0.01372255,0.43859392,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47269821,39.57863617,-25.42728424,-37.76914215,115.9545670,391.9602356,0.04541191,1.80930626,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57088852,2.10318780,-6.56937456,-2.04180646,17.06642532,53.52627563,0.00151261,0.06128331,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37877131,2.01453757,-6.37707043,-1.95503974,16.54708862,51.89745331,0.00169649,0.05941224,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96373749,-57.89205933,19.96373749,61.45717621,151.2453003,1090.226440,0.00000000,3.56510758,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,13.45972157,12.98312378,-13.45908451,-12.96060085,47.58318710,47.58245087,0.00048245,0.02226703,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87273979,-2.91100812,-17.83374596,3.77102637,46.11407089,157.6863556,0.03899232,0.85999733,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90888786,-2.84855914,-17.87304115,3.70996785,46.17967987,157.9107666,0.03584476,0.86136031,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28507233,-2.81476235,-17.24738503,3.64652133,44.59759140,152.5008240,0.03768560,0.83171713,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.80024719,-1.85345674,-20.77834129,2.53801394,52.70903015,178.1725311,0.02190408,0.68450248,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.46457863,-12.54498768,-20.43735504,13.46603298,60.58660507,208.3216858,0.02722197,0.92100996,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78529644,-5.69952297,10.78529644,6.03854370,62.77097321,30.11098480,0.00000000,0.33900264,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81220245,-1.05827975,10.81220245,1.32371461,55.90253448,26.53548622,0.00000000,0.26539642,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209426,-0.20055000,0.82221210,0.20430037,18.88715363,2.07532430,0.00011848,0.00375934,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817243,-0.18015158,0.84840918,0.18398936,19.35343170,2.12656093,0.00023684,0.00384678,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70704985,1.20706105,-4.70178223,-1.09624207,11.78171349,214.9597626,0.00526811,0.11083186,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79561615,1.22258556,-4.79009342,-1.10972440,11.99907684,218.9255981,0.00552401,0.11286899,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70826387,1.23184562,-4.70352745,-1.12081277,11.79963207,215.2863922,0.00473551,0.11102474,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38913822,4.36645412,-11.38258266,-4.13684845,30.15652466,104.3908997,0.00655079,0.22956258,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13849449,4.23236084,-11.13142586,-4.00814247,29.45935822,101.9777756,0.00706682,0.22423561,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21302986,0.92939389,-21.19033241,-0.17132448,53.61795044,183.1134033,0.02269759,0.75804687,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43583298,0.95495313,-21.41345787,-0.18889014,54.18286896,185.0426636,0.02237296,0.76605022,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64828587,0.68696982,-8.63403702,-0.48837179,22.20849037,74.64691162,0.01424788,0.19854794,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30598068,1.00428414,-8.30011177,-0.81234723,21.41734695,71.98770142,0.00586920,0.19187760,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62657166,-1.55306208,-11.61243725,1.91403735,29.46365929,101.6496277,0.01413284,0.36097258,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36428928,-1.55881619,-11.34922409,1.91177225,28.81274033,99.40396118,0.01506481,0.35294694,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35023689,8.18635178,-23.32059097,-7.23367405,63.12097549,208.9675751,0.02964712,0.95270520,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76537132,7.98523664,-22.73660660,-7.05634642,61.54327393,203.7443542,0.02876412,0.92889637,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78051424,-14.87596035,-2.76978827,15.25491142,38.87210846,133.5592651,0.01072737,0.37897334,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.80125070,-14.77245522,-2.79158044,15.14894199,38.62068939,132.6950836,0.00967115,0.37654817,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60673618,3.42036104,-11.59212112,-3.04171205,32.19119644,103.2068176,0.01461558,0.37861308,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05279732,6.49865103,-22.02503014,-5.77929735,61.16323471,196.0930634,0.02776960,0.71936482,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44022942,4.79403114,-30.39057922,-3.50784588,81.78421021,262.2051392,0.04965098,1.28619659,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.00752539,9.40036297,-0.00612454,-9.32273674,22.48226738,45.06663132,0.00140079,0.07763302,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.00741102,9.38602161,-0.00601440,-9.30862999,22.44837379,44.99869537,0.00139657,0.07739912,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39301872,-29.91447449,21.42757416,31.19438362,89.06676483,608.6213989,0.03456039,1.28001428,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-76.82624817,-24.62670708,76.88861847,27.78919983,396.6853943,198.2564087,0.06237806,3.16256762,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13360977,13.98931885,-42.06722641,-12.26960754,107.7723770,368.0590820,0.06638590,1.71971118,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13360977,13.98931885,-42.06722641,-12.26960754,107.7723770,368.0590820,0.06638590,1.71971118,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97914505,10.28059387,-29.92951012,-8.72943401,81.01432037,268.2062073,0.04963428,1.55107117,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37420025,-0.52560246,0.37421268,0.52586550,2.52724528,5.28424025,0.00001241,0.00026309,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37420025,-0.52560246,0.37421268,0.52586550,2.52724528,5.28424025,0.00001241,0.00026309,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.41627312,29.80000114,-20.18807602,152.9501801,1567.740356,0.00000000,2.22823834,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.42831421,29.80000114,-20.18807602,152.9798584,1568.042358,0.00000000,2.24019003,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.43627167,29.80000114,-20.18807602,152.9994965,1568.244019,0.00000000,2.24816108,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70081031,-0.20000000,-0.69999999,2.98925090,30.64101601,0.00000000,0.00083985,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70090491,-0.20000000,-0.69999999,2.98962402,30.64164925,0.00000000,0.00085549,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43253183,1.64502537,-4.42593002,-1.54847729,19.62532997,217.0105133,0.00660138,0.09652687,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43253136,1.64499319,-4.42593002,-1.54847729,19.62528229,217.0105133,0.00660136,0.09652654,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43253708,1.64510417,-4.42593002,-1.54847729,19.63334084,217.0991058,0.00660677,0.09660568,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18348694,-26.57897568,91.18348694,34.49148178,392.5240173,4023.372314,0.00000000,7.91240406,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18348694,-26.65570641,91.18348694,34.49148178,392.6076050,4024.227539,0.00000000,7.83581161,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18347931,-26.72620201,91.18347931,34.49148178,391.9824524,4017.819580,0.00000000,7.76533318,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18347931,-26.66084671,91.18347931,34.49148178,391.9067078,4017.043457,0.00000000,7.83062506,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18347931,-26.72622871,91.18347931,34.49148178,391.9817810,4017.812500,0.00000000,7.76530409,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18347931,-26.69353485,91.18347931,34.49148178,391.9438782,4017.424072,0.00000000,7.79795551,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18347931,-26.58475685,91.18347931,34.49148178,391.8206787,4016.160400,0.00000000,7.90682125,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18347931,-26.71525764,91.18347931,34.49148178,391.9716797,4017.708740,0.00000000,7.77629328,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18347931,-26.70438957,91.18347931,34.49148178,391.9566956,4017.555664,0.00000000,7.78708220,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18347931,-26.70438957,91.18347931,34.49148178,391.9566956,4017.555664,0.00000000,7.78708220,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18348694,-26.69465828,91.18348694,34.49148178,392.7777405,4025.971191,0.00000000,7.79687548,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999993,1.30159938,-0.47999993,-1.29999995,5.73508930,58.78726578,0.00000000,0.00166482,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554871,3993.967285,0.17526115,6.66693449,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554871,3993.967285,0.17526115,6.66693449,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6651917,3994.067627,0.17526993,6.66726828,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942444,3994.364990,0.17529604,6.66826153,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2833862,4000.404541,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986263,95.43415833,20.47821045,390.2838440,4000.408691,0.17582692,6.68845606,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,0.00000000,0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85532570,-6.77455950,17.87291527,7.18499804,89.86827087,155.6773224,0.01759022,0.41043839,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803520,-5.31421137,9.49800110,5.60000038,51.17523193,966.6917114,0.00996604,0.28581199,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27771497,15.50000000,-2.14167690,74.81528473,1309.267578,0.00000000,1.13604259,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27771497,15.50000000,-2.14167690,74.81528473,1309.267578,0.00000000,1.13604259,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27771497,15.50000000,-2.14167690,74.81528473,1309.267578,0.00000000,1.13604259,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42769623,-2.89478278,15.50000000,4.01778841,74.12657166,1339.808716,0.07230270,1.12299943,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53006744,15.53204060,-54.49566269,-13.87252617,288.9696350,288.9696960,0.03440389,1.65957069,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53006744,15.53204060,-54.49566269,-13.87252617,288.9696350,288.9696960,0.03440389,1.65957069,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53006744,15.53204060,-54.49566269,-13.87252617,288.9696350,288.9696960,0.03440389,1.65957069,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005888,-1.96019602,5.51374722,2.04241824,260.0000000,28.41185188,0.00369115,0.08225995,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005888,-1.96019602,5.51374722,2.04241824,260.0000000,28.41185188,0.00369115,0.08225995,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634247,0.01920437,-0.08628830,-0.01870289,0.45461747,4.16365290,0.00005400,0.00049914,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743691,0.10738539,-0.40727189,-0.10499492,2.16560984,19.83400345,0.00016470,0.00238588,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75327516,-1.13087142,3.77367997,1.34964681,176.3700256,20.65756607,0.02040479,0.21876614,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64082503,-0.72226411,3.65861058,0.92117023,167.0039520,19.44642830,0.01778588,0.19890533,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810784,-0.19317038,1.06877577,0.20286047,49.62723923,5.50735712,0.00066889,0.00969251,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580776,0.72544843,-12.60079288,-0.36124992,63.56366730,110.0807724,0.02502014,0.36421716,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411606,1.06894147,-13.98393631,-0.66405630,70.59131622,122.2513885,0.02018169,0.40493593,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22600174,4.12842989,-8.21649551,-3.93914723,46.25983810,160.2271729,0.00950562,0.18927373,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236351,4.06557894,-8.41963863,-3.87321973,47.05108261,162.9676819,0.01272581,0.19233322,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927311,4.31454945,-8.44083405,-4.11940908,47.68356705,165.1586914,0.00843626,0.19516277,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16588163,2.63549685,-6.14611769,-2.34040380,33.85301590,310.2969055,0.01976343,0.29510388,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275787,2.65340853,-6.14611769,-2.34040380,33.87417603,302.4859009,0.01664000,0.31301194,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19508076,-1.41739416,7.21263313,1.70847571,333.7247925,37.41016388,0.01755268,0.29108199,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987320,-2.55084395,7.22920465,2.87182164,348.0348816,39.26002121,0.01933150,0.32098350,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.40507534,-16.34185982,-0.39645723,16.63415527,82.06486511,700.9654541,0.00861659,0.29241809,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064070,53.58833313,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284941,-1.38915968,3.44195700,1.51053178,161.9494324,18.85783768,0.00910610,0.12135270,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45453143,-1.39608598,3.46374917,1.51819992,162.9420166,18.97341347,0.00921805,0.12209221,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03152323,-0.76697737,3.03633642,0.83677787,137.0907898,15.96320248,0.00481395,0.06981225,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725819,-0.75809163,3.00202131,0.82708353,135.5389557,15.78247356,0.00476415,0.06902166,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60848713,1.08616960,-2.60367322,-0.99832535,14.11663246,119.6181946,0.00481369,0.08784981,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61120772,1.09255493,-2.60367489,-0.99832577,14.28719139,121.0633698,0.00753302,0.09423129,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07084846,2.70907068,-7.05479765,-2.44479346,37.79715729,346.1713257,0.01605131,0.26428670,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07144165,2.70952177,-7.05480146,-2.44479394,38.04483032,348.4396057,0.01664054,0.26473582,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872355,-1.17527235,4.72312403,1.36522162,223.3743134,24.24419785,0.01439878,0.18994138,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,-0.00000000,0.00000000,-0.00000053,-0.00000629,0.00000000,0.00003133,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78777218,-4.97896862,10.83400154,5.05550146,260.4376831,61.32944870,0.04619132,0.07665792,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95933151,0.08707570,-1.95570254,-0.03524258,10.03257656,91.88491821,0.00362934,0.05183640,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95925140,0.08410233,-1.95554399,-0.03227608,10.03150272,91.87506866,0.00370744,0.05182529,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106159,3.16409254,-11.57509613,-2.79961705,60.31177902,104.4491119,0.01596751,0.36449650,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397327,3.35937691,-12.20778465,-2.97480702,63.63486481,110.2041092,0.01618845,0.38460788,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67044258,11.31221104,-31.56508446,-8.68159866,168.8108826,803.9624634,0.10536120,2.63067961,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17711639,12.39794922,-35.04797745,-9.48092651,187.2223358,891.6467896,0.12913908,2.91707730,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77027798,3.68947935,-9.75902462,-3.43582582,52.97178268,91.73759460,0.01125438,0.25368178,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57470417,3.57500434,-9.56276989,-3.32679415,51.83900452,89.77575684,0.01193675,0.24821423,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78778744,-4.97897005,10.84108067,5.05642891,260.8577271,61.41081619,0.05321142,0.07745218,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51197469,0.11456668,-1.50974774,-0.08423702,7.77497101,71.20827484,0.00222710,0.03032649,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94553733,0.24226044,-2.94157648,-0.18312037,15.15442753,138.7941437,0.00396047,0.05913696,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242640,-0.62279838,2.73673272,0.68503463,128.1103058,13.95429039,0.00430436,0.06222497,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876424,0.42927009,-2.28399372,-0.30431604,11.37923050,104.3019638,0.00477054,0.12494760,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78714561,1.70344734,13.84699917,-0.57949990,67.88175964,579.8233643,0.05985312,1.12394989,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81758118,1.53094757,13.84699917,-0.78530014,67.93137360,580.2471313,0.02941917,0.74566269,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78640079,1.71194649,13.84699917,-0.58670580,67.88325500,579.8360596,0.06059929,1.12523842,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84700108,0.98235178,13.84700108,-0.23320198,67.83202362,579.3984985,0.00000000,0.74912411,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01368141,2.02984524,16.09700012,-0.46217203,78.87535858,673.7269287,0.08331930,1.56767404,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01369286,2.02131176,16.09700012,-0.42373681,78.87017059,673.6827393,0.08330831,1.59757900,1,
