xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260113,-0.39273983,5.27892351,0.52864027,45.30767822,25.92407417,0.00632168,0.13591602,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899935,-0.39236304,5.26528835,0.52792090,45.19120407,25.85742760,0.00628921,0.13556749,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39424133,2.93581367,20.44599915,-1.27673948,100.3392487,1075.226318,0.05175916,1.65909123,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35874367,2.86254668,18.45299911,-0.87179971,90.48332214,969.6110840,0.09425641,1.99076045,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29855919,3.45814419,24.37200165,-1.21128762,119.5210190,1280.776489,0.07344025,2.24687505,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.66142774,24.37200165,-0.42536092,119.3918686,1279.392456,0.00000000,2.23607969,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33627510,3.16755652,22.40000153,-1.15684891,109.8610687,1177.261353,0.06372578,2.01071620,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300102,2.18484521,18.45300102,-0.89921224,90.48976135,969.6801147,0.00000000,1.28564560,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261318,0.53829342,-1.25197744,-0.43694112,6.81284189,59.28478241,0.01063549,0.10134999,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38317490,0.53230613,-3.37947083,-0.47902414,17.80818367,61.68107605,0.00370400,0.05328118,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30646324,0.51533651,-3.30277038,-0.46327853,17.40045166,60.26886368,0.00369455,0.05205598,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73342276,2.52681756,-6.71640873,-2.28027534,36.12526703,331.1241150,0.01701554,0.24653777,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37199974,2.39145684,-6.35590649,-2.15816331,34.18667984,313.3553162,0.01609341,0.23330860,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887869,0.88104558,-2.52334738,-0.82665801,13.45147610,369.5925903,0.00553158,0.05439391,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645627,0.39983439,-0.99525106,-0.37794456,5.39313698,148.1815033,0.00120512,0.02188760,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331393,0.16989163,-0.53296888,-0.16589792,2.81373382,74.97675323,0.00034536,0.00399836,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361343,-0.89861017,2.80174303,1.01660073,136.8118744,14.95032978,0.00812949,0.11798277,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434467,-0.90702081,2.79202104,1.02478492,136.5214996,14.91859245,0.00767631,0.11776156,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17128229,1.79895723,-5.15707445,-1.62202811,27.52531242,239.7151794,0.01420763,0.17692518,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17691517,1.85902977,-5.15707445,-1.62202811,27.65265846,240.8243408,0.01984069,0.23700599,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446221,3.55752420,0.83244538,162.4406281,17.80475616,0.01043678,0.10801233,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446221,3.55752420,0.83244538,162.4406281,17.80475616,0.01043678,0.10801233,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650597,-0.86934471,4.26903009,0.99892914,194.9285889,21.36570740,0.01252413,0.12961480,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11165881,-2.51567411,3.12339115,2.65708208,177.1581268,20.02315521,0.01173296,0.14142407,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09818983,0.64438838,5.10590076,-0.51591712,227.5162048,25.05842209,0.00771131,0.12846720,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95541286,3.51197839,13.99800014,-2.61731672,69.75015259,1191.565552,0.04258680,0.89468074,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95553493,3.51009631,13.99800014,-2.61547780,69.74851227,1191.537476,0.04246550,0.89463836,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95409679,3.51587987,13.99800014,-2.62109137,69.75360107,1191.623779,0.04390331,0.89476854,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95385456,3.51963115,13.99800014,-2.62478089,69.75691223,1191.680664,0.04414611,0.89485359,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63830948,1.70687938,28.69500732,-0.33631265,139.1670837,1491.301880,0.05669916,1.37054288,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63774872,1.69360363,28.69500732,-0.33631265,139.1605682,1491.232056,0.05725706,1.35727382,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94682121,1.52774119,26.99500847,-0.33631265,130.9253082,1402.983521,0.04818832,1.19141448,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55309868,1.57503116,27.60000801,-0.33631265,133.8745422,1434.587646,0.04690904,1.23874605,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88677597,1.99146163,26.99501228,-0.33631265,130.7813873,1400.668579,0.10823970,1.65517426,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87986565,1.99059904,26.99501228,-0.33631268,130.7476501,1400.307251,0.11514941,1.65432036,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94403875,9.04381752,-0.88664496,43.52180099,44.08650589,0.00182028,0.05743052,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926517,123.9307632,12.46303940,0.00315258,0.05263850,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334846,163.2719116,16.03250504,0.00548111,0.09151787,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82564986,163.8644867,16.09071541,0.00552097,0.09184887,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315203,-1.29081035,-1.23020589,1.33350217,8.81159306,80.70259857,0.00294577,0.04268328,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33787394,-1.39463544,2.34186769,1.45295286,121.0903778,13.60344982,0.00399394,0.05831347,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.00497544,-9.27429676,0.00602318,9.30862999,44.99883652,44.99869919,0.00113931,0.03436302,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.00505918,-9.28835011,0.00612514,9.32273674,45.06702423,45.06663895,0.00114276,0.03446715,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139235,-3.98561168,-0.69855982,19.71648788,68.29072571,0.00408327,0.07282847,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78329939,-4.04772282,-0.70935541,20.02363968,69.35468292,0.00414863,0.07396299,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076463,54.86433029,6.05101728,0.00080364,0.00962929,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19092321,2.84216380,-2.18513060,-2.74547052,17.92471313,160.0627899,0.00579267,0.09671240,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77962780,-2.66046429,-3.77455282,2.74547052,23.08687401,212.9100952,0.00507526,0.08501059,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99856186,-11.02260971,32.04344559,12.37894726,794.9821167,172.8489990,0.04488747,1.35638213,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47056198,-11.16767502,32.51676941,12.54372120,806.5746460,175.3694611,0.04620612,1.37613904,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376024,-1.82753992,6.89223719,2.30921817,327.3387451,36.92515182,0.03847610,0.48166379,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67762613,1.43217731,220.3019104,24.85094833,0.03437072,0.32337517,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67762613,1.43217731,220.3019104,24.85094833,0.03437072,0.32337517,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80582428,5.52461910,807.8547974,93.97901154,0.04730845,1.47694671,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80679512,5.51789331,806.3203735,93.80122375,0.04827913,1.47021437,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81899071,6.04367495,-12.78240871,-5.42927313,71.61543274,124.0250473,0.03658473,0.61443579,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05042362,6.18439436,-13.01438808,-5.55825138,72.97661591,126.3824463,0.03604053,0.62618691,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376999,-1.85465360,33.47379303,4.69045210,818.4302368,170.8028564,0.09002500,2.83578777,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49566269,13.87252617,-54.46274185,-12.28451729,288.9696960,489.6648254,0.03292024,1.58800280,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49566269,13.87252617,-54.46274185,-12.28451729,288.9696960,489.6648254,0.03292024,1.58800280,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49566269,13.87252617,-54.46274185,-12.28451729,288.9696960,489.6648254,0.03292024,1.58800280,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682083,-10.90190029,36.92956924,12.68296528,902.0797729,196.5161743,0.08274345,1.78100228,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99400711,-11.42667580,37.05598831,13.22211075,908.9528809,198.0133362,0.06198228,1.79543734,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53069305,17.04252052,-54.50685501,-16.13100243,286.5075378,286.5079651,0.02383802,0.91180408,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50686264,16.13100243,-54.40412903,-13.07847786,286.5079956,492.5909424,0.10273299,3.05263734,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779678,-5.68267679,13.05147266,6.60594940,628.7739258,72.78613281,0.06367640,0.92330778,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522614,-10.72660160,37.96118927,17.19182205,905.6271362,207.9851990,0.20596302,6.46522951,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26093674,-9.16562462,32.33787155,11.85572243,785.9102173,171.2088318,0.07693249,2.69007301,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299442,3.12288928,-11.60572052,-2.77691221,60.77796173,105.2565002,0.01727702,0.34602305,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555689,-1.17431116,4.70052099,1.35050774,108.9132004,24.17311478,0.01496285,0.17619520,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643283,8.55761051,2.33128572,386.9172974,43.99547577,0.01795427,0.38487881,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643283,8.55726051,2.32869291,388.1969299,43.87572479,0.01760516,0.38228348,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39161491,-7.67392683,27.80870819,15.02732468,1305.654663,156.4957581,0.41709313,7.35341024,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39161301,-7.67392588,27.55895805,10.58302689,1279.263916,146.1125793,0.16734757,2.90905833,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89965820,14.03356743,-34.89965820,-13.91251659,186.3624115,186.3623505,0.00000000,0.12103084,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89965820,14.03356743,-34.89965820,-13.91251659,186.3624115,186.3623505,0.00000000,0.12103084,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89966202,13.91251659,-34.82861328,-11.70764732,186.3623810,323.8396301,0.07104235,2.20485020,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89966202,13.91251659,-34.82861328,-11.70764732,186.3623810,323.8396301,0.07104235,2.20485020,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108538,0.96280736,-4.65073156,-0.94912899,23.29574966,35.42676163,0.00035105,0.01372283,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108538,0.96280736,-4.65073156,-0.94912899,23.29574966,35.42676163,0.00035105,0.01372283,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779583,-5.68267679,13.04926586,6.57523489,637.7536621,72.19475555,0.06147119,0.89256179,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56194687,16.77363396,-35.39295959,-13.31528854,193.9111176,335.8189087,0.16898845,3.45836878,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369469,-4.14914989,13.59741879,4.65579987,338.6168823,71.98937988,0.00372385,0.50666988,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369469,-4.14914989,13.59741879,4.65579987,338.6168823,71.98937988,0.00372385,0.50666988,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73057365,-0.36294085,-13.72781086,0.82564652,68.79851532,327.6529236,0.00276207,0.46274960,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184258,5.93780708,-15.92184258,-5.40646791,68.19163513,130.7006226,0.00000000,0.53133929,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184258,5.93780708,-15.92184258,-5.40646791,68.19163513,130.7006226,0.00000000,0.53133929,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,116.8153915,21.04340553,-116.8153915,-16.70040131,273.8528442,473.5371399,0.00000000,4.34297752,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,118.5641174,21.35860634,-118.5641174,-16.95025635,277.9524841,480.6259155,0.00000000,4.40799236,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86327744,25.60059738,-56.86327744,-22.84288216,253.5433350,479.8835754,0.00000000,2.75771332,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46027374,25.86940575,-57.46027374,-23.08272934,256.2052612,484.9218140,0.00000000,2.78666568,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66459274,25.96136856,-57.66459274,-23.16477013,257.1162415,486.6459961,0.00000000,2.79657459,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,107.5988388,-8.19185162,-107.5988388,11.47662354,254.4310608,439.9538574,0.00000000,3.28435826,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,107.5988388,-8.19185162,-107.5988388,11.47662354,254.4310608,439.9538574,0.00000000,3.28435826,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41231537,11.89743996,-33.41231537,-11.49678230,84.11061859,145.4410706,0.00000000,0.40050372,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08288193,11.78010368,-33.08288193,-11.38344002,83.28129578,144.0070953,0.00000000,0.39655492,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002747,5.17890787,-11.20002747,-5.12111521,29.70214844,50.12269592,0.00000000,0.05798674,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002747,5.17890787,-11.20002747,-5.12111521,29.70214844,50.12269592,0.00000000,0.05798674,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88976288,-1.70704865,-31.88976288,2.45861864,130.6223450,250.3595123,0.00000000,0.75156981,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09792328,-1.71819139,-32.09792328,2.47466707,131.4749756,251.9937286,0.00000000,0.75647563,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09792328,-1.71819139,-32.09792328,2.47466707,131.4749756,251.9937286,0.00000000,0.75647563,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,86.35809326,2.80881262,-86.35809326,-0.38527033,204.2751007,353.2256470,0.00000000,2.42361307,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,90.06673431,2.92953205,-90.06673431,-0.40172935,213.0476837,368.3948669,0.00000000,2.52769494,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,77.60007477,-22.14970970,-77.60007477,24.52329636,190.7887268,332.8722534,0.00000000,2.37392282,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99936676,-8.34036064,36.99936676,10.49089622,154.8079987,1586.781372,0.00000000,2.15057945,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99936676,-8.34036064,36.99936676,10.49089622,154.8079987,1586.781372,0.00000000,2.15057945,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263580,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0478973,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07443237,143.9866791,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,0.10397563,0.40295920,-0.10397563,-0.40290403,1.01903582,1.69839275,0.00000000,0.00005516,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.10434977,0.40440914,-0.10434977,-0.40435380,1.02270246,1.70450425,0.00000000,0.00005536,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41807365,-16.88160515,-23.41807365,17.81015968,119.3982697,231.7076263,0.00000000,0.92847776,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12690735,-16.67176247,-23.12690735,17.58866310,117.9138794,228.8264160,0.00000000,0.91693366,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,160.0583954,-43.21765900,-160.0583954,53.54594421,418.8307190,698.0512085,0.00000000,10.32828712,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14357185,-0.69583046,-11.14357185,0.83419067,45.69162750,87.57561493,0.00000000,0.13836019,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,31.88019943,15.50907898,-31.88019943,-15.02773571,84.42806244,144.2312775,0.00000000,0.48134267,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,32.93745041,16.02353859,-32.93745041,-15.52610588,87.22809601,149.0144348,0.00000000,0.49730554,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98252964,0.58618224,-8.98252964,-0.48968834,38.12627029,70.33499146,0.00000000,0.09640086,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87121058,0.38314462,-5.87121058,-0.32008970,24.92030334,45.97275543,0.00000000,0.06301007,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502882,-0.07778119,-6.15502882,0.11905079,25.15354538,48.21096039,0.00000000,0.04126960,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233469,-0.07774714,-6.15233469,0.11899868,25.14253426,48.18986130,0.00000000,0.04125154,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99946308,-2.79447198,-9.95774269,3.31655455,236.7434387,42.88829803,0.04172036,0.52208251,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00002098,4.52241325,20.00002098,-2.50886369,83.95687103,463.4419556,0.00000000,2.01354957,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,99.77462769,1.58851504,-99.77462769,1.30148435,233.2205048,398.4183655,0.00000000,2.89028502,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,99.36928558,1.58221686,-99.36928558,1.29620683,232.2730408,396.7997742,0.00000000,2.87854314,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,104.1538696,1.65833342,-104.1538696,1.35862601,243.4568939,415.9055176,0.00000000,3.01714349,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00000994,0.00000000,0.00000000,0.00004060,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003615,0.00000000,-0.00000000,0.00014768,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003615,0.00000000,-0.00000000,0.00014768,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002738,0.00000000,0.00000000,0.00011183,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00000994,0.00000000,0.00000000,0.00004060,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23543167,10.64978790,-46.23543167,-9.01672173,193.8071136,371.4636536,0.00000000,1.63306689,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39176178,9.76444435,-42.39176178,-8.26713848,177.6954193,340.5829163,0.00000000,1.49730587,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43847275,10.00554180,-43.43847275,-8.47126579,182.0829773,348.9924011,0.00000000,1.53427637,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-27.93129921,-7.39080143,27.93129921,7.69001389,118.0199738,70.81198883,0.00000000,0.29921186,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-27.93129921,-7.39080143,27.93129921,7.69001389,118.0199738,70.81198883,0.00000000,0.29921186,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-27.93129921,-7.39080143,27.93129921,7.69001389,118.0199738,70.81198883,0.00000000,0.29921186,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04039764,-14.32320309,83.04039764,21.80971718,340.6240234,3576.552002,0.00000000,7.48649597,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04040527,-14.35718727,83.04040527,21.80971718,340.6474304,3576.797852,0.00000000,7.45244265,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99934387,-16.06065369,84.99934387,23.90289879,349.6654663,3671.487793,0.00000000,7.84223366,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94397449,-2.15059638,-13.94397449,2.31265545,60.06729889,110.8117371,0.00000000,0.16199712,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63944721,-2.25785422,-14.63944721,2.42800760,63.06322861,116.3386230,0.00000000,0.17007694,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-76.38828278,47.51290131,76.38828278,-44.20573044,225.4486084,375.7476807,0.00000000,3.30716848,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037700,-0.68434298,-1.56037700,0.68758857,7.02844048,13.47117901,0.00000000,0.00324561,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34812021,-1.02982783,-2.34812021,1.03471196,10.57669067,20.27199173,0.00000000,0.00488412,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25519085,1.26109588,-13.25519085,-1.07879150,53.81058884,103.1369629,0.00000000,0.18230435,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21920586,1.25767231,-13.21920586,-1.07586277,53.66450500,102.8569641,0.00000000,0.18180943,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24054909,9.25456905,-31.24054909,-8.44882298,131.9521484,252.9082642,0.00000000,0.80574524,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63105774,9.37025070,-31.63105774,-8.55443287,133.6015472,256.0696106,0.00000000,0.81581706,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00001812,-3.83125877,14.00001812,5.30000448,75.07415009,1282.516724,0.00000000,1.46874702,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00001812,-3.83125877,14.00001812,5.30000448,75.07415009,1282.516724,0.00000000,1.46874702,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00001812,-3.83125877,14.00001812,5.30000448,75.07415009,1282.516724,0.00000000,1.46874702,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000396,-0.00000000,0.00000000,0.00002047,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000396,-0.00000000,0.00000000,0.00002047,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000396,-0.00000000,0.00000000,0.00002047,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000722,0.00000000,0.00000000,0.00003736,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02761078,-13.79813671,39.02761078,15.66850090,177.8322906,217.5211487,0.00000000,1.87041485,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67248917,-13.67248344,38.67248917,15.52597713,176.2140045,215.5419464,0.00000000,1.85339546,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58401442,0.00000000,7.60944033,32.17689133,39.35794449,0.00000000,0.02547253,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.57333374,-16.04785538,-69.57333374,18.72970390,170.6951447,291.6043701,0.00000000,2.68167925,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.77177429,-22.09104919,-95.77177429,25.78237152,234.9720154,401.4103394,0.00000000,3.69148850,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47888565,-1.66818738,58.47888565,5.25501680,234.2175598,2356.814941,0.00000000,3.58669877,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47888565,-1.53384686,58.47888565,5.25501633,234.2028503,2356.666504,0.00000000,3.72099090,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47888565,-1.77537894,58.47888565,5.41425896,234.2301788,2356.941406,0.00000000,3.63892102,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280884,79.51293945,0.00000000,0.08868880,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,42.74148178,26.83275414,-42.74148178,-25.95350456,120.1161499,200.1935883,0.00000000,0.87924814,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68600082,11.66767120,-24.68600082,-10.30922413,111.7732239,208.8760529,0.00000000,1.35840249,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93510628,11.78536415,-24.93510628,-10.41328526,112.9010391,210.9839172,0.00000000,1.37211001,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66698837,0.30323172,45.66698837,2.81464601,186.4009705,1910.609741,0.00000000,3.11792088,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142639,51.40773392,0.00000000,0.05112862,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709515,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.80294394,-0.00000000,2.81464601,11.44064713,117.2648239,0.00000000,0.01174530,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006877,-0.00000000,0.00000000,0.00028082,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79606438,-11.59459019,-0.64783299,47.29345703,90.64579010,0.00000000,0.14823130,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75277936,-10.96415043,-0.61260796,44.72193527,85.71704102,0.00000000,0.14017142,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255951,-3.39468861,-25.66255951,3.96783233,105.9903107,203.1481018,0.00000000,0.57314390,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53757119,-25.65319824,3.10591698,104.8619003,202.6607513,0.00000000,0.56848121,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79232264,-20.61581421,-5.30821848,87.10863495,166.9582214,0.00000000,0.48410419,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73678064,-20.53965187,-4.26029587,85.83440399,164.5159302,0.02264566,0.47648484,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,83.41504669,8.45995522,-83.41504669,-5.73677778,196.6953430,340.1189575,0.00000000,2.72294450,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,86.34925079,8.75744534,-86.34925079,-5.93865347,203.6142426,352.0829773,0.00000000,2.81872654,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21814942,-12.17174721,2.48621631,50.01370621,97.05780792,0.00000000,0.26810125,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00947618,-11.02687931,2.25239086,45.30941772,87.92864227,0.00000000,0.24288379,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,48.56998444,2.15696168,-48.56998444,-1.25294161,113.5840607,196.4057159,0.00000000,0.90359133,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12773049,-6.73761129,1.30418515,27.55747986,52.81849670,0.00000000,0.17645460,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902900,-0.24110132,0.08952285,1.03688419,5.72360039,0.00002549,0.00049385,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63539314,-41.60320282,-9.32258320,173.1204071,331.8140869,0.00000000,1.31280994,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63539314,-41.60320282,-9.32258320,173.1204071,331.8140869,0.00000000,1.31280994,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,93.69975281,118.9997330,-93.69975281,-113.1288300,355.3282166,592.2136841,0.00000000,5.87089634,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,89.23786163,-63.87783813,-89.23786163,67.27612305,257.4594421,450.5542603,0.00000000,3.39814711,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53905487,0.00000000,-20.71190453,86.83638000,748.9638672,0.00000000,0.82715070,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53905487,0.00000000,-20.71190453,86.83638000,748.9638672,0.00000000,0.82715070,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58161020,1.55302942,4.58161020,-1.54063165,19.41348839,111.1807709,0.00000000,0.01236106,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,66.54591370,6.86443281,-66.54591370,-4.64543200,159.8808441,266.4681091,0.00000000,2.21900129,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,65.82389069,6.78995419,-65.82389069,-4.59502840,158.1461334,263.5768738,0.00000000,2.19492531,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-13.49243927,0.00000000,13.78234196,53.86284637,552.0922852,0.00000000,0.28994673,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.30363429,-1.35945940,-1.28626573,7.60864592,43.04981613,0.00000000,0.01737458,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35939789,-27.08734322,80.35939789,31.29369545,195.6535950,2953.147949,0.00000000,4.20621634,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6519470,-117.5806656,229.6519470,144.2242889,595.2592163,8176.549316,0.00000000,26.64345169,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,110.9837189,-14.06900692,-110.8514557,21.01220703,260.3089600,260.3089600,0.13225192,6.94322443,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,110.9837875,-14.01631069,-110.9837875,14.06900692,274.0132446,260.3090820,0.00000000,0.06452261,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75962830,27.18467140,-61.75962830,-23.10606575,160.0233765,517.5757446,0.00000000,4.07865667,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5843658,-14.34033203,185.5843658,26.40039825,428.1551819,5744.416016,0.00000000,12.05997372,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08117676,9.28393555,-23.08117676,-8.71394730,61.61528397,194.3660278,0.00000000,0.56990081,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17675018,9.32230186,-23.17675018,-8.75006866,61.87034988,195.1709595,0.00000000,0.57226068,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10837936,13.71927071,-34.10837936,-12.87715721,91.05233002,287.2259827,0.00000000,0.84217519,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5497131,-32.14283752,213.5497131,49.15838623,496.7419128,6823.302734,0.00000000,17.01546669,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99998665,0.63264555,20.99998665,0.44945651,48.92248917,820.4708862,0.00000000,1.08209527,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99996567,3.30608487,38.99996567,0.44945651,91.14056396,1528.502930,0.00000000,3.75553417,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99996567,3.30020046,38.99996567,0.44945651,91.13940430,1528.483521,0.00000000,3.74962616,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99996567,3.30020046,38.99996567,0.44945651,91.13940430,1528.483521,0.00000000,3.74962616,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99996567,3.24405956,38.99996567,0.44945651,91.12847137,1528.300415,0.00000000,3.69351315,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99996567,3.24405956,38.99996567,0.44945651,91.12847137,1528.300415,0.00000000,3.69351315,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,-0.52351582,-0.00000000,0.52436584,1.21905255,20.44603348,0.00000000,0.00081135,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,-0.52351582,-0.00000000,0.52436584,1.21905255,20.44603348,0.00000000,0.00081135,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66000271,3.06609249,11.66000271,-2.77003145,28.38571548,274.2059631,0.00000000,0.29605654,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218761,0.20540391,-10.12218761,-0.08545363,23.42951965,78.58650208,0.00000000,0.11986633,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218761,0.20540391,-10.12218761,-0.08545363,23.42951965,78.58650208,0.00000000,0.11986633,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,0.00000000,-18.32880020,-0.00000000,18.62445450,42.32683563,758.3535156,0.00000000,0.29571009,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,0.00000000,-18.32880020,-0.00000000,18.62445450,42.32683563,758.3535156,0.00000000,0.29571009,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72675323,-13.70562458,77.72675323,19.18882942,182.2640839,3265.564453,0.00000000,5.48326206,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.50225830,85.96398163,-2.17725086,211.2767487,3697.342285,0.00000000,18.32494926,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.68536758,85.96398163,-2.17725086,208.1006317,3641.760498,0.00000000,11.50809097,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,8.00185204,53.43898392,-1.19970977,129.1799774,2260.649658,0.00000000,6.80215216,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63105106,78.69104004,22.10280228,186.4204102,1351.547974,0.00000000,6.47175455,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390472,94.08919525,140.5390472,-77.88636780,396.7719116,5196.608398,0.00000000,16.20276070,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,32.79390717,75.00000000,-25.96212387,192.0344543,3280.590332,0.00000000,6.83188963,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.89386749,-39.99999619,68.28437805,1232.574341,184.8861542,0.00000000,3.39051938,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6989136,4.72667074,145.6989136,7.31077957,341.9891052,4479.106934,0.00000000,12.03737545,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1995010,9.14786625,106.1995010,2.43693352,250.0663757,4271.966797,0.00000000,11.58490944,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99993896,29.73257256,99.99993896,-23.30199242,249.4115448,3266.598389,0.00000000,6.43057680,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99997711,11.51849937,59.99997711,-7.76733255,146.0602417,2495.195068,0.00000000,3.75107908,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.18434918,-8.13978004,-0.78754890,33.17661285,342.1338196,0.00000000,0.39679697,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954834,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75636864,7.47014046,-10.73796940,-6.86804962,53.62263489,291.3715515,0.01839517,0.60206455,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00018311,-15.92128849,24.00018311,18.01404762,122.4760513,1241.906738,0.00000000,2.09277129,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16576290,-0.26208737,8.18193531,0.46389279,33.44946289,334.4946289,0.01617256,0.20180543,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.31875610,21.44089699,39.42944717,-19.04632568,108.8147202,721.5705566,0.04131471,2.35457492,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.44712830,20.73186111,39.55741501,-18.36039352,108.2765350,718.0219116,0.04090934,2.33147240,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.25848198,34.99999237,32.61062622,107.8947754,773.2457886,0.00000000,1.35215056,1,
