xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6933212,-48.31327820,123.0360184,60.96307755,327.4661255,5594.212891,0.34269243,12.64981937,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75562072,-0.52999997,-2.75000000,6.96876049,119.0530548,0.00015520,0.00570197,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939774,-48.27795792,123.0360184,60.96307755,327.1515503,5588.840332,0.34203449,12.68501759,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938858,-48.33367157,123.0360184,60.96306992,327.2019958,5589.699707,0.34213978,12.62941933,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938019,-48.37542343,123.0360184,60.96306992,327.2396545,5590.343750,0.34221852,12.58769035,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940155,-48.26423645,123.0360184,60.96307755,327.1390991,5588.623535,0.34200805,12.69890785,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939240,-48.32051086,123.0360184,60.96306992,327.1793518,5589.313965,0.34209239,12.64254570,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940384,-48.26500320,123.0360184,60.96306992,327.1291809,5588.455078,0.34198737,12.69813919,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6942520,-48.13905334,123.0360184,60.96307755,327.0272217,5586.715820,0.34177437,12.82396889,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940613,-48.23641586,123.0360184,60.96306992,327.1150818,5588.213867,0.34195790,12.72678089,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80710983,93.70169830,-17.48043633,242.8545685,4249.955078,0.19606589,7.32667208,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16599083,72.90479279,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50572968,24.70027733,93.70169830,-17.48043633,242.7924042,4248.866699,0.19596551,7.21978235,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51589966,24.80911636,93.70169830,-17.48043823,242.8870239,4250.521973,0.18579631,7.32863188,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.70002365,93.70169830,-17.48043823,242.7881470,4248.791992,0.19595860,7.21952677,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80724144,93.70169830,-17.48043633,242.8567352,4249.992676,0.19606940,7.32680416,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50575256,24.69950104,93.70169830,-17.48043633,242.7793274,4248.637207,0.19594440,7.21900368,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50585938,24.59234810,93.70169830,-17.48043633,242.7110443,4247.442871,0.19583420,7.11187363,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59220123,93.70169830,-17.48043633,242.7085114,4247.398438,0.19583014,7.11172533,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59220123,93.70169830,-17.48043633,242.7085114,4247.398438,0.19583014,7.11172533,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8797302,-7.92384911,157.0264893,17.21946335,392.6074524,654.3457642,0.14677286,9.29561424,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-158.2820587,-7.97316265,158.4314423,17.31054688,396.1031799,660.1719971,0.14939816,9.33738613,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8803406,-7.95155525,157.0246735,17.24731255,392.6105347,654.3508911,0.14432886,9.29575729,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,5.25504398,8.58800697,-5.25020123,-8.54460526,24.30883598,38.89436340,0.00483995,0.04347310,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-31.66231155,33.31570435,31.67498016,-32.33881378,111.4020233,185.6700287,0.01266952,0.97688895,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,-10.48737049,7.26080036,10.49538803,-7.11639309,52.94771576,30.59892845,0.00802385,0.14442934,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,-11.74170780,-14.79742527,11.75993919,15.11671066,78.44291687,46.21569824,0.01823641,0.31930664,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.79999924,12.73861122,59.79999924,-8.85562992,147.5823975,2521.198730,0.00000000,3.88288713,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.79999924,12.72554398,59.79999924,-8.85562992,147.5765076,2521.099609,0.00000000,3.87001562,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824328,0.06574559,-1.04804075,-0.05932396,2.52981830,8.97419071,0.00020345,0.00643216,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032684,0.98725492,-0.60000002,-0.98000002,2.78888679,165.7576752,0.00032605,0.00725452,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033244,0.98724300,-0.60000002,-0.98000002,2.78886938,165.7590179,0.00033284,0.00726135,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734188,-0.60000002,-0.98000002,2.78906631,165.7686157,0.00032609,0.00734375,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.24752235,3.38148475,24.39999962,-0.09714373,59.09197235,3512.136963,0.15247615,3.28433657,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.24747849,3.40682197,24.39999962,-0.09714375,59.10033798,3512.635010,0.15251938,3.30967093,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60029918,0.98719251,-0.60000002,-0.98000002,2.78871536,165.7483826,0.00029884,0.00719931,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08819862,2.16838050,-0.08724027,-2.14462256,5.23767614,18.25237083,0.00095780,0.02374192,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.40910339,20.08381462,99.69996643,-11.90123749,247.1652527,4222.407227,0.29086444,8.18268490,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.69998169,19.88492584,99.69998169,-11.90123844,247.7648926,4232.649902,0.00000000,7.98360777,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67502975,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308562,59.67540359,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.02064133,-5.63937140,-4.01422215,5.79947329,16.88512611,60.41931534,0.00641992,0.16014344,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.07293940,-5.71653605,-4.06638288,5.87878847,17.11232567,61.23228455,0.00655742,0.16229613,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.79105568,12.33492279,-10.77729607,-11.97854614,39.95571899,138.0291443,0.01375900,0.35642350,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22561264,4.65084791,-21.19696236,-3.92207980,52.58348083,185.0778503,0.02864829,0.72874093,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97869492,4.81938601,-20.95760918,-4.09717894,52.08975220,183.3400116,0.02108462,0.72214824,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.4038086,244.8996277,528.0965576,-211.2982941,1396.809692,1477.405396,0.69279832,33.60071945,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3927612,256.7686157,528.0965576,-222.6358185,1409.030762,1489.064697,0.70377570,34.13312149,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00262379,-20.05017471,0.00000079,20.17761230,48.16296768,874.9675293,0.00262429,0.12727794,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00262379,-20.05017471,0.00000079,20.17761230,48.16296768,874.9675293,0.00262429,0.12727794,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00262379,-20.05017471,0.00000079,20.17761230,48.16296768,874.9675293,0.00262429,0.12727794,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-32.34123993,-0.00000000,32.33003998,84.00344086,1061.581909,0.00000000,-0.01119880,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-21.55833626,-0.00000000,21.55335808,56.01346207,707.8624268,0.00000000,-0.00497923,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.02208710,16.80359268,-84.70094299,-9.19388390,208.7836304,759.6876221,0.32114205,7.60966969,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.02208710,16.80359268,-84.70094299,-9.19388390,208.7836304,759.6876221,0.32114205,7.60966969,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00123760,-12.60017872,0.00000632,12.66049194,30.26716614,549.8532715,0.00124366,0.06031746,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00123760,-12.60017872,0.00000632,12.66049194,30.26716614,549.8532715,0.00124366,0.06031746,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00123760,-12.60017872,0.00000632,12.66049194,30.26716614,549.8532715,0.00124366,0.06031746,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00123760,-12.60017872,0.00000632,12.66049194,30.26716614,549.8532715,0.00124366,0.06031746,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-86.86650085,12.30675030,86.92952728,-8.77767467,440.4136963,210.0576630,0.06302269,3.52927041,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-86.86650085,12.30675030,86.92952728,-8.77767467,440.4136963,210.0576630,0.06302269,3.52927041,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-86.86650085,12.30675030,86.92952728,-8.77767467,440.4136963,210.0576630,0.06302269,3.52927041,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.71482849,13.61495209,-65.52635956,-9.14919376,161.4776459,581.9729614,0.18846573,4.46581793,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.77877045,13.63796711,-65.58993530,-9.16352463,161.6345825,582.5384521,0.18883221,4.47450209,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71845531,4.41733789,-12.70957756,-4.12403679,32.79507446,116.5717697,0.00887903,0.29336315,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94582081,4.52394390,-12.93734646,-4.22520447,33.40349197,118.7344666,0.00847462,0.29882246,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62227249,8.49177456,-33.59269333,-7.05582571,83.59888458,291.3294373,0.02957653,1.43594074,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00746536,8.34966564,-32.97895432,-6.93984175,82.07801819,286.0294189,0.02851017,1.40982795,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62227249,8.49177456,-33.59269333,-7.05582571,83.59888458,291.3294373,0.02957653,1.43594074,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12643433,7.83428383,-35.06359863,-5.83552027,87.26119232,304.0919495,0.06283807,1.99873388,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78915405,7.83081484,-34.73078918,-5.85033131,86.46134186,301.3048096,0.05836961,1.98053288,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29622078,-8.50818539,-23.28252602,9.05364990,61.14131165,215.1990814,0.01368875,0.54538864,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.29189873,-10.57556057,-12.27817822,11.01409245,39.97454834,142.0914764,0.01371981,0.43850634,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47157097,39.53661728,-25.42616463,-37.72745132,115.9439087,391.9241943,0.04540356,1.80897319,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57088518,2.10331130,-6.56936836,-2.04180503,17.08387184,53.58098984,0.00151571,0.06140865,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37876892,2.01465750,-6.37706423,-1.95503831,16.56400299,51.95050049,0.00169996,0.05953376,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96364975,-57.75319290,19.96364975,61.31026840,151.0745850,1088.996094,0.00000000,3.55706501,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,10.40649605,13.99054241,-10.40592289,-13.97088814,44.41191483,44.41115570,0.00042028,0.01939764,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87225533,-2.99608636,-17.83361435,3.84832621,46.19900131,156.9705811,0.03863912,0.85220730,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90872002,-2.93376732,-17.87319946,3.78736544,46.26473618,157.1939545,0.03552007,0.85355800,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28460693,-2.89704514,-17.24726105,3.72127509,44.67972946,151.8085785,0.03734423,0.82418334,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.79989052,-1.82519698,-20.77793694,2.51121902,52.76539612,178.3630524,0.02195095,0.68596733,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.46491623,-12.49089432,-20.43769073,13.41201496,60.58906174,208.3301239,0.02722417,0.92108452,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78531075,-5.69950581,10.78531075,6.03866768,62.78401566,30.11724281,0.00000000,0.33914357,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81221676,-1.06019342,10.81221676,1.32574821,55.91515732,26.54148102,0.00000000,0.26551628,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209361,-0.20054993,0.82221198,0.20431776,18.93088913,2.08012986,0.00011903,0.00377677,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817177,-0.18015154,0.84840965,0.18400718,19.39824486,2.13148522,0.00023793,0.00386462,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70708513,1.20787942,-4.70177889,-1.09624159,11.82514477,215.7521515,0.00530702,0.11165049,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79565382,1.22341883,-4.79009008,-1.10972404,12.04330921,219.7325897,0.00556481,0.11370267,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70829582,1.23266530,-4.70352411,-1.12081254,11.84312820,216.0800171,0.00477049,0.11184479,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38913631,4.36755848,-11.38255215,-4.13684034,30.63914108,104.6378708,0.00658183,0.23065004,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13849640,4.23342943,-11.13139629,-4.00813913,29.93081474,102.2190552,0.00710030,0.22529782,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21271515,0.92151427,-21.19025230,-0.17135730,54.45097733,182.1632843,0.02246265,0.75020051,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43551826,0.94703192,-21.41337585,-0.18886082,55.02467346,184.0825195,0.02214139,0.75812101,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64819813,0.68612790,-8.63400555,-0.48837206,22.61839485,74.49913025,0.01419152,0.19776253,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30592918,1.00345945,-8.30008221,-0.81234592,21.81264687,71.84519958,0.00584598,0.19111858,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62652874,-1.56686342,-11.61242104,1.92717767,29.73581505,101.5523376,0.01410580,0.36028183,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36420155,-1.57232714,-11.34916401,1.92459893,29.07888794,99.30879211,0.01503598,0.35227159,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35066414,8.20581055,-23.32054901,-7.23806715,63.61832047,210.6140442,0.03011615,0.96777713,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76578331,8.00425816,-22.73656273,-7.06058311,62.02821732,205.3495636,0.02921917,0.94359171,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78049874,-14.88672829,-2.76976418,15.26595020,39.13739395,133.6065521,0.01073496,0.37924153,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.80126333,-14.78308487,-2.79158497,15.15992165,38.88408661,132.7421722,0.00967800,0.37681463,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60680580,3.42298627,-11.59208870,-3.04170775,32.30278778,103.5646057,0.01471709,0.38124272,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05293083,6.50363922,-22.02496910,-5.77928877,61.37527466,196.7728424,0.02796247,0.72436112,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44033051,4.79841661,-30.39051247,-3.50784326,81.92359161,262.6520386,0.04982034,1.29058409,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.00868077,9.38702488,-0.00728385,-9.30961704,22.45077324,45.00350952,0.00139686,0.07741568,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.00872936,9.37264824,-0.00733666,-9.29547501,22.41679192,44.93539047,0.00139264,0.07718150,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39229774,-30.05979347,21.42709160,31.34848404,89.37180328,610.7058716,0.03479753,1.28879738,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-79.61944580,-24.45869637,79.68592834,27.82919693,409.5231934,204.6724701,0.06648082,3.37057781,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13362503,13.98986244,-42.06722260,-12.26960754,107.7894440,368.1173401,0.06640693,1.72025585,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13362503,13.98986244,-42.06722260,-12.26960754,107.7894440,368.1173401,0.06640693,1.72025585,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97923279,10.28504848,-29.92945671,-8.72942543,81.13076019,268.5917664,0.04977707,1.55553353,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37420025,-0.52591330,0.37421268,0.52617657,2.52824783,5.28633642,0.00001242,0.00026330,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37420025,-0.52591330,0.37421268,0.52617657,2.52824783,5.28633642,0.00001242,0.00026330,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.41627693,29.80000114,-20.18808174,152.9501801,1567.740479,0.00000000,2.22823858,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.42831802,29.80000114,-20.18808174,152.9798737,1568.042480,0.00000000,2.24019003,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.43627548,29.80000114,-20.18808174,152.9995117,1568.244019,0.00000000,2.24816179,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70081031,-0.20000000,-0.69999999,2.98925090,30.64101601,0.00000000,0.00083985,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70090491,-0.20000000,-0.69999999,2.98962402,30.64164543,0.00000000,0.00085549,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43253183,1.64502692,-4.42593002,-1.54847729,19.62547684,217.0121307,0.00660148,0.09652828,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43253183,1.64499474,-4.42593002,-1.54847729,19.62542915,217.0121307,0.00660146,0.09652796,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43253708,1.64510572,-4.42593002,-1.54847729,19.63348579,217.1007080,0.00660687,0.09660712,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-26.58946609,91.18350983,34.50245667,392.5360107,4023.495117,0.00000000,7.91288853,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-26.66619682,91.18350983,34.50245667,392.6196289,4024.350830,0.00000000,7.83629179,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-26.73670578,91.18350983,34.50245667,391.9943237,4017.941162,0.00000000,7.76580334,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-26.67135239,91.18350983,34.50245667,391.9185486,4017.164551,0.00000000,7.83109903,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-26.73673248,91.18350983,34.50245667,391.9936218,4017.933594,0.00000000,7.76577520,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-26.70404053,91.18350983,34.50245667,391.9556885,4017.545410,0.00000000,7.79842806,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-26.59525299,91.18350983,34.50245667,391.8324585,4016.281250,0.00000000,7.90729666,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-26.72576332,91.18350983,34.50245667,391.9835510,4017.830566,0.00000000,7.77676392,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-26.71489143,91.18350983,34.50245667,391.9685059,4017.676758,0.00000000,7.78755379,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-26.71489143,91.18350983,34.50245667,391.9685059,4017.676758,0.00000000,7.78755379,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18350983,-26.70515442,91.18350983,34.50245667,392.7898254,4026.094727,0.00000000,7.79735470,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999999,1.30159950,-0.47999999,-1.29999995,5.73508596,58.78723145,0.00000000,0.00166482,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526114,6.66693354,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526114,6.66693354,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6652222,3994.067627,0.17526990,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942444,3994.364990,0.17529607,6.66826296,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2833862,4000.404053,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986263,95.43415833,20.47821045,390.2838440,4000.408936,0.17582692,6.68845606,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85532379,-6.77567101,17.87291527,7.18613338,89.87092590,155.6819000,0.01759125,0.41046244,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803520,-5.31420660,9.49800110,5.60000038,51.17567444,966.7000732,0.00996621,0.28581688,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27569699,15.50000000,-2.13969827,74.81400299,1309.244873,0.00000000,1.13600326,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27569699,15.50000000,-2.13969827,74.81400299,1309.244873,0.00000000,1.13600326,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27569699,15.50000000,-2.13969827,74.81400299,1309.244873,0.00000000,1.13600326,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42769241,-2.89673185,15.50000000,4.01980829,74.12892151,1339.851074,0.07230727,1.12307048,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53016281,15.51557159,-54.49576569,-13.85616779,288.9565735,288.9566040,0.03440077,1.65942013,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53016281,15.51557159,-54.49576569,-13.85616779,288.9565735,288.9566040,0.03440077,1.65942013,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53016281,15.51557159,-54.49576569,-13.85616779,288.9565735,288.9566040,0.03440077,1.65942013,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005650,-1.96019506,5.51375818,2.04271340,260.4671936,28.46290588,0.00370443,0.08255586,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005650,-1.96019506,5.51375818,2.04271340,260.4671936,28.46290588,0.00370443,0.08255586,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634245,0.01920458,-0.08628827,-0.01870289,0.45471263,4.16452503,0.00005403,0.00049935,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743682,0.10738638,-0.40727174,-0.10499491,2.16606331,19.83815575,0.00016476,0.00238688,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75326538,-1.13078332,3.77367878,1.34965003,176.4067688,20.66186714,0.02041329,0.21885726,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64083171,-0.72235185,3.65862513,0.92134690,167.0412903,19.45077324,0.01779382,0.19899423,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810677,-0.19317032,1.06877816,0.20290315,49.44731140,5.52118206,0.00067225,0.00974126,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580872,0.72547990,-12.60079288,-0.36124995,63.56640625,110.0855331,0.02502229,0.36424860,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411701,1.06897640,-13.98393631,-0.66405630,70.59436035,122.2566681,0.02018343,0.40497091,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22600269,4.12844658,-8.21649456,-3.93914723,46.26185989,160.2341614,0.00950645,0.18929029,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236446,4.06559563,-8.41963863,-3.87321973,47.05313873,162.9748077,0.01272692,0.19235004,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927311,4.31456661,-8.44083405,-4.11940908,47.68564987,165.1658936,0.00843700,0.19517983,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16588259,2.63551784,-6.14611769,-2.34040380,33.85422134,310.3079224,0.01976483,0.29512483,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275883,2.65343094,-6.14611769,-2.34040380,33.87537766,302.4967041,0.01664119,0.31303424,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19508171,-1.41740835,7.21263456,1.70849729,333.7290649,37.41064453,0.01755313,0.29108945,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987225,-2.55082965,7.22920370,2.87181497,348.0389099,39.26047897,0.01933195,0.32099092,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.42240074,-28.81717300,-0.39561591,29.72598457,144.6839905,1235.837036,0.02678326,0.90893406,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284345,-1.38915861,3.44199395,1.51110053,162.3293457,18.90207481,0.00914887,0.12192272,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452547,-1.39608479,3.46378613,1.51877213,163.3242645,19.01791954,0.00926135,0.12266570,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03151774,-0.76697683,3.03636265,0.83723569,137.5400696,16.01551819,0.00484555,0.07027057,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725294,-0.75809115,3.00204706,0.82753634,135.9831238,15.83419609,0.00479543,0.06947479,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60848689,1.08617651,-2.60367274,-0.99832529,14.11720276,119.6230240,0.00481408,0.08785690,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61121988,1.09273994,-2.60367203,-0.99832517,14.30125713,121.1825638,0.00754786,0.09441691,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07084846,2.70909190,-7.05479622,-2.44479322,37.79868317,346.1852417,0.01605261,0.26430801,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07145405,2.70981741,-7.05479527,-2.44479299,38.06614304,348.6347656,0.01665918,0.26503250,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70871973,-1.17527187,4.72311974,1.36522567,223.3770142,24.24449348,0.01439913,0.18994594,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,0.00000000,-0.00000053,-0.00000629,0.00000000,0.00003133,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78775120,-4.97896624,10.83402061,5.05556726,260.5523987,61.35645676,0.04623200,0.07672545,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95932615,0.08713338,-1.95569301,-0.03524288,10.03812790,91.93576050,0.00363336,0.05189379,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95924604,0.08416001,-1.95553446,-0.03227640,10.03705406,91.92591095,0.00371154,0.05188267,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106350,3.16412783,-11.57509518,-2.79961705,60.31472015,104.4541931,0.01596906,0.36453190,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397423,3.35941434,-12.20778370,-2.97480679,63.63795853,110.2094574,0.01619002,0.38464528,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67045403,11.31247807,-31.56508255,-8.68159866,168.8194580,804.0032349,0.10537189,2.63094640,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17712784,12.39824486,-35.04797745,-9.48092651,187.2318115,891.6920776,0.12915216,2.91737342,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77022839,3.68970227,-9.75896549,-3.43581653,52.99598312,91.77950287,0.01126466,0.25391361,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57465649,3.57522225,-9.56271172,-3.32678556,51.86268616,89.81677246,0.01194766,0.24844107,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78772163,-4.97896290,10.84106159,5.05648947,260.9708557,61.43744659,0.05325758,0.07751936,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51069283,0.11448575,-1.50846720,-0.08417453,7.77260733,71.18663025,0.00222575,0.03030805,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94303989,0.24208663,-2.93908143,-0.18298250,15.14982033,138.7519531,0.00395806,0.05910102,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242569,-0.62279838,2.73673224,0.68503678,128.1125793,13.95453835,0.00430451,0.06222718,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876400,0.42927024,-2.28399324,-0.30431604,11.37923622,104.3020248,0.00477055,0.12494773,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78714561,1.70332921,13.84699917,-0.57938266,67.88173676,579.8231812,0.05985308,1.12394905,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81758118,1.53076935,13.84699917,-0.78512311,67.93132782,580.2467651,0.02941912,0.74566156,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78640079,1.71182859,13.84699917,-0.58658868,67.88322449,579.8358154,0.06059926,1.12523758,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699917,0.98217529,13.84699917,-0.23302592,67.83200836,579.3983154,0.00000000,0.74912363,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01368141,2.02973104,16.09700012,-0.46205845,78.87534332,673.7268066,0.08331925,1.56767309,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01369095,2.02119970,16.09700012,-0.42362544,78.87016296,673.6826172,0.08330827,1.59757841,1,
