xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27259827,-0.39273983,5.27892160,0.52865982,45.31093979,25.92594147,0.00632259,0.13593562,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899696,-0.39236304,5.26528645,0.52794039,45.19446182,25.85929298,0.00629012,0.13558702,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39424515,2.92141175,20.44599915,-1.26248097,100.3349152,1075.179810,0.05175468,1.65894771,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35874748,2.85278606,18.45299911,-0.86213696,90.48110199,969.5871582,0.09425177,1.99066234,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29856300,3.44306231,24.37199783,-1.19634199,119.5173950,1280.737671,0.07343581,2.24673867,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199783,2.64635015,24.37199783,-0.41033110,119.3905869,1279.378784,0.00000000,2.23603225,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33627510,3.15331697,22.39999771,-1.14273906,109.8575211,1177.223267,0.06372166,2.01058602,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299721,2.16975451,18.45299721,-0.88422233,90.48619843,969.6419678,0.00000000,1.28554440,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261544,0.53832179,-1.25197673,-0.43694103,6.81379795,59.29309845,0.01063848,0.10137843,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38327432,0.53390551,-3.37945890,-0.47902375,18.07354927,62.60019684,0.00381521,0.05488094,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30656290,0.51689905,-3.30275893,-0.46327811,17.65974045,61.16695023,0.00380548,0.05361893,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73342800,2.52692199,-6.71640539,-2.28027487,36.13294601,331.1945190,0.01702277,0.24664260,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37200403,2.39155555,-6.35590315,-2.15816283,34.19394684,313.4218750,0.01610025,0.23340781,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52888012,0.88106841,-2.52334642,-0.82665795,13.45430279,369.6702576,0.00553391,0.05441678,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645638,0.39984351,-0.99525070,-0.37794447,5.39427042,148.2126617,0.00120563,0.02189680,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331381,0.16989326,-0.53296864,-0.16589791,2.81431890,74.99234772,0.00034550,0.00400002,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361200,-0.89861006,2.80174446,1.01664472,136.8374786,14.95312691,0.00813254,0.11802695,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434277,-0.90702075,2.79202223,1.02482879,136.5470581,14.92138386,0.00767918,0.11780566,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17128468,1.79900634,-5.15707254,-1.62202787,27.52915573,239.7486267,0.01421160,0.17697462,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17691898,1.85909641,-5.15707254,-1.62202787,27.65656090,240.8582916,0.01984628,0.23707284,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708910,-0.72446215,3.55752373,0.83245075,162.4447174,17.80520439,0.01043730,0.10801777,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708910,-0.72446215,3.55752373,0.83245075,162.4447174,17.80520439,0.01043730,0.10801777,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650501,-0.86934465,4.26902962,0.99893564,194.9334869,21.36624336,0.01252476,0.12962133,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11165285,-2.51559901,3.12338567,2.65700889,177.1593933,20.02329826,0.01173312,0.14142606,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09819508,0.64431316,5.10590649,-0.51583701,227.5205536,25.05890274,0.00771161,0.12847212,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95541859,3.50574851,13.99800014,-2.61122704,69.74468231,1191.472046,0.04258011,0.89454025,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95554066,3.50386620,13.99800014,-2.60938787,69.74303436,1191.443970,0.04245884,0.89449799,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95410442,3.50966930,13.99800014,-2.61502123,69.74814606,1191.530396,0.04389644,0.89462835,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95386124,3.51342082,13.99800014,-2.61871099,69.75144196,1191.587158,0.04413918,0.89471310,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63848877,1.68485940,28.69518471,-0.31439981,139.1616516,1491.243652,0.05669472,1.37043560,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63792992,1.67158568,28.69518471,-0.31439981,139.1551819,1491.174194,0.05725262,1.35716856,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94699097,1.50573421,26.99517632,-0.31439981,130.9201355,1402.928101,0.04818451,1.19132030,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55326653,1.55302119,27.60017014,-0.31439981,133.8693085,1434.531372,0.04690536,1.23864901,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88703537,1.96938181,26.99526215,-0.31440020,130.7747803,1400.597778,0.10822874,1.65500677,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88013649,1.96852052,26.99527168,-0.31440020,130.7410889,1400.237061,0.11513785,1.65415430,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04200268,0.94403696,9.04382133,-0.88664311,43.52182770,44.08653259,0.00182028,0.05743058,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210521,-0.47662476,2.53525782,0.52926522,123.9308167,12.46304607,0.00315258,0.05263856,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917630,-0.73183358,3.21465778,0.82334864,163.2720032,16.03251457,0.00548111,0.09151797,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098446,-0.73378414,3.22650552,0.82564998,163.8645630,16.09072495,0.00552098,0.09184897,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315871,-1.29070127,-1.23021257,1.33339286,8.81158066,80.70247650,0.00294576,0.04268315,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33786488,-1.39452624,2.34185910,1.45284557,121.0924377,13.60368061,0.00399408,0.05831544,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.05209953,-9.27309418,0.05333286,9.30755615,44.99372864,44.99425125,0.00113907,0.03435567,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.05219743,-9.28730392,0.05329229,9.32165241,45.06267929,45.06213760,0.00114252,0.03445977,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969603,0.77139241,-3.98561215,-0.69855982,19.71649933,68.29076385,0.00408327,0.07282855,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78329945,-4.04772282,-0.70935541,20.02365303,69.35472107,0.00414864,0.07396308,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297606,-0.53113353,1.12378013,0.54076469,54.86436844,6.05102158,0.00080364,0.00962930,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19089699,2.84173584,-2.18510437,-2.74504685,17.92432022,160.0592499,0.00579242,0.09670816,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77965188,-2.66003561,-3.77457666,2.74504685,23.08751869,212.9160309,0.00507554,0.08501533,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855423,-11.02260780,32.04344177,12.37915611,795.0432739,172.8623352,0.04489439,1.35659122,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055435,-11.16767406,32.51676941,12.54393196,806.6367798,175.3829956,0.04621325,1.37635136,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375834,-1.82753968,6.89224243,2.30929470,327.3647461,36.92808914,0.03848222,0.48174039,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325428,-1.10879648,4.67763090,1.43222868,220.3194275,24.85292816,0.03437619,0.32342660,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325428,-1.10879648,4.67763090,1.43222868,220.3194275,24.85292816,0.03437619,0.32342660,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851250,-4.04767561,17.80583000,5.52485466,807.9193726,93.98651123,0.04731601,1.47718251,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851440,-4.04767561,17.80679893,5.51813602,806.3872070,93.80899048,0.04828712,1.47045779,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81899548,6.04377747,-12.78240681,-5.42927265,71.62143707,124.0354462,0.03659086,0.61453873,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05042839,6.18449879,-13.01438522,-5.55825138,72.98273468,126.3930206,0.03604657,0.62629187,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376236,-1.85465360,33.47380066,4.69092035,818.4979858,170.8169708,0.09003987,2.83625627,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49724197,13.87214375,-54.46430969,-12.28379059,289.0009460,489.7177734,0.03292736,1.58834589,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49724197,13.87214375,-54.46430969,-12.28379059,289.0009460,489.7177734,0.03292736,1.58834589,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49724197,13.87214375,-54.46430969,-12.28379059,289.0009460,489.7177734,0.03292736,1.58834589,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84681702,-10.90189934,36.92957687,12.68326950,902.1569214,196.5329742,0.08275760,1.78130698,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399948,-11.42667580,37.05599594,13.22241592,909.0305786,198.0302734,0.06199289,1.79574454,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52883148,17.02234840,-54.50499725,-16.11082458,286.4988708,286.4992065,0.02383654,0.91174769,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50499725,16.11082458,-54.40227509,-13.05848694,286.4992065,492.5759277,0.10272672,3.05245066,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779869,-5.68267679,13.05148888,6.60618258,628.8531494,72.79531097,0.06369244,0.92354047,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522232,-10.72660065,37.96123123,17.19324493,905.7266235,208.0080566,0.20600832,6.46665096,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26093292,-9.16562366,32.33788300,11.85628033,785.9917603,171.2265778,0.07694844,2.69063067,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299728,3.12296200,-11.60571957,-2.77691197,60.78435898,105.2675858,0.01728065,0.34609580,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555641,-1.17431116,4.70052338,1.35054302,108.9241028,24.17553520,0.01496584,0.17623043,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643283,8.55761433,2.33136964,386.9594421,44.00026703,0.01795818,0.38496268,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643283,8.55726433,2.32877588,388.2389526,43.88047409,0.01760897,0.38236630,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39162064,-7.67392588,27.80885315,15.02979374,1305.873901,156.5220337,0.41723320,7.35587931,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39162445,-7.67392683,27.55901527,10.58383083,1279.440430,146.1327362,0.16739374,2.90986109,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.90013123,14.00901413,-34.90013123,-13.88781929,186.3425751,186.3422241,0.00000000,0.12100405,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.90013123,14.00901413,-34.90013123,-13.88781929,186.3425751,186.3422241,0.00000000,0.12100405,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.90014267,13.88781929,-34.82911682,-11.68342495,186.3422699,323.8046875,0.07102701,2.20437431,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.90014267,13.88781929,-34.82911682,-11.68342495,186.3422699,323.8046875,0.07102701,2.20437431,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65107822,0.96280921,-4.65072393,-0.94912881,23.29742241,35.42930222,0.00035110,0.01372480,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65107822,0.96280921,-4.65072393,-0.94912881,23.29742241,35.42930222,0.00035110,0.01372480,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779869,-5.68267679,13.04928398,6.57547808,637.8403320,72.20455933,0.06148789,0.89280427,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56199646,16.77459335,-35.39296722,-13.31529045,193.9379730,335.8655090,0.16903535,3.45932841,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369183,-4.14878750,13.59741497,4.65553856,338.6509705,71.99662018,0.00372460,0.50677192,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369183,-4.14878750,13.59741497,4.65553856,338.6509705,71.99662018,0.00372460,0.50677192,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73057842,-0.36211759,-13.72781563,0.82492083,68.80577087,327.6874695,0.00276265,0.46284714,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93811178,-15.92184162,-5.40646744,68.21120453,130.7381287,0.00000000,0.53164446,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93811178,-15.92184162,-5.40646744,68.21120453,130.7381287,0.00000000,0.53164446,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,119.9677734,22.06542969,-119.9677734,-17.47874832,281.4306335,486.6405640,0.00000000,4.58665466,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,121.7636948,22.39593124,-121.7636948,-17.74025536,285.6437378,493.9255066,0.00000000,4.65531778,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86249161,25.57190323,-56.86249161,-22.80467224,253.9804382,480.7109375,0.00000000,2.76723051,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.45947266,25.84041023,-57.45947266,-23.04411697,256.6469727,485.7578735,0.00000000,2.79628301,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66379166,25.93227005,-57.66379166,-23.12602043,257.5595093,487.4850159,0.00000000,2.80622625,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,110.7076035,-9.10620689,-110.7076035,12.60235882,262.4910278,453.8908386,0.00000000,3.49574018,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,110.7076035,-9.10620689,-110.7076035,12.60235882,262.4910278,453.8908386,0.00000000,3.49574018,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41228485,11.89909744,-33.41228485,-11.49677658,84.28518677,145.7429199,0.00000000,0.40216795,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08285141,11.78174496,-33.08285141,-11.38343334,83.45413208,144.3059692,0.00000000,0.39820272,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002270,5.17923784,-11.20002270,-5.12111378,29.78662491,50.26525879,0.00000000,0.05831707,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002270,5.17923784,-11.20002270,-5.12111378,29.78662491,50.26525879,0.00000000,0.05831707,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88972473,-1.68030918,-31.88972473,2.43441105,130.8422241,250.7809296,0.00000000,0.75410211,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09788513,-1.69127727,-32.09788513,2.45030165,131.6962891,252.4178925,0.00000000,0.75902450,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09788513,-1.69127727,-32.09788513,2.45030165,131.6962891,252.4178925,0.00000000,0.75902450,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,83.66548157,3.65241385,-83.66548157,-1.36921155,198.2725983,342.8463440,0.00000000,2.28327322,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,87.25848389,3.80936146,-87.25848389,-1.42792606,206.7874146,357.5698547,0.00000000,2.38132811,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,75.18052673,-21.32129097,-75.18052673,23.55336761,185.0148621,322.7984924,0.00000000,2.23241210,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99991226,-22.04393768,36.99991226,24.81701088,175.7922821,1801.869995,0.00000000,2.77311683,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99991226,-22.04393768,36.99991226,24.81701088,175.7922821,1801.869995,0.00000000,2.77311683,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263580,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0478973,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07443237,143.9866638,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,0.79733568,-9.30573940,-0.79733568,9.33369541,22.94140053,38.23566818,0.00000000,0.02795587,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.80020475,-9.33922386,-0.80020475,9.36728001,23.02394867,38.37325287,0.00000000,0.02805646,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41798019,-17.26692963,-23.41798019,18.19329262,122.2745438,231.4305573,0.00000000,0.92625844,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12681389,-17.05225182,-23.12681389,17.96707916,120.7542725,228.5530396,0.00000000,0.91474175,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,183.9819794,-55.94125366,-183.9819794,70.47175598,496.7806702,827.9677734,0.00000000,14.53050518,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356232,-0.69465894,-11.14356232,0.83419019,45.88457870,87.94545746,0.00000000,0.13953122,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,30.00046539,16.91497231,-30.00046539,-16.45741272,82.31578827,140.6227722,0.00000000,0.45755878,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,30.99537849,17.47605515,-30.99537849,-17.00319481,85.04579163,145.2862854,0.00000000,0.47273290,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98249054,0.58728218,-8.98249054,-0.48968661,38.34371185,70.73611450,0.00000000,0.09750358,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87118483,0.38386354,-5.87118483,-0.32008839,25.06242752,46.23493958,0.00000000,0.06373082,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502548,-0.07760113,-6.15502548,0.11905074,25.20834351,48.31599045,0.00000000,0.04144962,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233135,-0.07756717,-6.15233135,0.11899864,25.19730949,48.29484558,0.00000000,0.04143148,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99946594,-2.56879139,-9.95812225,3.08616638,235.6736450,42.69450760,0.04134417,0.51737493,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00000381,3.52745199,20.00000381,-1.52522588,83.72045898,462.1369629,0.00000000,2.00222611,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,59.65138626,0.85018033,-59.65138626,0.16426745,138.1889954,236.0728607,0.00000000,1.01473856,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,59.40905380,0.84688437,-59.40905380,0.16361006,137.6275940,235.1138153,0.00000000,1.01061606,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,62.26956940,0.88759410,-62.26956940,0.17149550,144.2543030,246.4344482,0.00000000,1.05927670,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00000999,0.00000000,0.00000000,0.00004070,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003634,0.00000000,-0.00000000,0.00014805,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003634,0.00000000,-0.00000000,0.00014805,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002751,0.00000000,0.00000000,0.00011211,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00000999,0.00000000,0.00000000,0.00004070,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23538589,10.64148617,-46.23538589,-9.01671600,193.3141327,370.5187378,0.00000000,1.62476933,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39171982,9.75683212,-42.39171982,-8.26713371,177.2434235,339.7165833,0.00000000,1.48969817,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43843079,9.99774075,-43.43843079,-8.47126007,181.6198273,348.1046753,0.00000000,1.52648079,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-27.16825294,-10.21458244,27.16825294,10.51503372,118.2641068,70.95847321,0.00000000,0.30045098,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-27.16825294,-10.21458244,27.16825294,10.51503372,118.2641068,70.95847321,0.00000000,0.30045098,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-27.16825294,-10.21458244,27.16825294,10.51503372,118.2641068,70.95847321,0.00000000,0.30045098,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04097748,-10.13043308,83.04097748,17.50894928,338.1582947,3550.661377,0.00000000,7.37849903,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04097748,-10.16421318,83.04097748,17.50894928,338.1748047,3550.836182,0.00000000,7.34464741,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99998474,-11.47924995,84.99998474,19.18937683,346.7075500,3640.428955,0.00000000,7.71011543,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94387817,-2.14841151,-13.94387817,2.31264782,58.21296310,111.5748520,0.00000000,0.16423616,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63934612,-2.25556636,-14.63934612,2.42799401,61.11640930,117.1397858,0.00000000,0.17242764,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-16.06976318,11.79387188,16.06976318,-11.63688564,49.11907959,81.86513519,0.00000000,0.15698630,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037259,-0.68433380,-1.56037259,0.68760830,6.94530916,13.47832298,0.00000000,0.00324904,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811401,-1.02993429,-2.34811401,1.03468931,10.45178890,20.28257751,0.00000000,0.00488930,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25516987,1.26225662,-13.25516987,-1.07878613,53.32011414,103.4743652,0.00000000,0.18349899,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21918392,1.25883222,-13.21918392,-1.07586622,53.17535782,103.1934509,0.00000000,0.18300083,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24049377,9.23957348,-31.24049377,-8.44881439,130.7192993,250.5453339,0.00000000,0.79075938,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63099670,9.35506821,-31.63099670,-8.55442429,132.3532867,253.6771088,0.00000000,0.80064386,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00000000,-3.82268238,14.00000000,5.30000067,75.29293060,1286.254150,0.00000000,1.47732008,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00000000,-3.82268238,14.00000000,5.30000067,75.29293060,1286.254150,0.00000000,1.47732008,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00000000,-3.82268238,14.00000000,5.30000067,75.29293060,1286.254150,0.00000000,1.47732008,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000393,-0.00000000,0.00000000,0.00002041,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000393,-0.00000000,0.00000000,0.00002041,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000393,-0.00000000,0.00000000,0.00002041,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000718,0.00000000,0.00000000,0.00003724,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02756119,-13.79812813,39.02756119,15.68039322,178.3971710,218.2120667,0.00000000,1.88231599,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67244339,-13.67247581,38.67244339,15.53776073,176.7737274,216.2266083,0.00000000,1.86518860,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58401012,0.00000000,7.60959387,32.27638245,39.47963715,0.00000000,0.02563029,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.59584045,-16.07620049,-69.59584045,18.76017761,170.7628174,291.7200012,0.00000000,2.68380594,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.80274963,-22.13006973,-95.80274963,25.82431793,235.0651703,401.5694275,0.00000000,3.69441581,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,-1.88519764,58.47898865,5.47284698,234.2443848,2357.084229,0.00000000,3.58751893,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,-1.75088942,58.47898865,5.47284746,234.2276611,2356.916016,0.00000000,3.72177958,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,-1.99890137,58.47898865,5.63869095,234.2594757,2357.235596,0.00000000,3.63982987,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280884,79.51294708,0.00000000,0.08868880,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,46.67405319,25.34652901,-46.67405319,-24.37162590,126.4813156,210.8022003,0.00000000,0.97490281,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.66733074,-24.68599319,-10.30922318,111.7593002,208.8500366,0.00000000,1.35806382,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.78501987,-24.93509865,-10.41328335,112.8869705,210.9576111,0.00000000,1.37176788,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.33276704,45.66699219,2.78513908,186.4018250,1910.618408,0.00000000,3.11794925,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773773,0.00000000,0.05112862,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709515,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.77368116,-0.00000000,2.78513908,11.32120705,116.0405579,0.00000000,0.01150133,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006879,-0.00000000,0.00000000,0.00028087,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79603761,-11.59459019,-0.64783299,47.28919601,90.63762665,0.00000000,0.14820464,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75275415,-10.96415043,-0.61260796,44.71791077,85.70932770,0.00000000,0.14014620,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255951,-3.36478281,-25.66255951,3.93772459,105.9716110,203.1122437,0.00000000,0.57294166,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53740191,-25.65319824,3.10575747,104.8627853,202.6624298,0.00000000,0.56849074,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581612,5.79231691,-20.61581612,-5.30820370,87.10942078,166.9597168,0.00000000,0.48411289,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73677492,-20.53965187,-4.26028109,85.83517456,164.5174103,0.02264606,0.47649342,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,82.99819183,8.46984863,-82.99819183,-5.77347755,195.7247925,338.4406738,0.00000000,2.69613838,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,85.91773224,8.76768780,-85.91773224,-5.97664404,202.6095428,350.3456421,0.00000000,2.79097772,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21813011,-12.17174721,2.48621631,50.01550293,97.06129456,0.00000000,0.26812047,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00945854,-11.02687931,2.25239086,45.31104660,87.93179321,0.00000000,0.24290119,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,48.01303101,2.23715258,-48.01303101,-1.35355866,112.2929153,194.1730804,0.00000000,0.88316512,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12773740,-6.73761129,1.30418515,27.55694008,52.81747437,0.00000000,0.17644770,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902902,-0.24110132,0.08952285,1.03686380,5.72348881,0.00002549,0.00049383,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63545990,-41.60320282,-9.32258320,173.1248322,331.8225403,0.00000000,1.31287682,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63545990,-41.60320282,-9.32258320,173.1248322,331.8225403,0.00000000,1.31287682,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,97.36621094,119.1873550,-97.36621094,-113.1257401,361.0534973,601.7559204,0.00000000,6.06161213,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,92.72972870,-63.69915009,-92.72972870,67.27027130,263.9260864,461.8709106,0.00000000,3.57099438,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53797150,0.00000000,-20.71086121,86.83420563,748.9448853,0.00000000,0.82710880,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53797150,0.00000000,-20.71086121,86.83420563,748.9448853,0.00000000,0.82710880,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58171988,1.54279757,4.58171988,-1.53041053,19.40498352,111.1320801,0.00000000,0.01235023,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,68.36518860,6.64457750,-68.36518860,-4.30530977,164.1563110,273.5938721,0.00000000,2.33926725,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,67.62342834,6.57248354,-67.62342834,-4.25859690,162.3752136,270.6253662,0.00000000,2.31388640,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-11.78060722,-0.00000000,12.00160408,47.02907562,482.0462036,0.00000000,0.22104071,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.30734098,-1.35945940,-1.28992605,7.61881781,43.10736847,0.00000000,0.01742106,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35961151,-40.82815933,80.35961151,45.58037186,207.9617920,3138.925293,0.00000000,4.75207472,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6538544,-139.0536194,229.6538544,167.9033051,619.4127197,8508.325195,0.00000000,28.84952354,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,144.6901398,-20.11618423,-144.4626312,32.05984116,341.4110413,341.4110107,0.22749868,11.94367886,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,144.6901703,-20.01691628,-144.6901703,20.11618423,359.3840942,341.4111023,0.00000000,0.11099099,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75957489,27.20234299,-61.75957489,-23.10605240,160.3699036,518.6965942,0.00000000,4.09634161,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-15.54851723,185.5846100,27.62118530,428.3788147,5747.416016,0.00000000,12.07257462,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08113289,9.27718163,-23.08113289,-8.71396637,62.03908920,193.2259674,0.00000000,0.56323439,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17670822,9.31557941,-23.17670822,-8.75007439,62.29596710,194.0261536,0.00000000,0.56556660,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10831451,13.70945454,-34.10831451,-12.87710190,91.67874146,285.5410156,0.00000000,0.83232373,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500183,-37.40925598,213.5500183,54.55849075,498.6895142,6850.055664,0.00000000,17.14915276,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99999809,-0.60718250,20.99999809,1.68920851,48.92076492,820.4420776,0.00000000,1.08201921,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,2.04984283,38.99998856,1.68920863,90.94024658,1525.143677,0.00000000,3.73904490,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-0.00000000,-1.68225026,0.00000000,1.68920851,3.91726685,65.69704437,0.00000000,0.00692717,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-0.00000000,-1.68225026,0.00000000,1.68920851,3.91726685,65.69704437,0.00000000,0.00692717,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-0.00000000,-1.68237984,0.00000000,1.68920851,3.91756868,65.70099640,0.00000000,0.00682606,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-0.00000000,-1.68237984,0.00000000,1.68920851,3.91756868,65.70099640,0.00000000,0.00682606,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-0.00000000,-1.95934045,0.00000000,1.97074318,4.56249571,76.51836395,0.00000000,0.01136395,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-0.00000000,-1.95934045,0.00000000,1.97074318,4.56249571,76.51836395,0.00000000,0.01136395,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999985,2.98421431,11.65999985,-2.68889141,28.35030365,273.8638916,0.00000000,0.29531831,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20488748,-10.12218571,-0.08545363,23.37895966,78.41690826,0.00000000,0.11934953,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20488748,-10.12218571,-0.08545363,23.37895966,78.41690826,0.00000000,0.11934953,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-40.00000000,3.61734176,40.00000000,-2.19749761,92.74924469,1661.757690,0.00000000,1.41989994,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99999237,8.62261009,84.99999237,-2.19749761,197.2984924,3534.932129,0.00000000,6.42516756,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72698212,7.63326883,77.72698212,-2.26408839,180.3589783,3231.432129,0.00000000,5.36923599,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.52363396,85.96398163,-2.19656777,211.2886047,3697.549805,0.00000000,18.32700920,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.70552349,85.96398163,-2.19656777,208.1082153,3641.893311,0.00000000,11.50893021,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,8.01290798,53.43898392,-1.21035373,129.1839142,2260.718262,0.00000000,6.80256414,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69103241,-15.63012028,78.69103241,22.10192490,186.4212189,1351.553833,0.00000000,6.47181034,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,93.59751892,140.5390625,-77.44696045,396.1313782,5188.219727,0.00000000,16.15048981,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,32.63696289,75.00000000,-25.81565475,191.8872681,3278.075684,0.00000000,6.82142019,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.89109039,-39.99999619,68.28139496,1232.536133,184.8804169,0.00000000,3.39030886,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6999969,-2.42754388,145.6999969,14.45585346,341.8591919,4477.406250,0.00000000,12.02823544,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999664,6.72709799,106.1999664,4.81861830,249.6441650,4264.754395,0.00000000,11.54582787,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,29.18102455,99.99998474,-22.76963806,249.0390778,3261.719727,0.00000000,6.41138411,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,11.33687592,59.99999237,-7.58987904,145.9790497,2493.808105,0.00000000,3.74690962,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.18025947,-8.13978004,-0.78349692,33.17504120,342.1175537,0.00000000,0.39675921,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852234,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75543118,7.24631834,-10.73731995,-6.65367031,53.20046234,289.0776062,0.01810666,0.59262180,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999809,-9.92304420,23.99999809,11.52539444,107.1693878,1086.697388,0.00000000,1.60236323,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16517258,1.86246526,8.18195152,-1.65309417,34.07070160,340.7070618,0.01677887,0.20937108,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.32971191,20.36947060,39.43937302,-18.01614571,107.8573914,715.2500000,0.04059409,2.31350613,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.45518494,19.67648506,39.56447601,-17.34410286,107.3651276,712.0051880,0.04022660,2.29256248,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.22429466,34.99999237,32.57504272,107.8389206,772.8455811,0.00000000,1.35075092,1,
