xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27261066,-0.39273995,5.27893066,0.52859390,45.29993820,25.91964912,0.00631952,0.13586961,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900888,-0.39236313,5.26529598,0.52787465,45.18349457,25.85301399,0.00628707,0.13552120,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39424133,2.95993781,20.44600868,-1.30061924,100.3466415,1075.305542,0.05176679,1.65933573,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35874176,2.87889695,18.45300674,-0.88798243,90.48712921,969.6517944,0.09426434,1.99092758,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29856300,3.48340750,24.37200928,-1.23631823,119.5272141,1280.842896,0.07344787,2.24710798,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37201500,2.68668413,24.37201500,-0.45053172,119.3941574,1279.416992,0.00000000,2.23616552,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33627510,3.19140959,22.40000916,-1.18047953,109.8671417,1177.326416,0.06373284,2.01093864,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45301056,2.21012354,18.45301056,-0.92431659,90.49588013,969.7456665,0.00000000,1.28581965,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261270,0.53825969,-1.25198054,-0.43694144,6.81169605,59.27481079,0.01063192,0.10131592,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38332796,0.53254086,-3.37960792,-0.47902876,17.84660149,61.81413269,0.00371999,0.05351132,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30661345,0.51556569,-3.30290461,-0.46328282,17.43799019,60.39888382,0.00371051,0.05228082,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73343563,2.52669549,-6.71642923,-2.28027821,36.11612701,331.0403748,0.01700693,0.24641302,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37201071,2.39134121,-6.35592556,-2.15816569,34.17802811,313.2760010,0.01608527,0.23319055,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52888370,0.88101923,-2.52335501,-0.82665896,13.44811153,369.5001221,0.00552882,0.05436671,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645871,0.39982390,-0.99525416,-0.37794504,5.39178801,148.1444702,0.00120452,0.02187666,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331536,0.16988981,-0.53297049,-0.16589811,2.81303716,74.95820618,0.00034519,0.00399638,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79362154,-0.89861107,2.80174804,1.01655674,136.7858276,14.94748402,0.00812640,0.11793789,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78435254,-0.90702188,2.79202604,1.02474105,136.4955292,14.91575336,0.00767339,0.11771677,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17129040,1.79893005,-5.15708494,-1.62202919,27.52311325,239.6960144,0.01420536,0.17689696,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17692232,1.85899246,-5.15708494,-1.62202919,27.65042877,240.8049164,0.01983748,0.23696774,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54709148,-0.72446221,3.55752492,0.83243686,162.4342346,17.80405617,0.01043596,0.10800386,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54709148,-0.72446221,3.55752492,0.83243686,162.4342346,17.80405617,0.01043596,0.10800386,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650835,-0.86934483,4.26903105,0.99891901,194.9209290,21.36486816,0.01252315,0.12960464,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167288,-2.51579237,3.12340522,2.65719748,177.1563568,20.02295876,0.01173272,0.14142124,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09819031,0.64450622,5.10590076,-0.51604229,227.5097504,25.05771446,0.00771088,0.12845993,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95539761,3.52663064,13.99800205,-2.63163686,69.76309204,1191.786499,0.04260260,0.89501256,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95551968,3.52474833,13.99800205,-2.62979817,69.76143646,1191.758179,0.04248124,0.89496988,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95408249,3.53048563,13.99800205,-2.63536596,69.76651764,1191.844116,0.04391956,0.89509970,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95383930,3.53423738,13.99800205,-2.63905525,69.76984406,1191.901489,0.04416246,0.89518499,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63833237,1.67811584,28.69502640,-0.30770868,139.1589813,1491.214844,0.05669255,1.37038314,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63777542,1.66484284,28.69502640,-0.30770871,139.1525269,1491.145996,0.05725044,1.35711682,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94684601,1.49899697,26.99502754,-0.30770871,130.9176178,1402.901001,0.04818265,1.19127429,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55312347,1.54628325,27.60002518,-0.30770868,133.8667908,1434.504272,0.04690360,1.23860240,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88681793,1.96260309,26.99503899,-0.30770874,130.7713318,1400.561035,0.10822305,1.65491962,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87990952,1.96174085,26.99504280,-0.30770874,130.7376099,1400.199707,0.11513171,1.65406609,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94402802,9.04381752,-0.88663411,43.52185440,44.08656311,0.00182028,0.05743066,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210425,-0.47662476,2.53525686,0.52926528,123.9309311,12.46305561,0.00315259,0.05263864,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183358,3.21465611,0.82334876,163.2721405,16.03252792,0.00548112,0.09151813,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098279,-0.73378414,3.22650409,0.82565004,163.8647003,16.09073830,0.00552099,0.09184913,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315287,-1.29079866,-1.23020661,1.33349037,8.81159210,80.70259094,0.00294577,0.04268327,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33787322,-1.39462364,2.34186697,1.45294118,121.0906143,13.60347462,0.00399396,0.05831369,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.00547033,-9.20734119,0.00666215,9.24128342,44.67413330,44.67448807,0.00112294,0.03386940,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.00547406,-9.22160339,0.00657374,9.25540066,44.74333191,44.74248123,0.00112637,0.03397278,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969507,0.77139276,-3.98561096,-0.69855976,19.71655655,68.29096222,0.00408330,0.07282897,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78329986,-4.04772186,-0.70935541,20.02371025,69.35493469,0.00414866,0.07396350,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297559,-0.53113347,1.12377965,0.54076469,54.86452484,6.05103827,0.00080364,0.00962935,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19093680,2.84232473,-2.18514395,-2.74563003,17.92487144,160.0641937,0.00579277,0.09671411,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77962542,-2.66062546,-3.77455044,2.74563050,23.08666039,212.9081268,0.00507517,0.08500901,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99860191,-11.02261448,32.04348755,12.37905407,795.0115356,172.8554382,0.04489081,1.35648286,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47060013,-11.16768074,32.51681519,12.54382896,806.6045532,175.3759766,0.04620956,1.37624133,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376692,-1.82754040,6.89224815,2.30927181,327.3566895,36.92717743,0.03848033,0.48171669,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64326000,-1.10879672,4.67763472,1.43221307,220.3140259,24.85231209,0.03437449,0.32341069,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64326000,-1.10879672,4.67763472,1.43221307,220.3140259,24.85231209,0.03437449,0.32341069,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75853729,-4.04767752,17.80584526,5.52467203,807.8687744,93.98063660,0.04731008,1.47699773,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75853729,-4.04767752,17.80681419,5.51790047,806.3219604,93.80139923,0.04827931,1.47021997,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81900597,6.04365301,-12.78242302,-5.42927551,71.61399078,124.0225449,0.03658326,0.61441106,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05043888,6.18437195,-13.01440334,-5.55825424,72.97515869,126.3798981,0.03603908,0.62616175,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38381195,-1.85465324,33.47383118,4.69033957,818.4141235,170.7994995,0.09002146,2.83567619,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49602127,13.80334473,-54.46312332,-12.21650600,288.8631592,489.4843140,0.03289597,1.58683193,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49602127,13.80334473,-54.46312332,-12.21650600,288.8631592,489.4843140,0.03289597,1.58683193,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49602127,13.80334473,-54.46312332,-12.21650600,288.8631592,489.4843140,0.03289597,1.58683193,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84687042,-10.90190601,36.92960739,12.68284035,902.0469360,196.5090027,0.08273742,1.78087258,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99405670,-11.42668247,37.05603027,13.22198486,908.9198608,198.0061035,0.06197777,1.79530656,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53037643,17.08511162,-54.50653839,-16.17343330,286.5185852,286.5189209,0.02383983,0.91187340,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50652695,16.17343521,-54.40378952,-13.12067795,286.5188293,492.6096497,0.10274078,3.05286884,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98783016,-5.68268204,13.05146980,6.60544729,628.6010742,72.76612091,0.06364138,0.92280006,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75526428,-10.72660542,37.96121979,17.19162941,905.6132812,207.9820099,0.20595670,6.46503115,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26096725,-9.16562748,32.33789825,11.85568047,785.9037476,171.2073975,0.07693121,2.69002819,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62300491,3.12288427,-11.60573101,-2.77691293,60.77745056,105.2556152,0.01727673,0.34601721,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68556118,-1.17431152,4.70052528,1.35050523,108.9123306,24.17292404,0.01496261,0.17619237,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966999,-1.94643402,8.55762005,2.33120251,386.8749084,43.99065018,0.01795034,0.38479453,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966999,-1.94643402,8.55727005,2.32861114,388.1548157,43.87096786,0.01760135,0.38220066,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39170265,-7.67393255,27.80841064,15.02055264,1305.052734,156.4236145,0.41670868,7.34663153,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39169884,-7.67393351,27.55891991,10.58083439,1278.780029,146.0573120,0.16722098,2.90685797,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89856720,14.15270233,-34.89856720,-14.03150845,186.5144043,186.5144653,0.00000000,0.12122846,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89856720,14.15270233,-34.89856720,-14.03150845,186.5144043,186.5144653,0.00000000,0.12122846,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89851761,14.03150845,-34.82735443,-11.82304382,186.5142365,324.1034851,0.07115817,2.20844483,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89851761,14.03150845,-34.82735443,-11.82304382,186.5142365,324.1034851,0.07115817,2.20844483,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65109444,0.96280330,-4.65074015,-0.94912964,23.29173088,35.42065048,0.00035093,0.01371810,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65109444,0.96280330,-4.65074015,-0.94912964,23.29173088,35.42065048,0.00035093,0.01371810,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98783684,-5.68268347,13.04926014,6.57456875,637.5131226,72.16753387,0.06142484,0.89188868,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56192398,16.77100182,-35.39307022,-13.31530476,193.8368988,335.6903992,0.16885918,3.45572305,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59372425,-4.14976358,13.59744644,4.65624285,338.5600281,71.97728729,0.00372260,0.50649983,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59372425,-4.14976358,13.59744644,4.65624285,338.5600281,71.97728729,0.00372260,0.50649983,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73059177,-0.36432451,-13.72782993,0.82686740,68.78642273,327.5953064,0.00276110,0.46258691,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184734,5.93808985,-15.92184734,-5.40646744,68.20977020,130.7353821,0.00000000,0.53162205,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184734,5.93808985,-15.92184734,-5.40646744,68.20977020,130.7353821,0.00000000,0.53162205,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,114.4758072,21.79822731,-114.4758072,-17.61206245,268.8625183,464.9080811,0.00000000,4.18613958,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,116.1895142,22.12472916,-116.1895142,-17.87556648,272.8874817,471.8676758,0.00000000,4.24880648,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86280823,25.56962013,-56.86280823,-22.80156517,254.0182800,480.7825623,0.00000000,2.76805472,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.45978928,25.83810425,-57.45978928,-23.04097748,256.6852112,485.8301392,0.00000000,2.79711580,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66410828,25.92995834,-57.66410828,-23.12286949,257.5979004,487.5575562,0.00000000,2.80706215,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,106.2362213,-7.32409525,-106.2362213,10.53466129,251.5404510,434.9555359,0.00000000,3.21015406,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,106.2362213,-7.32409525,-106.2362213,10.53466129,251.5404510,434.9555359,0.00000000,3.21015406,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41257858,11.89981651,-33.41257858,-11.49682140,84.35577393,145.8649902,0.00000000,0.40284181,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08314514,11.78245640,-33.08314514,-11.38347912,83.52402496,144.4268494,0.00000000,0.39886996,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20008278,5.17904377,-11.20008278,-5.12112474,29.73433113,50.17700958,0.00000000,0.05811249,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20008278,5.17904377,-11.20008278,-5.12112474,29.73433113,50.17700958,0.00000000,0.05811249,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.89016342,-1.83860493,-31.89016342,2.57804322,131.1964569,248.3166809,0.00000000,0.73935473,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09832764,-1.85060298,-32.09832764,2.59484434,132.0528412,249.9375610,0.00000000,0.74418086,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09832764,-1.85060298,-32.09832764,2.59484434,132.0528412,249.9375610,0.00000000,0.74418086,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,87.43562317,-0.10818022,-87.43562317,2.61545229,207.7737274,359.2753601,0.00000000,2.50734282,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,91.19053650,-0.11273163,-91.19053650,2.72785830,216.6965179,374.7043762,0.00000000,2.61502028,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,78.71108246,-19.62148476,-78.71108246,22.03598022,192.7654572,335.7114258,0.00000000,2.41459084,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.01099396,-15.39227200,37.01099396,17.79429817,163.6094666,1676.996460,0.00000000,2.40206909,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.01099396,-15.39227200,37.01099396,17.79429817,163.6094666,1676.996460,0.00000000,2.40206909,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046215,-16.51239014,-5.91823959,71.92139435,136.1263580,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997353,76.07442474,143.9866791,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-3.35391617,-2.33650708,3.35391617,2.34183788,10.01783371,16.69638824,0.00000000,0.00533066,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-3.36598420,-2.34491444,3.36598420,2.35026431,10.05387878,16.75646400,0.00000000,0.00534984,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.42152977,-17.38826752,-23.42152977,18.31418228,122.2449036,231.3744507,0.00000000,0.92580944,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.13031769,-17.17208290,-23.13031769,18.08646584,120.7250214,228.4976196,0.00000000,0.91429847,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,165.9182587,-45.00549698,-165.9182587,56.43864441,440.6636353,734.4393921,0.00000000,11.43314552,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14369106,-0.69514608,-11.14369106,0.83419418,45.80507278,87.79306030,0.00000000,0.13904808,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,30.77122879,17.06364822,-30.77122879,-16.58777046,83.94757843,143.4104462,0.00000000,0.47587967,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,31.79170227,17.62966347,-31.79170227,-17.13787460,86.73169708,148.1664124,0.00000000,0.49166140,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98628139,0.58625257,-8.98628139,-0.48968425,39.71889496,70.41832733,0.00000000,0.09662934,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87366247,0.38319895,-5.87366247,-0.32005149,25.96128464,46.02720642,0.00000000,0.06315940,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15504217,-0.07772809,-6.15504217,0.11905093,25.16976357,48.24204636,0.00000000,0.04132284,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15234852,-0.07769407,-6.15234852,0.11899883,25.15874863,48.22093201,0.00000000,0.04130476,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99947262,-2.72776365,-9.95786667,3.24840593,236.4167023,42.82911301,0.04160528,0.52064246,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00058746,3.78546500,20.00058746,-1.78109634,83.76523590,462.3841553,0.00000000,2.00436831,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,129.5896606,20.47325706,-129.5896606,-15.22042274,314.4158325,537.1271362,0.00000000,5.25310564,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,129.0631866,20.39023209,-129.0631866,-15.15857983,313.1385498,534.9450073,0.00000000,5.23176432,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,135.2775116,21.37194633,-135.2775116,-15.88845062,328.2159729,560.7023315,0.00000000,5.48367119,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00000970,0.00000000,0.00000000,0.00004011,0.00000001,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003529,0.00000000,-0.00000000,0.00014591,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003529,0.00000000,-0.00000000,0.00014591,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002672,0.00000000,0.00000000,0.00011049,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00000970,0.00000000,0.00000000,0.00004011,0.00000001,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23714066,10.64822197,-46.23714066,-9.01687050,196.1619415,371.2774658,0.00000000,1.63142955,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39332962,9.76302814,-42.39332962,-8.26724911,179.8545227,340.4122009,0.00000000,1.49580467,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44007492,10.00413513,-43.44007492,-8.47132301,184.2954102,348.8173218,0.00000000,1.53273809,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-28.48998070,1.56723201,28.48998070,-1.26830280,117.9642410,70.77854156,0.00000000,0.29892930,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-28.48998070,1.56723201,28.48998070,-1.26830280,117.9642410,70.77854156,0.00000000,0.29892930,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-28.48998070,1.56723201,28.48998070,-1.26830280,117.9642410,70.77854156,0.00000000,0.29892930,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04361725,-22.58677292,83.04361725,30.50067711,350.2119141,3677.224854,0.00000000,7.91388988,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04361725,-22.62208176,83.04361725,30.50067711,350.2496643,3677.622070,0.00000000,7.87850714,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.00271606,-26.10249901,85.00271606,34.50077438,361.8492432,3799.416504,0.00000000,8.39826393,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94578075,-2.15265441,-13.94578075,2.31271005,64.74529266,110.1345062,0.00000000,0.16002311,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.64134407,-2.26003408,-14.64134407,2.42804337,67.97455597,115.6275635,0.00000000,0.16800445,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-102.1758118,102.2003021,102.1758118,-92.80474854,379.9974670,633.3291626,0.00000000,9.39556122,1,Fail
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56056070,-0.68445134,-1.56056070,0.68763375,7.28450632,13.26398563,0.00000000,0.00314648,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34839702,-1.02997601,-2.34839702,1.03473377,10.96200371,19.96005630,0.00000000,0.00473495,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25541019,1.26348698,-13.25541019,-1.07878172,55.53609467,103.7830124,0.00000000,0.18459551,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21942329,1.25999308,-13.21942329,-1.07588804,55.38530350,103.5012817,0.00000000,0.18409438,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24107170,9.26522255,-31.24107170,-8.44889545,136.2299805,254.5800018,0.00000000,0.81643194,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63158607,9.38108253,-31.63158607,-8.55449104,137.9329071,257.7622375,0.00000000,0.82663733,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00012684,-3.81141233,14.00012684,5.30002689,75.58024597,1291.162476,0.00000000,1.48861647,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00012684,-3.81141233,14.00012684,5.30002689,75.58024597,1291.162476,0.00000000,1.48861647,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00012684,-3.81141233,14.00012684,5.30002689,75.58024597,1291.162476,0.00000000,1.48861647,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000390,-0.00000000,0.00000000,0.00002033,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000390,-0.00000000,0.00000000,0.00002033,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000390,-0.00000000,0.00000000,0.00002033,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000712,0.00000000,0.00000000,0.00003709,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02792358,-13.79818726,39.02792358,15.69614983,179.1394348,219.1200256,0.00000000,1.89801252,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67279816,-13.67253494,38.67279816,15.55337429,177.5092773,217.1262817,0.00000000,1.88074219,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58404446,0.00000000,7.60983658,32.40692520,39.63932419,0.00000000,0.02583804,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.58369446,-16.00727463,-69.58369446,18.68919945,170.6975250,291.6083984,0.00000000,2.68175364,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.78603363,-22.03518677,-95.78603363,25.72661018,234.9752655,401.4158936,0.00000000,3.69159102,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.48055649,-4.58188820,58.48055649,8.18800735,234.8465576,2363.143799,0.00000000,3.60598826,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.48061371,-4.44767380,58.48061371,8.18801594,234.8053894,2362.729980,0.00000000,3.74016285,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.48062515,-4.77614212,58.48062515,8.43613911,234.9088440,2363.769775,0.00000000,3.66003728,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280502,79.51294708,0.00000000,0.08868880,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,41.71252441,27.17601585,-41.71252441,-26.32057953,118.4786148,197.4643555,0.00000000,0.85543823,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68621445,11.67527485,-24.68621445,-10.30925083,112.0845718,209.4579010,0.00000000,1.36598074,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93532372,11.79304504,-24.93532372,-10.41331100,113.2155457,211.5716248,0.00000000,1.37976468,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699600,0.26168945,45.66699600,2.85615373,186.3999329,1910.599243,0.00000000,3.11788583,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142639,51.40773773,0.00000000,0.05112861,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709514,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.84410429,-0.00000000,2.85615373,11.60864830,118.9868469,0.00000000,0.01209278,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006875,-0.00000000,-0.00000000,0.00028079,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459782,0.79613745,-11.59459782,-0.64783323,47.30509949,90.66810608,0.00000000,0.14830427,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415710,0.75284851,-10.96415710,-0.61260813,44.73294067,85.73813629,0.00000000,0.14024043,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255951,-3.47123885,-25.66255951,4.04490805,106.0388412,203.2411194,0.00000000,0.57366890,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53746629,-25.65319824,3.10581803,104.8624496,202.6618042,0.00000000,0.56848717,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581612,5.79231882,-20.61581612,-5.30820942,87.10912323,166.9591522,0.00000000,0.48410967,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73677683,-20.53965187,-4.26028681,85.83489227,164.5168610,0.02264591,0.47649023,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,83.53540802,8.47837925,-83.53540802,-5.74729681,196.9806213,340.6123047,0.00000000,2.73084879,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,86.47384644,8.77651691,-86.47384644,-5.94954252,203.9095764,352.5936279,0.00000000,2.82690907,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174911,-2.21813369,-12.17174911,2.48621655,50.01518631,97.06066132,0.00000000,0.26811707,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02688122,-2.00946212,-11.02688122,2.25239110,45.31075668,87.93123627,0.00000000,0.24289812,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,48.82337570,2.20001292,-48.82337570,-1.28645945,114.1816711,197.4390717,0.00000000,0.91312462,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761368,-1.12768614,-6.73761368,1.30418527,27.56094933,52.82515335,0.00000000,0.17649911,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112691,-0.08902889,-0.24110141,0.08952287,1.03701580,5.72432756,0.00002550,0.00049398,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60323334,10.63602257,-41.60323334,-9.32258511,173.1617889,331.8934021,0.00000000,1.31343758,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60323334,10.63602257,-41.60323334,-9.32258511,173.1617889,331.8934021,0.00000000,1.31343758,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,92.97118378,119.8714371,-92.97118378,-113.9820557,355.8871155,593.1452026,0.00000000,5.88937950,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,88.54399109,-63.04763412,-88.54399109,66.38138580,255.0029144,446.2554321,0.00000000,3.33361030,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.52894402,0.00000000,-20.70218277,86.81600189,748.7880859,0.00000000,0.82676226,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.52894402,0.00000000,-20.70218277,86.81600189,748.7880859,0.00000000,0.82676226,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58162498,1.55167186,4.58162498,-1.53927553,19.41235733,111.1742935,0.00000000,0.01235962,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,66.12438202,7.70879555,-66.12438202,-5.51133919,159.1027679,265.1712952,0.00000000,2.19745684,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,65.40693665,7.62515497,-65.40693665,-5.45154095,157.3765106,262.2942200,0.00000000,2.17361426,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-19.36710167,-0.00000000,19.96446037,77.31494141,792.4763794,0.00000000,0.59740275,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945952,1.29141748,-1.35945952,-1.27420127,7.57522964,42.86074066,0.00000000,0.01722230,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35961151,-26.31315041,80.35961151,30.49534225,195.0908508,2944.654053,0.00000000,4.18205547,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6534271,-114.9029388,229.6534271,141.2976532,592.4722290,8138.267578,0.00000000,26.39455414,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,71.61997223,-7.77042961,-71.56558228,10.62553501,166.9250488,166.9250183,0.05438344,2.85513020,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,71.62036896,-7.75582361,-71.62036896,7.77042961,175.7146606,166.9259491,0.00000000,0.02653276,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.76016998,27.20958519,-61.76016998,-23.10612869,160.5101013,519.1500854,0.00000000,4.10350609,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5873413,-19.39637566,185.5873413,31.51620102,429.2146301,5758.629883,0.00000000,12.11972809,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08147430,9.28322411,-23.08147430,-8.71400547,61.57361603,194.2345581,0.00000000,0.56913018,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17704964,9.32158566,-23.17704964,-8.75012684,61.82850266,195.0389709,0.00000000,0.57148689,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10882187,13.71821785,-34.10882187,-12.87724400,90.99073792,287.0317688,0.00000000,0.84103632,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5541382,-33.97240067,213.5541382,51.03277588,497.3957214,6832.283691,0.00000000,17.06028938,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00006676,-0.68058127,21.00006676,1.76284587,48.92617035,820.5325317,0.00000000,1.08225799,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00011063,1.97549486,39.00011063,1.76284575,90.93159485,1524.998535,0.00000000,3.73833323,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00011063,1.96967590,39.00011063,1.76284587,90.93090820,1524.987061,0.00000000,3.73249054,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00011063,1.96967590,39.00011063,1.76284587,90.93090820,1524.987061,0.00000000,3.73249054,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00011063,1.91415310,39.00011063,1.76284575,90.92448425,1524.879272,0.00000000,3.67699599,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00011063,1.91415310,39.00011063,1.76284575,90.92448425,1524.879272,0.00000000,3.67699599,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00016785,3.45178366,43.00016785,2.05665541,100.4517517,1684.659302,0.00000000,5.50839996,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00016785,3.45178366,43.00016785,2.05665541,100.4517517,1684.659302,0.00000000,5.50839996,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66004658,2.78800726,11.66004658,-2.49434423,28.27051544,273.0931396,0.00000000,0.29365841,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12220287,0.20603833,-10.12220287,-0.08545365,23.49147987,78.79434204,0.00000000,0.12050118,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12220287,0.20603833,-10.12220287,-0.08545365,23.49147987,78.79434204,0.00000000,0.12050118,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00053406,-35.18585968,85.00053406,42.63537979,212.4454193,3806.313721,0.00000000,7.44957495,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00053406,-35.18585968,85.00053406,42.63537979,212.4454193,3806.313721,0.00000000,7.44957495,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72750854,-37.37952042,77.72750854,43.92737579,199.1741486,3568.536621,0.00000000,6.54791069,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96409607,20.45579338,85.96409607,-2.13520503,211.2512512,3696.896484,0.00000000,18.32053185,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96405792,13.64152241,85.96405792,-2.13520408,208.0843506,3641.476074,0.00000000,11.50629234,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43902588,7.97779799,53.43902588,-1.17654097,129.1715851,2260.502441,0.00000000,6.80126715,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63068485,78.69104004,22.10245705,186.4207611,1351.550415,0.00000000,6.47177696,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5389709,94.13600922,140.5389709,-77.92819977,396.8328552,5197.407227,0.00000000,16.20774078,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99997711,32.80884933,74.99997711,-25.97607422,192.0484619,3280.829590,0.00000000,6.83288670,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.86727142,-39.99999619,68.25577545,1232.208374,184.8312531,0.00000000,3.38850546,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.7097473,-8.66437054,145.7097473,20.73347855,342.4385071,4484.993164,0.00000000,12.06903458,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.2041016,4.61115646,106.2041016,6.91099453,249.3892670,4260.399902,0.00000000,11.52226067,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-100.0005112,28.68717384,100.0005112,-22.29261017,248.7121277,3257.437988,0.00000000,6.39456224,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-60.00017548,11.17419434,60.00017548,-7.43085527,145.9077606,2492.590332,0.00000000,3.74325109,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978195,1.14612472,-8.13978195,-0.74966973,33.16218185,341.9849243,0.00000000,0.39645168,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852234,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75541878,7.22782612,-10.73733234,-6.63594007,53.16623306,288.8916321,0.01808337,0.59185946,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00253677,-15.61393738,24.00253677,18.01608849,131.2174225,1330.544312,0.00000000,2.40216303,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.15221310,-7.00120115,8.18139458,7.36534309,44.93222809,449.3222656,0.02918209,0.36414164,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.32306671,21.03313637,39.43336487,-18.65452576,108.4452438,719.1311035,0.04103583,2.33868146,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.45033646,20.33021927,39.56024170,-17.97388268,107.9245987,715.6984253,0.04064501,2.31640840,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.26820374,34.99999237,32.62074661,107.9106674,773.3597412,0.00000000,1.35254896,1,
