xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260303,-0.39273983,5.27892303,0.52858734,45.29886246,25.91902924,0.00631922,0.13586316,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900173,-0.39236304,5.26528788,0.52786815,45.18241501,25.85239983,0.00628676,0.13551472,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39424133,2.93964672,20.44600105,-1.28053427,100.3404083,1075.238770,0.05176036,1.65912962,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35874367,2.86514473,18.45300102,-0.87437135,90.48390961,969.6174316,0.09425765,1.99078655,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29855919,3.46215844,24.37200165,-1.21526527,119.5219879,1280.786865,0.07344145,2.24691153,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.66544080,24.37200165,-0.42936090,119.3922043,1279.396240,0.00000000,2.23609304,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33627319,3.17134666,22.40000153,-1.16060400,109.8620148,1177.271606,0.06372690,2.01075125,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300102,2.18886185,18.45300102,-0.90320164,90.49070740,969.6903687,0.00000000,1.28567255,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261771,0.53833264,-1.25197792,-0.43694112,6.81415939,59.29624557,0.01063961,0.10138921,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38299656,0.52996594,-3.37945485,-0.47902352,17.41279793,60.31159592,0.00354135,0.05094150,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30628610,0.51305038,-3.30275512,-0.46327811,17.01412010,58.93075180,0.00353232,0.04977010,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73343611,2.52698541,-6.71641016,-2.28027582,36.13753891,331.2366028,0.01702710,0.24670532,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37201214,2.39161539,-6.35590792,-2.15816355,34.19829178,313.4617615,0.01610434,0.23346716,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52888322,0.88108230,-2.52334785,-0.82665813,13.45599365,369.7167053,0.00553530,0.05443046,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645734,0.39984915,-0.99525136,-0.37794459,5.39494801,148.2312927,0.00120593,0.02190231,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331429,0.16989429,-0.53296900,-0.16589794,2.81466889,75.00169373,0.00034559,0.00400102,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361486,-0.89861023,2.80175090,1.01669323,136.8654633,14.95618629,0.00813586,0.11807527,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434587,-0.90702093,2.79202843,1.02487719,136.5749969,14.92443657,0.00768233,0.11785388,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17129469,1.79909766,-5.15707541,-1.62202811,27.53623962,239.8103180,0.01421891,0.17706570,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17693233,1.85921991,-5.15707541,-1.62202811,27.66374779,240.9208832,0.01985660,0.23719607,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54709029,-0.72446221,3.55752444,0.83244640,162.4413910,17.80484009,0.01043687,0.10801336,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54709029,-0.72446221,3.55752444,0.83244640,162.4413910,17.80484009,0.01043687,0.10801336,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26903057,0.99893034,194.9295044,21.36580849,0.01252425,0.12961602,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11165810,-2.51565981,3.12339067,2.65706825,177.1584015,20.02318382,0.01173299,0.14142446,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09819174,0.64437401,5.10590267,-0.51590180,227.5170898,25.05852127,0.00771137,0.12846819,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95539665,3.52788496,13.99800014,-2.63286304,69.76420593,1191.805298,0.04260394,0.89504075,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95551872,3.52600265,13.99800014,-2.63102436,69.76253510,1191.777100,0.04248258,0.89499819,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95408058,3.53173614,13.99800014,-2.63658810,69.76762390,1191.863037,0.04392095,0.89512801,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95383644,3.53548789,13.99800014,-2.64027739,69.77093506,1191.920288,0.04416388,0.89521372,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63820839,1.51875079,28.69486427,-0.14920405,139.1152954,1490.746826,0.05665697,1.36952305,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63765144,1.50549304,28.69486427,-0.14920403,139.1092224,1490.681519,0.05721479,1.35627151,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94672012,1.33974218,26.99487305,-0.14920405,130.8763733,1402.459106,0.04815231,1.19052398,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55300140,1.38700795,27.59987450,-0.14920405,133.8251343,1434.057983,0.04687442,1.23783171,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88668060,1.80271029,26.99481010,-0.14920391,130.7165070,1399.973511,0.10813228,1.65353155,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87977028,1.80184841,26.99480438,-0.14920391,130.6827698,1399.612427,0.11503514,1.65267861,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199696,0.94400418,9.04381561,-0.88660997,43.52197266,44.08667755,0.00182029,0.05743097,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210354,-0.47662476,2.53525639,0.52926570,123.9313126,12.46309471,0.00315261,0.05263897,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917416,-0.73183364,3.21465540,0.82334930,163.2726440,16.03257561,0.00548116,0.09151869,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098207,-0.73378414,3.22650337,0.82565069,163.8652039,16.09078789,0.00552102,0.09184969,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23318791,-1.29029739,-1.23024178,1.33298874,8.81154728,80.70218658,0.00294574,0.04268283,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33783937,-1.39412200,2.34183383,1.45244896,121.1003036,13.60456276,0.00399459,0.05832302,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.01584228,-9.18882370,-0.01477248,9.22250652,44.58469772,44.58445358,0.00111842,0.03373300,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.01590849,-9.20279884,-0.01472900,9.23661995,44.65250778,44.65243149,0.00112183,0.03383573,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139401,-3.98561168,-0.69855982,19.71671677,68.29151154,0.00408336,0.07283016,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330106,-4.04772282,-0.70935541,20.02387428,69.35549164,0.00414873,0.07396472,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297559,-0.53113353,1.12377977,0.54076487,54.86496735,6.05108690,0.00080365,0.00962951,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19084215,2.84079957,-2.18505025,-2.74411988,17.92346764,160.0516663,0.00579187,0.09669897,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77971053,-2.65909815,-3.77463484,2.74411988,23.08894920,212.9292908,0.00507617,0.08502589,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99856949,-11.02261066,32.04347992,12.37985134,795.2463989,172.9065094,0.04491733,1.35728443,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47056961,-11.16767597,32.51680756,12.54463768,806.8427734,175.4277802,0.04623687,1.37705445,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376072,-1.82753992,6.89226627,2.30956554,327.4566345,36.93844986,0.03850382,0.48201084,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325571,-1.10879648,4.67765141,1.43241048,220.3812714,24.85989952,0.03439548,0.32360816,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325571,-1.10879648,4.67765141,1.43241048,220.3812714,24.85989952,0.03439548,0.32360816,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851822,-4.04767561,17.80585670,5.52553225,808.1044312,94.00804901,0.04733769,1.47785962,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851822,-4.04767561,17.80682564,5.51875067,806.5555420,93.82859039,0.04830729,1.47107208,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81901169,6.04400110,-12.78240967,-5.42927361,71.63439941,124.0579147,0.03660413,0.61476147,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05044460,6.18472672,-13.01438999,-5.55825186,72.99596405,126.4159470,0.03605963,0.62651879,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38377380,-1.85465360,33.47384644,4.69193506,818.6443481,170.8475189,0.09007209,2.83727098,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49538803,13.78080368,-54.46247864,-12.19354630,288.9013062,489.5489197,0.03290466,1.58725107,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49538803,13.78080368,-54.46247864,-12.19354630,288.9013062,489.5489197,0.03290466,1.58725107,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49538803,13.78080368,-54.46247864,-12.19354630,288.9013062,489.5489197,0.03290466,1.58725107,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682846,-10.90190125,36.92961502,12.68382931,902.2985229,196.5638123,0.08278357,1.78186619,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99401474,-11.42667675,37.05602646,13.22298050,909.1733398,198.0613403,0.06201234,1.79630816,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53002930,17.01112366,-54.50619507,-16.09953880,286.4956360,286.4958191,0.02383601,0.91172743,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50625610,16.09953880,-54.40353012,-13.04726791,286.4961243,492.5705566,0.10272449,3.05238461,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780251,-5.68267775,13.05148888,6.60610962,628.8282471,72.79241180,0.06368739,0.92346716,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522995,-10.72660160,37.96131516,17.19570732,905.8989868,208.0476379,0.20608671,6.46911240,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26094055,-9.16562462,32.33791733,11.85723209,786.1306763,171.2568359,0.07697565,2.69158220,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62300587,3.12308621,-11.60572147,-2.77691221,60.79524612,105.2864380,0.01728685,0.34621987,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555784,-1.17431128,4.70053053,1.35060310,108.9426956,24.17965889,0.01497095,0.17629059,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965950,-1.94643307,8.55762100,2.33143401,386.9916687,44.00393295,0.01796117,0.38502681,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965950,-1.94643307,8.55727005,2.32884169,388.2722778,43.88424301,0.01761200,0.38243195,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39163399,-7.67392731,27.80872536,15.02733421,1305.655396,156.4958496,0.41709366,7.35341930,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39163589,-7.67392826,27.55898285,10.58303261,1279.264893,146.1126862,0.16734779,2.90906215,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89861679,14.08111858,-34.89861679,-13.96067142,186.4460907,186.4473724,0.00000000,0.12113996,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89861679,14.08111858,-34.89861679,-13.96067142,186.4460907,186.4473724,0.00000000,0.12113996,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89934158,13.96067142,-34.82823181,-11.75371075,186.4507141,323.9931030,0.07110971,2.20694065,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89934158,13.96067142,-34.82823181,-11.75371075,186.4507141,323.9931030,0.07110971,2.20694065,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65109205,0.96280205,-4.65073824,-0.94912899,23.29119110,35.41983032,0.00035091,0.01371746,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65109205,0.96280205,-4.65073824,-0.94912899,23.29119110,35.41983032,0.00035091,0.01371746,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780441,-5.68267775,13.04927349,6.57523251,637.7524414,72.19461823,0.06147096,0.89255834,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56196213,16.77359962,-35.39297867,-13.31529140,193.9100647,335.8170776,0.16898666,3.45833182,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369564,-4.14869452,13.59741974,4.65547228,338.6598511,71.99850464,0.00372480,0.50679862,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369564,-4.14869452,13.59741974,4.65547228,338.6598511,71.99850464,0.00372480,0.50679862,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73058414,-0.36190513,-13.72782135,0.82473391,68.80766296,327.6964417,0.00276280,0.46287271,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93729305,-15.92184162,-5.40646744,68.15866089,130.6374207,0.00000000,0.53082567,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93729305,-15.92184162,-5.40646744,68.15866089,130.6374207,0.00000000,0.53082567,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,107.6143875,19.19664001,-107.6143875,-15.51309490,252.2056732,436.1056213,0.00000000,3.68351817,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,109.2253799,19.48419571,-109.2253799,-15.74517632,255.9812469,442.6340637,0.00000000,3.73866081,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86560440,25.68592644,-56.86560440,-22.95580864,252.2716827,477.4767151,0.00000000,2.73012042,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46261978,25.95563316,-57.46261978,-23.19683838,254.9202576,482.4896851,0.00000000,2.75878310,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66694641,26.04790306,-57.66694641,-23.27928543,255.8266754,484.2052002,0.00000000,2.76859307,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,99.44170380,-3.15269279,-99.44170380,5.90545893,232.9145050,402.7480469,0.00000000,2.75234699,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,99.44170380,-3.15269279,-99.44170380,5.90545893,232.9145050,402.7480469,0.00000000,2.75234699,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41228104,11.89072227,-33.41228104,-11.49677563,83.40266418,144.2168884,0.00000000,0.39379007,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08284760,11.77345085,-33.08284760,-11.38343334,82.58031464,142.7949982,0.00000000,0.38990745,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17833614,-11.20002079,-5.12111330,29.55634117,49.87665176,0.00000000,0.05741884,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17833614,-11.20002079,-5.12111330,29.55634117,49.87665176,0.00000000,0.05741884,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88971901,-1.74849403,-31.88971901,2.49616861,130.2834167,249.7098846,0.00000000,0.74767452,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.75990725,-32.09787750,2.51246214,131.1338501,251.3398743,0.00000000,0.75255495,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.75990725,-32.09787750,2.51246214,131.1338501,251.3398743,0.00000000,0.75255495,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,92.65338135,-9.84826946,-92.65338135,12.67527390,217.9898071,381.4822083,0.00000000,2.82688022,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,96.63237000,-10.27128887,-96.63237000,13.21955872,227.3513794,397.8648682,0.00000000,2.94828033,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,84.10746765,-5.56436348,-84.10746765,8.10966015,197.2051392,344.6915588,0.00000000,2.54549575,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99998856,12.28676128,36.99998856,-10.01445770,159.1302643,1631.085815,0.00000000,2.27234626,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99998856,12.28676128,36.99998856,-10.01445770,159.1302643,1631.085815,0.00000000,2.27234626,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263580,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911573,75.57848358,143.0478973,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567055,-17.46586227,-6.25997257,76.07442474,143.9866791,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-0.72113335,14.51393318,0.72113335,-14.44727516,35.42531586,59.04219437,0.00000000,0.06665928,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-0.72372824,14.56615925,0.72372824,-14.49926090,35.55278397,59.25464630,0.00000000,0.06689914,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41795921,-16.93537903,-23.41795921,17.86359978,116.4999466,231.6653900,0.00000000,0.92813903,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12679482,-16.72476387,-23.12679482,17.64146423,115.0513229,228.7848511,0.00000000,0.91659904,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,124.7223587,-31.86700439,-124.7223587,37.71489334,315.1548157,525.2580566,0.00000000,5.84788942,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356041,-0.69815540,-11.14356041,0.83419013,45.30602646,86.83654785,0.00000000,0.13603473,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,37.34930801,13.24870872,-37.34930801,-12.65623379,93.66880798,160.0175323,0.00000000,0.59247559,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,38.58793259,13.68820953,-38.58793259,-13.07595539,96.77526093,165.3242493,0.00000000,0.61212403,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98248768,0.58721536,-8.98248768,-0.48968783,36.45476151,70.74502563,0.00000000,0.09752808,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87118292,0.38381362,-5.87118292,-0.32008702,23.82776260,46.24076462,0.00000000,0.06374684,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502501,-0.07820494,-6.15502501,0.11905074,25.02405930,47.96278000,0.00000000,0.04084580,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233088,-0.07817071,-6.15233088,0.11899864,25.01310730,47.94178772,0.00000000,0.04082792,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944687,-3.33346844,-9.95667648,3.86869955,239.7060699,43.42501450,0.04277109,0.53523111,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-19.99999809,6.34907055,19.99999809,-4.29096651,84.88066101,468.5412598,0.00000000,2.05810428,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38502693,5.35073519,-29.38502693,-5.05538130,72.14243317,121.7404175,0.00000000,0.29542729,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38502693,5.35073519,-29.38502693,-5.05538130,72.14243317,121.7404175,0.00000000,0.29542729,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.37677002,-3.82132816,-69.37677002,5.24543619,163.7234192,279.6940918,0.00000000,1.42438900,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.09491730,-3.80565143,-69.09491730,5.22413635,163.0582733,278.5578308,0.00000000,1.41860247,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,72.42180634,-3.98895669,-72.42180634,5.47568321,170.9094391,291.9702454,0.00000000,1.48690748,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001013,0.00000000,-0.00000000,0.00004098,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003683,0.00000000,0.00000000,0.00014906,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003683,0.00000000,0.00000000,0.00014906,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002789,0.00000000,-0.00000000,0.00011287,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001013,0.00000000,-0.00000000,0.00004098,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23538589,10.61918163,-46.23538589,-9.01671600,191.9827118,367.9668579,0.00000000,1.60246551,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39171982,9.73638248,-42.39171982,-8.26713371,176.0226898,337.3768311,0.00000000,1.46924853,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43842697,9.97678661,-43.43842697,-8.47126007,180.3689117,345.7071228,0.00000000,1.50552630,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-57.75189972,-15.76278400,57.75189972,17.02360725,242.2665253,145.3599243,0.00000000,1.26082408,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-57.75189972,-15.76278400,57.75189972,17.02360725,242.2665253,145.3599243,0.00000000,1.26082408,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-57.75189972,-15.76278400,57.75189972,17.02360725,242.2665253,145.3599243,0.00000000,1.26082408,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,1.29820144,83.04098511,5.97389412,335.7107544,3524.962646,0.00000000,7.27207804,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,1.26410699,83.04098511,5.97389460,335.7086487,3524.940186,0.00000000,7.23791265,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99999237,1.02588820,84.99999237,6.54724073,343.6134949,3607.941406,0.00000000,7.57311678,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94387627,-2.15274477,-13.94387627,2.31264782,57.43986893,110.0930786,0.00000000,0.15990284,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63934517,-2.26011562,-14.63934517,2.42799401,60.30475235,115.5841064,0.00000000,0.16787820,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-9.07727432,16.73366356,9.07727432,-16.59476089,46.20361710,77.00602722,0.00000000,0.13890348,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037247,-0.68437946,-1.56037247,0.68760860,6.89620924,13.38303757,0.00000000,0.00320327,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811354,-1.03000474,-2.34811354,1.03468907,10.37790203,20.13918495,0.00000000,0.00482041,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25516510,1.26367760,-13.25516510,-1.07879043,54.19043350,103.8649979,0.00000000,0.18488720,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21918106,1.26024699,-13.21918106,-1.07586169,54.04332733,103.5830307,0.00000000,0.18438525,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24048996,9.26621151,-31.24048996,-8.44881344,132.9028625,254.7304993,0.00000000,0.81739807,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63099289,9.38203907,-31.63099289,-8.55442333,134.5641479,257.9146118,0.00000000,0.82761550,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999428,-3.83774495,13.99999428,5.29999971,74.90808105,1279.679688,0.00000000,1.46225679,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999428,-3.83774495,13.99999428,5.29999971,74.90808105,1279.679688,0.00000000,1.46225679,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999428,-3.83774495,13.99999428,5.29999971,74.90808105,1279.679688,0.00000000,1.46225679,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,-0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,-0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,-0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000726,0.00000000,-0.00000000,0.00003744,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02755356,-13.79812622,39.02755356,15.65948868,177.4038696,216.9971008,0.00000000,1.86141336,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67243195,-13.67247295,38.67243195,15.51704693,175.7894897,215.0226898,0.00000000,1.84447622,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400869,0.00000000,7.60931540,32.10144806,39.26567078,0.00000000,0.02535322,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.45275879,-15.98439980,-69.45275879,18.65636253,170.3802032,291.0663452,0.00000000,2.67179227,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.60579681,-22.00369835,-95.60579681,25.68140984,234.5384521,400.6697083,0.00000000,3.67787862,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.02508688,58.47898865,0.56842715,234.4357910,2359.010010,0.00000000,3.59338379,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.16106033,58.47898865,0.56842715,234.4645538,2359.299072,0.00000000,3.72930980,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.05984378,58.47898865,0.58565223,234.4430237,2359.083008,0.00000000,3.64553595,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280884,79.51293945,0.00000000,0.08868880,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,26.63032722,32.20877457,-26.63032722,-31.60808372,99.28191376,165.4698486,0.00000000,0.60068798,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.65863609,-24.68599319,-10.30922222,111.4010086,208.1804657,0.00000000,1.34937000,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.77623749,-24.93509865,-10.41328335,112.5250549,210.2812958,0.00000000,1.36298645,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.20571251,45.66699219,2.91209149,186.3987732,1910.587280,0.00000000,3.11784697,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773773,0.00000000,0.05112862,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709515,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.89956570,-0.00000000,2.91209149,11.83502483,121.3071823,0.00000000,0.01256901,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006868,-0.00000000,0.00000000,0.00028064,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79606402,-11.59459019,-0.64783299,47.29340744,90.64569092,0.00000000,0.14823100,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75277913,-10.96415043,-0.61260796,44.72188950,85.71694946,0.00000000,0.14017114,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255569,-3.40307426,-25.66255569,3.97627497,105.9955902,203.1581879,0.00000000,0.57320094,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53797174,-25.65319824,3.10629487,104.8598099,202.6566925,0.00000000,0.56845856,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233742,-20.61581421,-5.30825377,87.10677338,166.9546509,0.00000000,0.48408359,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679495,-20.53965378,-4.26033068,85.83256531,164.5124207,0.02264469,0.47646457,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,85.03509521,8.45766926,-85.03509521,-5.62880039,200.4764099,346.6570435,0.00000000,2.82863665,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,88.02627563,8.75507927,-88.02627563,-5.82687759,207.5283051,358.8510132,0.00000000,2.92813659,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21817613,-12.17174721,2.48621631,50.01121902,97.05297852,0.00000000,0.26807460,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00950027,-11.02687931,2.25239086,45.30716324,87.92426300,0.00000000,0.24285963,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.27317429,1.97857165,-50.27317429,-1.01041842,117.5458145,203.2562714,0.00000000,0.96772450,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12764919,-6.73761129,1.30418515,27.56382179,52.83066559,0.00000000,0.17653587,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902878,-0.24110132,0.08952285,1.03712463,5.72492838,0.00002550,0.00049408,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63575840,-41.60320282,-9.32258320,173.1444855,331.8602600,0.00000000,1.31317556,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63575840,-41.60320282,-9.32258320,173.1444855,331.8602600,0.00000000,1.31317556,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,78.26221466,119.1688995,-78.26221466,-113.9670715,334.4687805,557.4479980,0.00000000,5.20183086,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,74.53544617,-63.71672821,-74.53544617,66.42983246,230.0435944,402.5765991,0.00000000,2.71297050,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53314972,0.00000000,-20.70622635,86.82447052,748.8611450,0.00000000,0.82692373,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53314972,0.00000000,-20.70622635,86.82447052,748.8611450,0.00000000,0.82692373,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58146238,1.56657124,4.58146238,-1.55415893,19.42485237,111.2458572,0.00000000,0.01237553,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,58.97408295,6.45298862,-58.97408295,-4.70817661,141.7724915,236.2874908,0.00000000,1.74481237,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.33421326,6.38297367,-58.33421326,-4.65709257,140.2342682,233.7237854,0.00000000,1.72588122,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-11.44010067,-0.00000000,11.64850330,45.66975021,468.1130981,0.00000000,0.20844738,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.27369428,-1.35945940,-1.25669646,7.52703953,42.58808517,0.00000000,0.01700388,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35968781,-12.87025356,80.35968781,16.74436378,187.7674561,2834.115723,0.00000000,3.87397218,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6538849,-67.92073059,229.6538849,90.87751007,552.5413208,7589.770996,0.00000000,22.95660973,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,-0.84235573,1.60325110,0.84240466,-1.60149097,4.17486429,4.17493296,0.00003402,0.00178592,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,-0.84235829,1.59121716,0.84235829,-1.60325110,4.36873293,4.17486715,0.00000000,0.00001652,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75956726,27.11338425,-61.75956726,-23.10605049,158.6190948,513.0337524,0.00000000,4.00738668,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-5.14368677,185.5846100,17.14141464,427.0471802,5729.549316,0.00000000,11.99763298,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08111572,9.27134705,-23.08111572,-8.71393394,60.93161011,192.2093658,0.00000000,0.55732393,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17668915,9.30965996,-23.17668915,-8.75005531,61.18384552,193.0053864,0.00000000,0.55963165,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10828781,13.70066547,-34.10828781,-12.87713909,90.04200745,284.0389709,0.00000000,0.82358950,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500183,-20.66368103,213.5500183,37.45811462,493.5037842,6778.823242,0.00000000,16.79434967,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00000000,-0.31360334,21.00000000,1.39496684,48.90578842,820.1907959,0.00000000,1.08135664,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,2.34729171,38.99999237,1.39496684,90.97924042,1525.797485,0.00000000,3.74225163,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,2.34145594,38.99999237,1.39496684,90.97842407,1525.783813,0.00000000,3.73639202,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,2.34145594,38.99999237,1.39496684,90.97842407,1525.783813,0.00000000,3.73639202,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,2.28577447,38.99999237,1.39496684,90.97073364,1525.655029,0.00000000,3.68073893,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,2.28577447,38.99999237,1.39496684,90.97073364,1525.655029,0.00000000,3.68073893,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999619,3.89046788,42.99999619,1.62746143,100.5382462,1686.110107,0.00000000,5.51789045,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999619,3.89046788,42.99999619,1.62746143,100.5382462,1686.110107,0.00000000,5.51789045,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.64850020,11.65999889,-3.34644175,28.67177773,276.9693298,0.00000000,0.30205363,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20559607,-10.12218571,-0.08545363,23.44830513,78.64950562,0.00000000,0.12005862,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20559607,-10.12218571,-0.08545363,23.44830513,78.64950562,0.00000000,0.12005862,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99999237,-18.57839012,84.99999237,25.24187469,200.9250793,3599.907471,0.00000000,6.66354084,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99999237,-18.57839012,84.99999237,25.24187469,200.9250793,3599.907471,0.00000000,6.66354084,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72698212,-20.32525063,77.72698212,26.00677872,185.5309753,3324.096191,0.00000000,5.68158579,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.47851753,85.96398163,-2.15579343,211.2635651,3697.112061,0.00000000,18.32266808,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.66298199,85.96398163,-2.15579343,208.0922394,3641.613770,0.00000000,11.50716209,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.98957062,53.43898392,-1.18788624,129.1756134,2260.573486,0.00000000,6.80169535,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63174248,78.69104004,22.10345078,186.4197998,1351.543579,0.00000000,6.47171354,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9379883,5198.783691,0.00000000,16.21633148,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.95325089,75.00000000,-27.04256821,193.1401672,3299.479736,0.00000000,6.91079140,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.83975983,-39.99999619,68.22618866,1231.829712,184.7744598,0.00000000,3.38642335,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6999969,36.42884064,145.6999969,-23.65215683,352.3337708,4614.592773,0.00000000,12.77661133,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999664,19.78266144,106.1999664,-7.88405228,253.4305573,4329.438965,0.00000000,11.89871979,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,33.64629745,99.99998474,-27.06915665,252.2376862,3303.613037,0.00000000,6.57713509,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.80568504,59.99999237,-9.02305222,146.6715698,2505.638672,0.00000000,3.78254461,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.16202426,-8.13978004,-0.76542783,33.16809082,342.0459290,0.00000000,0.39659315,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32886505,700.9149780,0.00000000,0.39976811,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75945282,8.13183975,-10.74014854,-7.50015545,54.92467117,298.4465027,0.01929934,0.63165760,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999619,-4.74387693,23.99999619,6.13091660,99.70953369,1011.054626,0.00000000,1.38705206,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16242504,4.00423813,8.18195152,-3.76058364,36.75445938,367.5445557,0.01952633,0.24365455,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.29843521,23.31488037,39.41102219,-20.84267807,110.5942612,733.3222046,0.04267139,2.43189406,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43214417,22.57781410,39.54426193,-20.13261223,109.9754868,729.2402344,0.04219765,2.40489483,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.43053055,34.99999237,32.78974152,108.1764450,775.2644653,0.00000000,1.35921943,1,
