xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260208,-0.39273983,5.27891684,0.52846843,45.27902985,25.90768433,0.00631368,0.13574423,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900078,-0.39236304,5.26528215,0.52774948,45.16263580,25.84108162,0.00628126,0.13539612,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39421654,3.01451039,20.44600105,-1.35462606,100.3637466,1075.488892,0.05178443,1.65990138,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35871696,2.91588235,18.45300102,-0.92458212,90.49588013,969.7457275,0.09428259,1.99131334,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29853439,3.54055643,24.37200165,-1.29292834,119.5415421,1280.996338,0.07346548,2.24764657,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.74381661,24.37200165,-0.50746149,119.3995590,1279.474854,0.00000000,2.23636818,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625031,3.24536777,22.40000153,-1.23392344,109.8811874,1177.477051,0.06374913,2.01145267,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300102,2.26730728,18.45300102,-0.98109424,90.51016235,969.8986816,0.00000000,1.28622544,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260364,0.53819960,-1.25197780,-0.43694112,6.80968857,59.25734329,0.01062565,0.10125620,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38296342,0.52949572,-3.37945485,-0.47902352,17.33224678,60.03259659,0.00350866,0.05047130,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30625296,0.51259100,-3.30275488,-0.46327811,16.93541336,58.65813446,0.00349971,0.04931070,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73340130,2.52649236,-6.71640921,-2.28027558,36.10142136,330.9055786,0.01699308,0.24621247,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37197876,2.39114881,-6.35590696,-2.15816331,34.16411209,313.1484985,0.01607217,0.23300076,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887177,0.88097471,-2.52334762,-0.82665813,13.44269753,369.3514099,0.00552437,0.05432296,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645483,0.39980584,-0.99525124,-0.37794459,5.38961792,148.0848541,0.00120355,0.02185905,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331351,0.16988645,-0.53296894,-0.16589794,2.81191683,74.92834473,0.00034491,0.00399319,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361439,-0.89861023,2.80173683,1.01649618,136.7512665,14.94370747,0.00812229,0.11787830,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434539,-0.90702093,2.79201508,1.02468061,136.4610443,14.91198444,0.00766951,0.11765729,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127943,1.79890859,-5.15707493,-1.62202811,27.52153969,239.6822815,0.01420374,0.17687671,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17691040,1.85896420,-5.15707493,-1.62202811,27.64883041,240.7909546,0.01983519,0.23694034,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54709029,-0.72446221,3.55752182,0.83241874,162.4206085,17.80256081,0.01043420,0.10798570,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54709029,-0.72446221,3.55752182,0.83241874,162.4206085,17.80256081,0.01043420,0.10798570,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26902676,0.99889719,194.9045563,21.36306953,0.01252104,0.12958285,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11168623,-2.51603961,3.12341809,2.65743780,177.1520691,20.02247429,0.01173216,0.14141439,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09816313,0.64475381,5.10587263,-0.51630658,227.4949646,25.05608749,0.00770987,0.12844324,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95535469,3.56515455,13.99800014,-2.66928101,69.79737854,1192.372437,0.04264449,0.89589262,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95547867,3.56327176,13.99800014,-2.66744232,69.79571533,1192.343750,0.04252299,0.89584953,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95403862,3.56888771,13.99800014,-2.67288947,69.80075073,1192.429077,0.04396268,0.89597839,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95379448,3.57263994,13.99800014,-2.67657804,69.80411530,1192.487061,0.04420587,0.89606506,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63821030,1.58029389,28.69488335,-0.21042922,139.1314392,1490.919922,0.05667011,1.36984062,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63765335,1.56703055,28.69488335,-0.21042922,139.1251984,1490.853149,0.05722795,1.35658383,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94672585,1.40124345,26.99489021,-0.21042924,130.8915558,1402.621826,0.04816348,1.19080031,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55300713,1.44851720,27.59989166,-0.21042922,133.8404999,1434.222534,0.04688517,1.23811567,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88666916,1.86444974,26.99483299,-0.21042906,130.7368164,1400.191162,0.10816592,1.65404618,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87975693,1.86358750,26.99482727,-0.21042906,130.7030792,1399.829834,0.11507090,1.65319240,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199791,0.94400930,9.04381657,-0.88661510,43.52194595,44.08665848,0.00182029,0.05743090,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210378,-0.47662476,2.53525662,0.52926558,123.9312286,12.46308708,0.00315260,0.05263890,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917416,-0.73183364,3.21465588,0.82334924,163.2725372,16.03256798,0.00548115,0.09151857,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098255,-0.73378414,3.22650337,0.82565063,163.8651276,16.09077644,0.00552101,0.09184957,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23317134,-1.29053700,-1.23022521,1.33322847,8.81156826,80.70237732,0.00294576,0.04268304,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33785582,-1.39436185,2.34185004,1.45268428,121.0956726,13.60404396,0.00399429,0.05831857,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.01076020,-9.19543648,-0.00960829,9.22907734,44.61667252,44.61599350,0.00112002,0.03378115,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.01089301,-9.20940018,-0.00962785,9.24319458,44.68442535,44.68399048,0.00112343,0.03388419,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139378,-3.98561168,-0.69855982,19.71668053,68.29139709,0.00408335,0.07282990,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330088,-4.04772282,-0.70935541,20.02383995,69.35536957,0.00414871,0.07396445,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297559,-0.53113353,1.12377977,0.54076481,54.86486435,6.05107641,0.00080365,0.00962947,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19091535,2.84202623,-2.18512273,-2.74533415,17.92458916,160.0616455,0.00579259,0.09671105,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77963662,-2.66032624,-3.77456164,2.74533439,23.08708572,212.9120789,0.00507535,0.08501215,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99856567,-11.02260971,32.04346466,12.37938118,795.1088257,172.8765869,0.04490178,1.35681462,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47056580,-11.16767597,32.51678848,12.54416084,806.7031250,175.3974304,0.04622086,1.37657785,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376072,-1.82753992,6.89225292,2.30940628,327.4026184,36.93235397,0.03849111,0.48185173,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67763996,1.43230367,220.3448792,24.85579681,0.03438413,0.32350138,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67763996,1.43230367,220.3448792,24.85579681,0.03438413,0.32350138,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851822,-4.04767561,17.80583954,5.52504683,807.9718628,93.99261475,0.04732215,1.47737455,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851822,-4.04767561,17.80680656,5.51823807,806.4149170,93.81222534,0.04829044,1.47055900,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81899834,6.04378510,-12.78240871,-5.42927361,71.62182617,124.0361099,0.03659126,0.61454546,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05043125,6.18450642,-13.01438808,-5.55825138,72.98313904,126.3937302,0.03604697,0.62629873,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38377380,-1.85465360,33.47381210,4.69095182,818.5025024,170.8179169,0.09004087,2.83628798,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49549103,13.73721790,-54.46261215,-12.15129089,288.7802429,489.3438416,0.03287709,1.58592141,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49549103,13.73721790,-54.46261215,-12.15129089,288.7802429,489.3438416,0.03287709,1.58592141,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49549103,13.73721790,-54.46261215,-12.15129089,288.7802429,489.3438416,0.03287709,1.58592141,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682465,-10.90190029,36.92958069,12.68317699,902.1333008,196.5278015,0.08275326,1.78121364,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99401093,-11.42667580,37.05600357,13.22232342,909.0068359,198.0250854,0.06198965,1.79565060,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53012085,17.09629631,-54.50627899,-16.18448830,286.5180969,286.5181580,0.02383972,0.91186911,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50633621,16.18448830,-54.40359879,-13.13174057,286.5184631,492.6089783,0.10274050,3.05286074,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779964,-5.68267727,13.05142212,6.60518503,628.5134888,72.75597382,0.06362366,0.92254299,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522614,-10.72660160,37.96122360,17.19284439,905.6985474,208.0016174,0.20599554,6.46624994,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26094055,-9.16562462,32.33788300,11.85612869,785.9696655,171.2217560,0.07694411,2.69047928,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299824,3.12294245,-11.60572052,-2.77691221,60.78261566,105.2645645,0.01727967,0.34607604,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555784,-1.17431128,4.70052385,1.35053349,108.9211578,24.17487717,0.01496503,0.17622091,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965855,-1.94643307,8.55760860,2.33119678,386.8725891,43.99039078,0.01795011,0.38478976,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965855,-1.94643307,8.55725861,2.32860661,388.1529541,43.87075043,0.01760117,0.38219684,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39162827,-7.67392683,27.80809784,15.01636696,1304.681396,156.3791046,0.41647157,7.34245205,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39162827,-7.67392731,27.55876732,10.57946777,1278.480835,146.0231323,0.16714273,2.90549779,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89854050,14.24333572,-34.89854050,-14.12105083,186.6448212,186.6431580,0.00000000,0.12139609,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89854050,14.24333572,-34.89854050,-14.12105083,186.6448212,186.6431580,0.00000000,0.12139609,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89928055,14.12105083,-34.82801819,-11.90945053,186.6465607,324.3334045,0.07125918,2.21157980,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89928055,14.12105083,-34.82801819,-11.90945053,186.6465607,324.3334045,0.07125918,2.21157980,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108919,0.96278983,-4.65073586,-0.94912899,23.28088379,35.40414810,0.00035060,0.01370532,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108919,0.96278983,-4.65073586,-0.94912899,23.28088379,35.40414810,0.00035060,0.01370532,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780155,-5.68267727,13.04919529,6.57414484,637.3638916,72.15063477,0.06139607,0.89147103,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56174469,16.76934242,-35.39297104,-13.31529045,193.7907104,335.6104126,0.16877875,3.45407677,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370041,-4.14995337,13.59742260,4.65637684,338.5414429,71.97333527,0.00372220,0.50644422,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370041,-4.14995337,13.59742260,4.65637684,338.5414429,71.97333527,0.00372220,0.50644422,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73056316,-0.36476302,-13.72780228,0.82725275,68.78245544,327.5764465,0.00276078,0.46253377,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93728304,-15.92184162,-5.40646744,68.15799713,130.6361542,0.00000000,0.53081530,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93728304,-15.92184162,-5.40646744,68.15799713,130.6361542,0.00000000,0.53081530,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,107.7248001,19.16943550,-107.7248001,-15.47888565,252.4454498,436.5202637,0.00000000,3.69052601,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,109.3374481,19.45658493,-109.3374481,-15.71045399,256.2246704,443.0549316,0.00000000,3.74577308,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86560440,25.68593407,-56.86560440,-22.95581436,252.2716217,477.4766235,0.00000000,2.73011875,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46261978,25.95563889,-57.46261978,-23.19684601,254.9202118,482.4895935,0.00000000,2.75878167,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66694641,26.04790878,-57.66694641,-23.27929115,255.8265991,484.2050781,0.00000000,2.76859164,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,99.47328186,-3.16365147,-99.47328186,5.91819906,232.9899292,402.8784180,0.00000000,2.75412917,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,99.47328186,-3.16365147,-99.47328186,5.91819906,232.9899292,402.8784180,0.00000000,2.75412917,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41228104,11.89072132,-33.41228104,-11.49677563,83.40259552,144.2167816,0.00000000,0.39378941,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08284760,11.77344990,-33.08284760,-11.38343334,82.58024597,142.7948608,0.00000000,0.38990679,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17832375,-11.20002079,-5.12111330,29.55319595,49.87134933,0.00000000,0.05740662,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17832375,-11.20002079,-5.12111330,29.55319595,49.87134933,0.00000000,0.05740662,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88971901,-1.74859762,-31.88971901,2.49626255,130.2825775,249.7082825,0.00000000,0.74766493,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.76001155,-32.09787750,2.51255679,131.1329956,251.3382111,0.00000000,0.75254530,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.76001155,-32.09787750,2.51255679,131.1329956,251.3382111,0.00000000,0.75254530,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,92.62569427,-9.83978462,-92.62569427,12.66500950,217.9211731,381.3620605,0.00000000,2.82510066,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,96.60350037,-10.26243973,-96.60350037,13.20885468,227.2798004,397.7396545,0.00000000,2.94642425,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,84.08232880,-5.55659580,-84.08232880,8.10029793,197.1433411,344.5835266,0.00000000,2.54390121,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00000381,12.92033195,37.00000381,-10.62414932,159.9641418,1639.632935,0.00000000,2.29622340,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00000381,12.92033195,37.00000381,-10.62414932,159.9641418,1639.632935,0.00000000,2.29622340,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57848358,143.0479126,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07443237,143.9866791,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-0.74483520,15.10219765,0.74483520,-15.03005314,36.85366058,61.42276001,0.00000000,0.07214302,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-0.74751532,15.15653896,0.74751532,-15.08413506,36.98626709,61.64377594,0.00000000,0.07240260,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41795921,-16.94420052,-23.41795921,17.87236595,116.4965591,231.6586609,0.00000000,0.92808533,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12679291,-16.73347473,-23.12679291,17.65012169,115.0479965,228.7782135,0.00000000,0.91654605,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,124.4290466,-31.69412041,-124.4290466,37.50909042,314.2664795,523.7774658,0.00000000,5.81496859,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356041,-0.69817740,-11.14356041,0.83419013,45.30235291,86.82950592,0.00000000,0.13601266,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,37.36730194,13.23538685,-37.36730194,-12.64262676,93.69132233,160.0559845,0.00000000,0.59276044,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,38.60652542,13.67444515,-38.60652542,-13.06189632,96.79853058,165.3639832,0.00000000,0.61241829,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98248672,0.58718336,-8.98248672,-0.48968777,36.44877625,70.73341370,0.00000000,0.09749605,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87118244,0.38379267,-5.87118244,-0.32008702,23.82384872,46.23316956,0.00000000,0.06372590,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502501,-0.07820487,-6.15502501,0.11905074,25.02408218,47.96282196,0.00000000,0.04084587,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233088,-0.07817063,-6.15233088,0.11899864,25.01312828,47.94183350,0.00000000,0.04082800,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944687,-3.33337331,-9.95667648,3.86860180,239.7054901,43.42490768,0.04277088,0.53522861,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-19.99999809,6.36585426,19.99999809,-4.30720329,84.89193726,468.6035156,0.00000000,2.05865121,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38502693,5.35070086,-29.38502693,-5.05536366,72.14042664,121.7370224,0.00000000,0.29541087,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38502693,5.35070086,-29.38502693,-5.05536366,72.14042664,121.7370224,0.00000000,0.29541087,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.36968231,-3.82382870,-69.36968231,5.24758625,163.7032776,279.6596680,0.00000000,1.42403865,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,69.08786774,-3.80814195,-69.08786774,5.22627735,163.0381927,278.5235596,0.00000000,1.41825342,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,72.41441345,-3.99156690,-72.41441345,5.47792721,170.8884125,291.9342957,0.00000000,1.48654151,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001013,-0.00000000,-0.00000000,0.00004098,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003683,0.00000000,-0.00000000,0.00014907,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003683,0.00000000,-0.00000000,0.00014907,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002789,0.00000000,0.00000000,0.00011287,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001013,-0.00000000,-0.00000000,0.00004098,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23538589,10.61915016,-46.23538589,-9.01671600,191.9808044,367.9632568,0.00000000,1.60243416,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39171982,9.73635292,-42.39171982,-8.26713371,176.0209503,337.3735046,0.00000000,1.46921980,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43842697,9.97675705,-43.43842697,-8.47126007,180.3671570,345.7037354,0.00000000,1.50549686,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-57.72762299,-15.78660011,57.72762299,17.04667854,242.1948090,145.3168793,0.00000000,1.26007795,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-57.72762299,-15.78660011,57.72762299,17.04667854,242.1948090,145.3168793,0.00000000,1.26007795,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-57.72762299,-15.78660011,57.72762299,17.04667854,242.1948090,145.3168793,0.00000000,1.26007795,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,1.31447172,83.04098511,5.95766926,335.7118530,3524.973877,0.00000000,7.27212191,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,1.28037596,83.04098511,5.95766926,335.7096863,3524.951660,0.00000000,7.23795605,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.00000000,1.04371035,85.00000000,6.52945805,343.6144104,3607.950928,0.00000000,7.57315588,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94387627,-2.15276170,-13.94387627,2.31264758,57.43684769,110.0873108,0.00000000,0.15988608,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63934517,-2.26013327,-14.63934517,2.42799401,60.30159378,115.5780563,0.00000000,0.16786060,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-8.96483326,16.69108582,8.96483326,-16.55351448,45.98140335,76.63567352,0.00000000,0.13757063,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037247,-0.68437958,-1.56037247,0.68760860,6.89605427,13.38273811,0.00000000,0.00320312,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811354,-1.03000498,-2.34811354,1.03468907,10.37766743,20.13873291,0.00000000,0.00482020,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25516510,1.26366854,-13.25516510,-1.07879043,54.18909073,103.8624268,0.00000000,0.18487802,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21918106,1.26023781,-13.21918106,-1.07586169,54.04197693,103.5804749,0.00000000,0.18437611,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24048996,9.26617050,-31.24048996,-8.44881344,132.8995056,254.7240448,0.00000000,0.81735665,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63099289,9.38199806,-31.63099289,-8.55442333,134.5607300,257.9080811,0.00000000,0.82757354,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999428,-3.83784699,13.99999428,5.29999971,74.90547180,1279.635010,0.00000000,1.46215451,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999428,-3.83784699,13.99999428,5.29999971,74.90547180,1279.635010,0.00000000,1.46215451,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999428,-3.83784699,13.99999428,5.29999971,74.90547180,1279.635010,0.00000000,1.46215451,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,-0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,-0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000398,-0.00000000,-0.00000000,0.00002052,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000726,0.00000000,-0.00000000,0.00003744,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02754974,-13.79812527,39.02754974,15.65934563,177.3971100,216.9888306,0.00000000,1.86127162,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67242813,-13.67247105,38.67242813,15.51690578,175.7827759,215.0145111,0.00000000,1.84433568,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58400869,0.00000000,7.60931301,32.10026169,39.26421356,0.00000000,0.02535134,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.45289612,-15.98456192,-69.45289612,18.65653610,170.3806000,291.0669861,0.00000000,2.67180467,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.60597229,-22.00391960,-95.60597229,25.68165016,234.5390015,400.6706238,0.00000000,3.67789531,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.02585125,58.47898865,0.56766748,234.4359589,2359.011475,0.00000000,3.59338808,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.16182518,58.47898865,0.56766748,234.4647217,2359.301025,0.00000000,3.72931480,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.06063175,58.47898865,0.58486956,234.4431915,2359.084473,0.00000000,3.64554119,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280884,79.51294708,0.00000000,0.08868878,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,26.65204048,32.20229340,-26.65204048,-31.60134506,99.30316925,165.5052643,0.00000000,0.60094500,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.65863228,-24.68599319,-10.30922222,111.4008102,208.1801147,0.00000000,1.34936523,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.77623367,-24.93509865,-10.41328335,112.5248642,210.2809448,0.00000000,1.36298156,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.20595983,45.66699219,2.91184425,186.3987579,1910.587280,0.00000000,3.11784697,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142639,51.40773392,0.00000000,0.05112862,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684509,0.00000000,0.05709515,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.89932060,-0.00000000,2.91184425,11.83402348,121.2969437,0.00000000,0.01256689,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006868,-0.00000000,0.00000000,0.00028064,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79606390,-11.59459019,-0.64783299,47.29338074,90.64564514,0.00000000,0.14823085,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75277895,-10.96415043,-0.61260796,44.72186661,85.71691132,0.00000000,0.14017099,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255569,-3.40291715,-25.66255569,3.97611713,105.9954758,203.1580048,0.00000000,0.57319987,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53797126,-25.65319824,3.10629439,104.8598099,202.6566925,0.00000000,0.56845844,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233742,-20.61581421,-5.30825424,87.10677338,166.9546509,0.00000000,0.48408359,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679543,-20.53965378,-4.26033068,85.83257294,164.5124207,0.02264469,0.47646457,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,85.03245544,8.45758438,-85.03245544,-5.62888813,200.4702301,346.6463318,0.00000000,2.82846284,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,88.02355194,8.75499058,-88.02355194,-5.82696819,207.5219421,358.8400269,0.00000000,2.92795682,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21817613,-12.17174721,2.48621631,50.01122284,97.05298615,0.00000000,0.26807460,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00950027,-11.02687931,2.25239086,45.30716705,87.92428589,0.00000000,0.24285966,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.26808548,1.97888386,-50.26808548,-1.01092613,117.5339508,203.2357483,0.00000000,0.96752888,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12764943,-6.73761129,1.30418515,27.56380463,52.83061600,0.00000000,0.17653559,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902878,-0.24110132,0.08952285,1.03712392,5.72492361,0.00002550,0.00049408,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63575554,-41.60320282,-9.32258320,173.1443176,331.8599548,0.00000000,1.31317270,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63575554,-41.60320282,-9.32258320,173.1443176,331.8599548,0.00000000,1.31317270,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,78.27982330,119.1653595,-78.27982330,-113.9630432,334.4844971,557.4742432,0.00000000,5.20232010,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,74.55221558,-63.72009659,-74.55221558,66.43402863,230.0786133,402.6379700,0.00000000,2.71379709,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53319359,0.00000000,-20.70626831,86.82456207,748.8618774,0.00000000,0.82692552,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53319359,0.00000000,-20.70626831,86.82456207,748.8618774,0.00000000,0.82692552,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58146191,1.56659186,4.58146191,-1.55417943,19.42486763,111.2459488,0.00000000,0.01237556,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,58.98467255,6.45191383,-58.98467255,-4.70648861,141.7973785,236.3289642,0.00000000,1.74542475,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,58.34469223,6.38191032,-58.34469223,-4.65542316,140.2588959,233.7648163,0.00000000,1.72648692,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-11.43160343,-0.00000000,11.63969707,45.63582993,467.7654419,0.00000000,0.20813793,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.27378595,-1.35945940,-1.25678694,7.52728796,42.58949280,0.00000000,0.01700500,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35968781,-12.76970196,80.35968781,16.64230347,187.7309265,2833.564209,0.00000000,3.87246418,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6539001,-67.56576538,229.6539001,90.50329590,552.3096313,7586.588379,0.00000000,22.93736649,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,1.68071067,1.31882942,-1.68064857,-1.31636930,4.92538881,4.92539787,0.00004735,0.00248571,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,1.68070960,1.30680501,-1.68070960,-1.31882942,5.16661978,4.92538643,0.00000000,0.00002304,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75956726,27.11337852,-61.75956726,-23.10605049,158.6189575,513.0333862,0.00000000,4.00737953,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-5.13334036,185.5846100,17.13103294,427.0465088,5729.541016,0.00000000,11.99759483,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08111191,9.27111626,-23.08111191,-8.71393299,60.91896820,192.1694946,0.00000000,0.55709261,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17668724,9.30942631,-23.17668724,-8.75005531,61.17115402,192.9653320,0.00000000,0.55939943,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10828400,13.70032310,-34.10828400,-12.87713814,90.02333832,283.9800415,0.00000000,0.82324773,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500183,-20.60522652,213.5500183,37.39878082,493.4907837,6778.645020,0.00000000,16.79346848,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00000000,-0.29959717,21.00000000,1.38093972,48.90531540,820.1828613,0.00000000,1.08133566,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999619,2.36148286,38.99999619,1.38093972,90.98123169,1525.831055,0.00000000,3.74241543,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999619,2.35564661,38.99999619,1.38093972,90.98040771,1525.817261,0.00000000,3.73655510,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999619,2.35564661,38.99999619,1.38093972,90.98040771,1525.817261,0.00000000,3.73655510,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999619,2.29995871,38.99999619,1.38093972,90.97268677,1525.687744,0.00000000,3.68089557,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999619,2.29995871,38.99999619,1.38093972,90.97268677,1525.687744,0.00000000,3.68089557,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00000000,3.90722013,43.00000000,1.61109638,100.5417786,1686.169189,0.00000000,5.51827860,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00000000,3.90722013,43.00000000,1.61109638,100.5417786,1686.169189,0.00000000,5.51827860,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.64898396,11.65999889,-3.34692001,28.67204094,276.9718323,0.00000000,0.30205920,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20559523,-10.12218571,-0.08545363,23.44822502,78.64923859,0.00000000,0.12005778,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20559523,-10.12218571,-0.08545363,23.44822502,78.64923859,0.00000000,0.12005778,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00000000,-18.54713058,85.00000000,25.20959473,200.9096832,3599.631592,0.00000000,6.66251993,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00000000,-18.54713058,85.00000000,25.20959473,200.9096832,3599.631592,0.00000000,6.66251993,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72698975,-20.29314041,77.72698975,25.97352219,185.5122528,3323.760742,0.00000000,5.68043852,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.47864342,85.96398163,-2.15590572,211.2636566,3697.113281,0.00000000,18.32267952,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.66309834,85.96398163,-2.15590572,208.0922546,3641.614258,0.00000000,11.50716591,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.98963547,53.43898392,-1.18794799,129.1756592,2260.573975,0.00000000,6.80169773,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63174248,78.69104004,22.10345078,186.4198151,1351.543579,0.00000000,6.47171307,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.784180,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.95364761,75.00000000,-27.04293823,193.1405640,3299.486084,0.00000000,6.91081905,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.83995056,-39.99999619,68.22638702,1231.832275,184.7748413,0.00000000,3.38643789,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6999969,36.44618225,145.6999969,-23.66878128,352.3436279,4614.721680,0.00000000,12.77732658,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999664,19.78843689,106.1999664,-7.88959360,253.4330139,4329.481445,0.00000000,11.89895248,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,33.64365768,99.99998474,-27.06662369,252.2356873,3303.586670,0.00000000,6.57702971,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.80481815,59.99999237,-9.02220726,146.6711273,2505.631104,0.00000000,3.78252268,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.16219187,-8.13978004,-0.76559389,33.16815567,342.0466003,0.00000000,0.39659464,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32886505,700.9149170,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75945282,8.13187504,-10.74014854,-7.50018883,54.92474365,298.4468994,0.01929939,0.63165927,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999619,-4.72318316,23.99999619,6.10963345,99.68836212,1010.839966,0.00000000,1.38646328,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16241741,4.00911283,8.18195152,-3.76535010,36.76258469,367.6258545,0.01953496,0.24376234,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.29797745,23.35565186,39.41061020,-20.88168335,110.6343994,733.5873413,0.04270225,2.43365288,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43180847,22.61797714,39.54396439,-20.17109489,110.0138779,729.4937134,0.04222700,2.40656757,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.43022346,34.99999237,32.78942490,108.1759415,775.2608643,0.00000000,1.35920680,1,
