xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260208,-0.39273983,5.27892256,0.52860606,45.30197525,25.92081261,0.00632008,0.13588181,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900030,-0.39236304,5.26528788,0.52788675,45.18551636,25.85417175,0.00628763,0.13553335,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39423752,2.95264363,20.44600105,-1.29340017,100.3443680,1075.281128,0.05176444,1.65926075,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35873795,2.87395310,18.45300102,-0.88309038,90.48594666,969.6392212,0.09426188,1.99087596,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29855537,3.47576880,24.37200165,-1.22875142,119.5252914,1280.822388,0.07344551,2.24703598,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.67904735,24.37200165,-0.44292295,119.3934021,1279.408936,0.00000000,2.23613715,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33626938,3.18419743,22.40000153,-1.17333591,109.8652725,1177.306274,0.06373066,2.01086950,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300293,2.20248055,18.45300293,-0.91672754,90.49397278,969.7253418,0.00000000,1.28576529,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261115,0.53827083,-1.25197780,-0.43694115,6.81208181,59.27816391,0.01063312,0.10132736,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38323641,0.53290260,-3.37949085,-0.47902474,17.90748024,62.02500153,0.00374542,0.05387702,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30652452,0.51591921,-3.30279016,-0.46327910,17.49747658,60.60491562,0.00373587,0.05263811,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73342037,2.52673507,-6.71641159,-2.28027582,36.11920166,331.0685120,0.01700982,0.24645495,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37199640,2.39137888,-6.35590839,-2.15816379,34.18093491,313.3026733,0.01608800,0.23323023,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887797,0.88102770,-2.52334857,-0.82665819,13.44924164,369.5312195,0.00552975,0.05437585,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645627,0.39982715,-0.99525154,-0.37794462,5.39224195,148.1569214,0.00120472,0.02188033,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331399,0.16989033,-0.53296912,-0.16589795,2.81327128,74.96443939,0.00034524,0.00399704,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361439,-0.89861035,2.80174208,1.01657224,136.7952423,14.94851398,0.00812752,0.11795413,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434539,-0.90702105,2.79202008,1.02475643,136.5049286,14.91677952,0.00767444,0.11773297,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17128277,1.79894376,-5.15707541,-1.62202811,27.52426720,239.7060547,0.01420655,0.17691177,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17691469,1.85901165,-5.15707541,-1.62202811,27.65159607,240.8150787,0.01983916,0.23698778,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446221,3.55752373,0.83243942,162.4361572,17.80426788,0.01043620,0.10800640,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446221,3.55752373,0.83243942,162.4361572,17.80426788,0.01043620,0.10800640,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26902914,0.99892205,194.9232178,21.36511803,0.01252344,0.12960769,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11166501,-2.51575589,3.12339735,2.65716171,177.1567993,20.02300262,0.01173278,0.14142193,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09818411,0.64446998,5.10589504,-0.51600409,227.5114746,25.05790329,0.00771099,0.12846185,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95540047,3.52267289,13.99800014,-2.62776899,69.75959015,1191.726807,0.04259831,0.89492267,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95552349,3.52079058,13.99800014,-2.62593007,69.75793457,1191.698364,0.04247697,0.89488000,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95408630,3.52654004,13.99800014,-2.63151026,69.76302338,1191.784424,0.04391517,0.89501011,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95384216,3.53029180,13.99800014,-2.63519955,69.76634216,1191.841553,0.04415804,0.89509541,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63832664,1.68026292,28.69502068,-0.30984446,139.1595612,1491.221191,0.05669302,1.37039447,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63776970,1.66698968,28.69502068,-0.30984446,139.1531067,1491.151978,0.05725091,1.35712790,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94683647,1.50114274,26.99502182,-0.30984446,130.9181366,1402.906738,0.04818306,1.19128430,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55311394,1.54842925,27.60001755,-0.30984446,133.8673248,1434.510254,0.04690398,1.23861241,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88680840,1.96475685,26.99502945,-0.30984452,130.7720490,1400.568481,0.10822421,1.65493751,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87989998,1.96389461,26.99502945,-0.30984452,130.7383270,1400.207275,0.11513296,1.65408397,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94403011,9.04381752,-0.88663614,43.52184296,44.08655167,0.00182028,0.05743063,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926528,123.9309082,12.46305370,0.00315258,0.05263862,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334876,163.2720947,16.03252602,0.00548112,0.09151808,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650409,0.82565004,163.8646851,16.09073448,0.00552098,0.09184908,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315430,-1.29077995,-1.23020804,1.33347166,8.81159115,80.70256805,0.00294577,0.04268325,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33787203,-1.39460492,2.34186602,1.45292294,121.0909805,13.60351658,0.00399398,0.05831405,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.02145208,-9.22099781,0.02252979,9.25508213,44.74047852,44.74102783,0.00112629,0.03397040,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.02160252,-9.23519135,0.02266865,9.26918507,44.80934525,44.80895615,0.00112970,0.03407313,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139276,-3.98561168,-0.69855982,19.71654701,68.29091644,0.00408329,0.07282889,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78329974,-4.04772282,-0.70935541,20.02369881,69.35488892,0.00414866,0.07396342,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076469,54.86449051,6.05103493,0.00080364,0.00962934,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19092655,2.84221387,-2.18513393,-2.74552011,17.92475891,160.0631866,0.00579270,0.09671290,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77962542,-2.66051435,-3.77455044,2.74552035,23.08680153,212.9094086,0.00507523,0.08501005,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99856567,-11.02261066,32.04345322,12.37907791,795.0200195,172.8572693,0.04489176,1.35651183,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47056580,-11.16767597,32.51677704,12.54385376,806.6130981,175.3778381,0.04621054,1.37627065,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376072,-1.82753992,6.89224291,2.30928016,327.3596497,36.92751312,0.03848103,0.48172542,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325571,-1.10879648,4.67763138,1.43221891,220.3160248,24.85254097,0.03437512,0.32341656,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325571,-1.10879648,4.67763138,1.43221891,220.3160248,24.85254097,0.03437512,0.32341656,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851822,-4.04767561,17.80583000,5.52471638,807.8813477,93.98210144,0.04731156,1.47704375,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851822,-4.04767561,17.80679893,5.51795387,806.3370972,93.80316925,0.04828112,1.47027516,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81899357,6.04367828,-12.78240967,-5.42927361,71.61562347,124.0253754,0.03658492,0.61443907,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05042648,6.18439817,-13.01438999,-5.55825186,72.97682190,126.3827744,0.03604072,0.62619025,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38377380,-1.85465360,33.47379684,4.69046688,818.4325562,170.8033142,0.09002548,2.83580279,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49572372,13.81068230,-54.46282196,-12.22367191,288.8787537,489.5107117,0.03289951,1.58700275,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49572372,13.81068230,-54.46282196,-12.22367191,288.8787537,489.5107117,0.03289951,1.58700275,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49572372,13.81068230,-54.46282196,-12.22367191,288.8787537,489.5107117,0.03289951,1.58700275,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682846,-10.90190125,36.92957306,12.68292809,902.0701294,196.5140839,0.08274169,1.78096437,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99401474,-11.42667675,37.05599594,13.22207165,908.9431763,198.0112457,0.06198097,1.79539919,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52999496,17.07472229,-54.50616455,-16.16325188,286.5141296,286.5147095,0.02383914,0.91184705,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50616455,16.16325188,-54.40342331,-13.11058426,286.5147095,492.6024780,0.10273780,3.05278039,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780251,-5.68267775,13.05144882,6.60554934,628.6373291,72.77030945,0.06364872,0.92290628,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75523376,-10.72660255,37.96120453,17.19203758,905.6420898,207.9886169,0.20596984,6.46544313,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26094055,-9.16562462,32.33787537,11.85583878,785.9271851,171.2124939,0.07693579,2.69018841,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299728,3.12290454,-11.60572147,-2.77691245,60.77929306,105.2588043,0.01727778,0.34603813,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555784,-1.17431128,4.70052242,1.35051501,108.9154663,24.17361641,0.01496347,0.17620249,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965950,-1.94643307,8.55761051,2.33123231,386.8903198,43.99240494,0.01795176,0.38482511,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965950,-1.94643307,8.55726051,2.32864070,388.1701660,43.87269974,0.01760274,0.38223085,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39163589,-7.67392826,27.80841637,15.02182007,1305.165771,156.4371643,0.41678083,7.34790421,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39163017,-7.67392826,27.55887222,10.58123970,1278.870483,146.0676422,0.16724464,2.90726900,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89950562,14.13382435,-34.89950562,-14.01283455,186.4959564,186.4963379,0.00000000,0.12120394,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89950562,14.13382435,-34.89950562,-14.01283455,186.4959564,186.4963379,0.00000000,0.12120394,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89950180,14.01283455,-34.82835770,-11.80479336,186.4963379,324.0723877,0.07114451,2.20802093,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89950180,14.01283455,-34.82835770,-11.80479336,186.4963379,324.0723877,0.07114451,2.20802093,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96280390,-4.65073204,-0.94912899,23.29278755,35.42225647,0.00035096,0.01371934,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96280390,-4.65073204,-0.94912899,23.29278755,35.42225647,0.00035096,0.01371934,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780155,-5.68267775,13.04923439,6.57468796,637.5578613,72.17259216,0.06143346,0.89201385,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56185532,16.77148438,-35.39297867,-13.31529140,193.8507233,335.7144165,0.16888331,3.45621657,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370041,-4.14960814,13.59742260,4.65612841,338.5739746,71.98023987,0.00372291,0.50654155,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370041,-4.14960814,13.59742260,4.65612841,338.5739746,71.98023987,0.00372291,0.50654155,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73056889,-0.36397827,-13.72780800,0.82656109,68.78937531,327.6094055,0.00276134,0.46262673,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184258,5.93822098,-15.92184258,-5.40646791,68.21816254,130.7514801,0.00000000,0.53175300,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184258,5.93822098,-15.92184258,-5.40646791,68.21816254,130.7514801,0.00000000,0.53175300,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,117.1205902,22.28249550,-117.1205902,-17.90093422,275.0657654,475.6345825,0.00000000,4.38153648,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,118.8738937,22.61624718,-118.8738937,-18.16876221,279.1836243,482.7548218,0.00000000,4.44712830,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86234665,25.56516457,-56.86234665,-22.79567337,254.0842133,480.9072876,0.00000000,2.76949239,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.45933151,25.83360100,-57.45933151,-23.03502274,256.7518311,485.9562683,0.00000000,2.79856849,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66365051,25.92543983,-57.66365051,-23.11689377,257.6647644,487.6841431,0.00000000,2.80851984,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,110.8807449,-5.85597038,-110.8807449,9.34597301,262.2601318,453.4915466,0.00000000,3.48959184,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,110.8807449,-5.85597038,-110.8807449,9.34597301,262.2601318,453.4915466,0.00000000,3.48959184,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41230392,11.89814377,-33.41230392,-11.49678040,84.18470001,145.5691681,0.00000000,0.40120953,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08287430,11.78079987,-33.08287430,-11.38343811,83.35464478,144.1339111,0.00000000,0.39725372,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20003414,5.17916107,-11.20003414,-5.12111664,29.76636505,50.23107147,0.00000000,0.05823776,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20003414,5.17916107,-11.20003414,-5.12111664,29.76636505,50.23107147,0.00000000,0.05823776,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88974762,-1.59525704,-31.88974762,2.35753036,131.5492096,252.1359863,0.00000000,0.76227337,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09790802,-1.60566998,-32.09790802,2.37291908,132.4079132,253.7817993,0.00000000,0.76724911,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09790802,-1.60566998,-32.09790802,2.37291908,132.4079132,253.7817993,0.00000000,0.76724911,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,83.25825500,-7.83481979,-83.25825500,10.15455151,197.4649353,345.5636902,0.00000000,2.31961036,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,86.83377075,-8.17136955,-86.83377075,10.59058571,205.9450531,360.4038696,0.00000000,2.41922569,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,75.57889557,-3.79843235,-75.57889557,5.88815451,178.6884918,312.3266296,0.00000000,2.08991766,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99888992,-13.42122078,36.99888992,15.73700142,160.6454620,1646.615601,0.00000000,2.31582403,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99888992,-13.42122078,36.99888992,15.73700142,160.6454620,1646.615601,0.00000000,2.31582403,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,4.58226871,5.92840195,-4.58226871,-5.88645554,30.58331299,57.88562775,0.00000000,0.04200105,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,4.81526518,6.22989988,-4.81526518,-6.18571568,32.13856888,60.82865524,0.00000000,0.04413670,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,4.84686136,6.27078867,-4.84686136,-6.22635317,32.34948730,61.22808838,0.00000000,0.04442631,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-25.63530159,-3.93997884,25.63530159,4.15483379,63.59988022,105.9998016,0.00000000,0.21485516,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-25.72754669,-3.95415568,25.72754669,4.16978407,63.82873154,106.3812332,0.00000000,0.21562828,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,0.00000000,-20.70694351,-0.00000000,21.18103409,85.31127930,165.5578003,0.00000000,0.47401217,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,0.00000000,-20.44953918,-0.00000000,20.91762543,84.25079346,163.4989166,0.00000000,0.46811858,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,168.0729218,-55.17037964,-168.0729218,66.94601440,447.2152100,745.3587036,0.00000000,11.77563572,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14357948,-0.69489706,-11.14357948,0.83419096,45.84553528,87.87062073,0.00000000,0.13929386,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,24.79800034,16.64493179,-24.79800034,-16.30136490,71.32879639,121.8533630,0.00000000,0.34356645,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,25.62038231,17.19705963,-25.62038231,-16.84197235,73.69447327,125.8944168,0.00000000,0.35496023,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98254299,0.58597761,-8.98254299,-0.48968866,38.08567429,70.26010132,0.00000000,0.09619571,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87121916,0.38301083,-5.87121916,-0.32008994,24.89377022,45.92380524,0.00000000,0.06287597,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502834,-0.07758927,-6.15502834,0.11905079,25.21196175,48.32292938,0.00000000,0.04146152,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233469,-0.07755531,-6.15233469,0.11899868,25.20092964,48.30178452,0.00000000,0.04144337,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99946785,-2.55398870,-9.95814705,3.07107162,235.6071320,42.68244934,0.04132083,0.51708293,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00004005,4.12782192,20.00004005,-2.11988378,83.83979797,462.7956543,0.00000000,2.00793791,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38488388,5.34096336,-29.38488388,-5.05025864,71.57268524,120.7789536,0.00000000,0.29077935,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38488388,5.34096336,-29.38488388,-5.05025864,71.57268524,120.7789536,0.00000000,0.29077935,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,51.18370056,1.83540857,-51.18370056,-1.07467127,119.6727600,204.4409790,0.00000000,0.76102304,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,50.97576523,1.82810748,-50.97576523,-1.07029557,119.1865845,203.6104279,0.00000000,0.75793141,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,53.43021774,1.91606355,-53.43021774,-1.12182224,124.9253387,213.4141541,0.00000000,0.79442543,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001013,0.00000000,0.00000000,0.00004098,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003684,0.00000000,-0.00000000,0.00014907,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003684,0.00000000,-0.00000000,0.00014907,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002789,0.00000000,0.00000000,0.00011288,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001013,0.00000000,0.00000000,0.00004098,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23540115,10.61904812,-46.23540115,-9.01671791,191.9745789,367.9512939,0.00000000,1.60233021,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39173126,9.73625946,-42.39173126,-8.26713562,176.0152435,337.3625488,0.00000000,1.46912444,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43844223,9.97666168,-43.43844223,-8.47126198,180.3612976,345.6925049,0.00000000,1.50539923,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-28.48969078,-25.14389992,28.48969078,25.65183640,153.7700500,92.26202393,0.00000000,0.50793874,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-28.48969078,-25.14389992,28.48969078,25.65183640,153.7700500,92.26202393,0.00000000,0.50793874,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-28.48969078,-25.14389992,28.48969078,25.65183640,153.7700500,92.26202393,0.00000000,0.50793874,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04074860,1.36846149,83.04074860,5.90379047,335.7143555,3525.000732,0.00000000,7.27223396,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04074860,1.33436155,83.04074860,5.90379047,335.7121277,3524.977295,0.00000000,7.23806334,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99972534,1.10284662,84.99972534,6.47040749,343.6163025,3607.971436,0.00000000,7.57324266,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94389534,-2.15142345,-13.94389534,2.31264973,57.67704773,110.5476913,0.00000000,0.16122611,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63936424,-2.25872874,-14.63936424,2.42799616,60.55376816,116.0613861,0.00000000,0.16926748,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-6.22077084,18.26236343,6.22077084,-18.11870575,46.98787689,78.31312561,0.00000000,0.14365900,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037366,-0.68437749,-1.56037366,0.68760890,6.89871073,13.38789177,0.00000000,0.00320559,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811544,-1.03000164,-2.34811544,1.03468955,10.38166618,20.14649010,0.00000000,0.00482391,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25517178,1.26114523,-13.25517178,-1.07879066,53.81798935,103.1511536,0.00000000,0.18235451,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21918678,1.25772154,-13.21918678,-1.07586193,53.67188644,102.8711243,0.00000000,0.18185945,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24050522,9.25478745,-31.24050522,-8.44881725,131.9706726,252.9437866,0.00000000,0.80597156,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63101006,9.37047291,-31.63101006,-8.55442619,133.6203156,256.1055908,0.00000000,0.81604624,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00004292,-3.80719566,14.00004292,5.30000877,75.68675995,1292.982056,0.00000000,1.49281526,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00004292,-3.80719566,14.00004292,5.30000877,75.68675995,1292.982056,0.00000000,1.49281526,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00004292,-3.80719566,14.00004292,5.30000877,75.68675995,1292.982056,0.00000000,1.49281526,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000389,-0.00000000,0.00000000,0.00002030,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000389,-0.00000000,0.00000000,0.00002030,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000389,-0.00000000,0.00000000,0.00002030,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000710,0.00000000,0.00000000,0.00003704,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02767181,-13.79814911,39.02767181,15.70195103,179.4148102,219.4568481,0.00000000,1.90385246,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67255020,-13.67249680,38.67255020,15.55912209,177.7821350,217.4600677,0.00000000,1.88652909,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58402109,0.00000000,7.60989094,32.45548630,39.69872284,0.00000000,0.02591553,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.58407593,-16.09455872,-69.58407593,18.77798462,170.7453156,291.6900635,0.00000000,2.68325520,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.78656006,-22.15533829,-95.78656006,25.84882927,235.0410461,401.5282898,0.00000000,3.69365811,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47892761,-0.04177379,58.47892761,3.62569308,234.1225739,2355.858643,0.00000000,3.58378887,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47892761,0.09293287,58.47892761,3.62569284,234.1228027,2355.860596,0.00000000,3.71844769,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47892761,-0.10001705,58.47892761,3.73556232,234.1228790,2355.861084,0.00000000,3.63558578,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280884,79.51294708,0.00000000,0.08868878,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,46.40385056,25.48278809,-46.40385056,-24.51427650,126.0660248,210.1100464,0.00000000,0.96851140,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599701,11.66278839,-24.68599701,-10.30922413,111.5721893,208.5003815,0.00000000,1.35352039,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93510056,11.78043079,-24.93510056,-10.41328430,112.6979828,210.6044312,0.00000000,1.36717868,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.35133803,45.66699219,2.76658702,186.4023895,1910.624268,0.00000000,3.11796808,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773773,0.00000000,0.05112862,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709515,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.75528097,-0.00000000,2.76658702,11.24610329,115.2707520,0.00000000,0.01134924,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006880,-0.00000000,0.00000000,0.00028088,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79599881,-11.59459019,-0.64783299,47.28299713,90.62574768,0.00000000,0.14816578,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75271738,-10.96415043,-0.61260796,44.71204758,85.69808960,0.00000000,0.14010945,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255951,-3.32432175,-25.66255951,3.89699221,105.9465256,203.0641632,0.00000000,0.57267034,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53743052,-25.65319824,3.10578418,104.8626404,202.6621704,0.00000000,0.56848913,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581612,5.79231787,-20.61581612,-5.30820656,87.10929108,166.9594727,0.00000000,0.48411143,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73677588,-20.53965187,-4.26028347,85.83504486,164.5171661,0.02264600,0.47649196,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,83.03970337,8.46723270,-83.03970337,-5.76820803,195.8210144,338.6071167,0.00000000,2.69879127,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,85.96070099,8.76497841,-85.96070099,-5.97118902,202.7091827,350.5180054,0.00000000,2.79372382,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21813440,-12.17174721,2.48621631,50.01510239,97.06050873,0.00000000,0.26811621,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00946259,-11.02687931,2.25239086,45.31068039,87.93108368,0.00000000,0.24289733,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,48.08757782,2.22088480,-48.08757782,-1.33458233,112.4649734,194.4706268,0.00000000,0.88587373,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12773991,-6.73761129,1.30418515,27.55674744,52.81709290,0.00000000,0.17644522,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902903,-0.24110132,0.08952285,1.03685653,5.72344780,0.00002549,0.00049383,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63540554,-41.60320282,-9.32258320,173.1212158,331.8156738,0.00000000,1.31282234,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63540554,-41.60320282,-9.32258320,173.1212158,331.8156738,0.00000000,1.31282234,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,97.16974640,119.1047821,-97.16974640,-113.0579834,360.6119080,601.0199585,0.00000000,6.04679632,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,92.54262543,-63.77779388,-92.54262543,67.34196472,263.6690674,461.4211121,0.00000000,3.56404185,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53885269,0.00000000,-20.71171188,86.83598328,748.9603271,0.00000000,0.82714272,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53885269,0.00000000,-20.71171188,86.83598328,748.9603271,0.00000000,0.82714272,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58170652,1.54408157,4.58170652,-1.53169322,19.40604782,111.1381760,0.00000000,0.01235159,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,68.18042755,6.17097330,-68.18042755,-3.84728956,163.6086121,272.6810608,0.00000000,2.32368398,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,67.44066620,6.10401821,-67.44066620,-3.80554605,161.8334503,269.7224731,0.00000000,2.29847193,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-8.53486919,0.00000000,8.65084457,34.07184982,349.2345886,0.00000000,0.11601917,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.30781507,-1.35945940,-1.29039419,7.62012005,43.11473083,0.00000000,0.01742702,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35922241,-31.63021469,80.35922241,35.99257278,199.2488098,3007.413574,0.00000000,4.36221933,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6508026,-133.2376404,229.6508026,161.4529114,612.5641479,8414.251953,0.00000000,28.21509171,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,102.6695404,-12.63820839,-102.5566711,18.56301498,240.4620209,240.4619598,0.11285394,5.92483091,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,102.6696548,-12.59499931,-102.6696548,12.63820839,253.1217346,240.4622955,0.00000000,0.05505888,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75961304,27.19216728,-61.75961304,-23.10606194,160.1704102,518.0513916,0.00000000,4.08615637,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5844574,-12.94368172,185.5844574,24.99049759,427.9198914,5741.258789,0.00000000,12.04671955,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08123779,9.28752232,-23.08123779,-8.71395969,61.80819702,194.9745483,0.00000000,0.57347488,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17681313,9.32590389,-23.17681313,-8.75008106,62.06405640,195.7819977,0.00000000,0.57584953,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10847092,13.72457314,-34.10847092,-12.87717628,91.33739471,288.1252441,0.00000000,0.84745681,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5496216,-35.08840942,213.5496216,52.17619705,497.7951660,6837.770996,0.00000000,17.08770180,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99996185,-5.36826563,20.99996185,6.52003193,50.47273254,846.4697266,0.00000000,1.15176034,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99991989,-2.77245092,38.99991989,6.52003193,91.04389954,1526.882202,0.00000000,3.74757433,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99991989,-2.77815008,38.99991989,6.52003193,91.04484558,1526.898071,0.00000000,3.74185133,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99991989,-2.77815008,38.99991989,6.52003193,91.04484558,1526.898071,0.00000000,3.74185133,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66000175,3.13182664,11.66000175,-2.83515453,28.41500664,274.4888916,0.00000000,0.29666784,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218666,0.20514686,-10.12218666,-0.08545363,23.40436935,78.50213623,0.00000000,0.11960910,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218666,0.20514686,-10.12218666,-0.08545363,23.40436935,78.50213623,0.00000000,0.11960910,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99987030,-1.61069202,84.99987030,7.97262430,196.3260803,3517.508545,0.00000000,6.36198807,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99987030,-1.61069202,84.99987030,7.97262430,196.3260803,3517.508545,0.00000000,6.36198807,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72686768,-2.88899660,77.72686768,8.21421909,179.6191711,3218.177002,0.00000000,5.32527876,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.54730606,85.96398163,-2.21795917,211.3017273,3697.779785,0.00000000,18.32928848,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.72784519,85.96398163,-2.21795917,208.1166229,3642.040527,0.00000000,11.50986099,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,8.02515316,53.43898392,-1.22214079,129.1882324,2260.793945,0.00000000,6.80302238,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63023949,78.69104004,22.10203743,186.4211273,1351.553101,0.00000000,6.47180367,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390472,93.64637756,140.5390472,-77.49063873,396.1948853,5189.051758,0.00000000,16.15567017,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,32.65256119,75.00000000,-25.83021164,191.9018555,3278.325195,0.00000000,6.82245779,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.89350128,-39.99999619,68.28399658,1232.569458,184.8854065,0.00000000,3.39049149,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6992798,3.41843367,145.6992798,8.61303902,341.9041748,4477.994629,0.00000000,12.03139973,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1996307,8.70576096,106.1996307,2.87101960,249.9797668,4270.487793,0.00000000,11.57689190,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99996185,29.96647644,99.99996185,-23.52764320,249.5715332,3268.693604,0.00000000,6.43882895,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99998474,11.59550571,59.99998474,-7.84254885,146.0950775,2495.790039,0.00000000,3.75286865,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.18359113,-8.13978004,-0.78679788,33.17632294,342.1307983,0.00000000,0.39678997,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75522518,7.19354916,-10.73718166,-6.60308361,53.10237122,288.5446167,0.01803995,0.59043854,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00001526,-6.36106491,24.00001526,7.80069399,101.5821457,1030.042847,0.00000000,1.43964112,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16249466,3.96243620,8.18194771,-3.71970081,36.68506622,366.8506775,0.01945267,0.24273540,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.32715607,20.62576866,39.43705750,-18.26278496,108.0823135,716.7348633,0.04076282,2.32312202,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.45330811,19.92894745,39.56283569,-17.58741951,107.5790939,713.4175415,0.04038635,2.30166674,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.22726631,34.99999237,32.57813263,107.8437729,772.8803711,0.00000000,1.35087240,1,
