xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260017,-0.39273983,5.27892351,0.52865255,45.30973053,25.92524910,0.00632225,0.13592835,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899887,-0.39236304,5.26528788,0.52793312,45.19324875,25.85859871,0.00628978,0.13557976,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39424515,2.92371774,20.44599915,-1.26476407,100.3356094,1075.187378,0.05175541,1.65897083,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35874557,2.85434890,18.45299911,-0.86368418,90.48144531,969.5910645,0.09425251,1.99067795,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29856300,3.44547749,24.37199974,-1.19873512,119.5179749,1280.744019,0.07343652,2.24676085,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199974,2.64876437,24.37199974,-0.41273767,119.3907928,1279.380981,0.00000000,2.23603964,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33627701,3.15559697,22.39999962,-1.14499831,109.8580933,1177.229370,0.06372233,2.01060724,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299911,2.17217088,18.45299911,-0.88662255,90.48677063,969.6480713,0.00000000,1.28556085,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261580,0.53832150,-1.25197721,-0.43694106,6.81378746,59.29301453,0.01063844,0.10137814,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38331866,0.53455973,-3.37945819,-0.47902375,18.18095589,62.97222519,0.00386069,0.05553517,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30660748,0.51753819,-3.30275774,-0.46327808,17.76469231,61.53045273,0.00385084,0.05425813,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73342848,2.52692294,-6.71640730,-2.28027511,36.13299942,331.1950684,0.01702283,0.24664336,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37200451,2.39155650,-6.35590458,-2.15816307,34.19399643,313.4223938,0.01610030,0.23340853,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52888060,0.88106859,-2.52334690,-0.82665801,13.45432377,369.6708374,0.00553393,0.05441695,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645656,0.39984360,-0.99525088,-0.37794450,5.39427900,148.2128906,0.00120563,0.02189687,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331393,0.16989328,-0.53296876,-0.16589791,2.81432319,74.99246979,0.00034550,0.00400003,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361296,-0.89861006,2.80174565,1.01664722,136.8389130,14.95328712,0.00813271,0.11802945,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434396,-0.90702081,2.79202342,1.02483141,136.5485077,14.92154312,0.00767935,0.11780816,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17128611,1.79901528,-5.15707302,-1.62202787,27.52985382,239.7546997,0.01421232,0.17698359,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17692089,1.85910857,-5.15707302,-1.62202787,27.65726852,240.8644714,0.01984730,0.23708497,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708958,-0.72446215,3.55752420,0.83245009,162.4442139,17.80514908,0.01043724,0.10801712,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708958,-0.72446215,3.55752420,0.83245009,162.4442139,17.80514908,0.01043724,0.10801712,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650597,-0.86934471,4.26903009,0.99893481,194.9328918,21.36617851,0.01252468,0.12962055,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11165357,-2.51560831,3.12338638,2.65701795,177.1592407,20.02327919,0.01173310,0.14142580,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09819460,0.64432245,5.10590553,-0.51584691,227.5200043,25.05884361,0.00771157,0.12847151,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95541763,3.50802207,13.99800014,-2.61344934,69.74669647,1191.506348,0.04258256,0.89459151,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95553970,3.50613976,13.99800014,-2.61161041,69.74504089,1191.478027,0.04246126,0.89454913,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95410156,3.51193595,13.99800014,-2.61723638,69.75012970,1191.564453,0.04389894,0.89467949,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95385838,3.51568723,13.99800014,-2.62092614,69.75343323,1191.621094,0.04414171,0.89476442,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63831139,1.66402006,28.69500160,-0.29369360,139.1549072,1491.171387,0.05668922,1.37030256,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63775253,1.65074861,28.69500160,-0.29369363,139.1484528,1491.102295,0.05724709,1.35703743,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94682121,1.48491132,26.99500275,-0.29369363,130.9137115,1402.859375,0.04817979,1.19120359,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55310249,1.53219569,27.60000229,-0.29369360,133.8628693,1434.462402,0.04690085,1.23852980,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88679123,1.94845855,26.99500275,-0.29369360,130.7662201,1400.506226,0.10821457,1.65479016,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87988281,1.94759631,26.99500275,-0.29369363,130.7324982,1400.144897,0.11512271,1.65393686,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199982,0.94403148,9.04381943,-0.88663763,43.52184296,44.08655167,0.00182028,0.05743063,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525710,0.52926528,123.9308853,12.46305180,0.00315258,0.05263861,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917511,-0.73183364,3.21465683,0.82334876,163.2720795,16.03252220,0.00548112,0.09151807,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098351,-0.73378414,3.22650480,0.82565004,163.8646851,16.09073257,0.00552098,0.09184907,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23316181,-1.29066563,-1.23021567,1.33335733,8.81157875,80.70247650,0.00294576,0.04268314,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33786368,-1.39449060,2.34185767,1.45281065,121.0931473,13.60376167,0.00399412,0.05831614,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.00654938,-9.25583267,0.00776832,9.29007149,44.90936661,44.90942383,0.00113478,0.03422642,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.00664955,-9.26992416,0.00771651,9.30418205,44.97772980,44.97738647,0.00113823,0.03433044,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139264,-3.98561168,-0.69855982,19.71653557,68.29089355,0.00408329,0.07282882,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78329974,-4.04772282,-0.70935541,20.02369118,69.35485840,0.00414865,0.07396335,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377989,0.54076469,54.86445999,6.05103207,0.00080364,0.00962933,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19089150,2.84163904,-2.18509912,-2.74495101,17.92423058,160.0584869,0.00579236,0.09670722,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77965879,-2.65993857,-3.77458334,2.74495101,23.08766937,212.9174500,0.00507561,0.08501643,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855614,-11.02260876,32.04344940,12.37925625,795.0725098,172.8686981,0.04489769,1.35669100,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055817,-11.16767406,32.51677322,12.54403400,806.6663208,175.3894196,0.04621665,1.37645245,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375929,-1.82753968,6.89224625,2.30933619,327.3787537,36.92967224,0.03848552,0.48178163,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325476,-1.10879648,4.67763376,1.43225646,220.3288574,24.85399055,0.03437913,0.32345432,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325476,-1.10879648,4.67763376,1.43225646,220.3288574,24.85399055,0.03437913,0.32345432,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851440,-4.04767561,17.80583191,5.52495003,807.9453735,93.98953247,0.04731905,1.47727752,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851440,-4.04767561,17.80680275,5.51822138,806.4104614,93.81170654,0.04828991,1.47054279,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81899643,6.04380608,-12.78240681,-5.42927265,71.62307739,124.0383072,0.03659255,0.61456704,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05042934,6.18452787,-13.01438522,-5.55825138,72.98441315,126.3959351,0.03604823,0.62632072,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376617,-1.85465360,33.47380829,4.69104958,818.5165405,170.8208466,0.09004398,2.83638549,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49575806,13.85465240,-54.46283340,-12.26659012,288.9745178,489.6729431,0.03292133,1.58805513,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49575806,13.85465240,-54.46283340,-12.26659012,288.9745178,489.6729431,0.03292133,1.58805513,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49575806,13.85465240,-54.46283340,-12.26659012,288.9745178,489.6729431,0.03292133,1.58805513,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682083,-10.90189934,36.92958069,12.68333817,902.1742554,196.5366974,0.08276077,1.78137517,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99400330,-11.42667580,37.05599976,13.22248459,909.0480957,198.0340576,0.06199526,1.79581344,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52953720,17.02660751,-54.50569916,-16.11482430,286.5061951,286.5062256,0.02383777,0.91179472,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50569534,16.11482430,-54.40295792,-13.06233692,286.5061951,492.5878296,0.10273171,3.05259943,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779678,-5.68267679,13.05148411,6.60613251,628.8363647,72.79335785,0.06368905,0.92349118,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522232,-10.72660065,37.96124268,17.19368935,905.7577515,208.0151825,0.20602246,6.46709490,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26093292,-9.16562366,32.33789062,11.85646343,786.0184937,171.2324219,0.07695369,2.69081402,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299919,3.12298584,-11.60571957,-2.77691197,60.78646088,105.2712173,0.01728185,0.34611973,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555641,-1.17431116,4.70052481,1.35055459,108.9276886,24.17632866,0.01496683,0.17624207,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643283,8.55761528,2.33137703,386.9631958,44.00069809,0.01795853,0.38497013,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643283,8.55726528,2.32878327,388.2427979,43.88090897,0.01760932,0.38237375,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39162064,-7.67392683,27.80880356,15.02890301,1305.794922,156.5125732,0.41718274,7.35498953,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39162064,-7.67392683,27.55899811,10.58354092,1279.376831,146.1254883,0.16737711,2.90957212,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89915466,14.03066349,-34.89915466,-13.90996265,186.3698273,186.3704681,0.00000000,0.12104070,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89915466,14.03066349,-34.89915466,-13.90996265,186.3698273,186.3704681,0.00000000,0.12104070,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89915085,13.90996265,-34.82810211,-11.70490170,186.3704529,323.8536377,0.07104850,2.20504093,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89915085,13.90996265,-34.82810211,-11.70490170,186.3704529,323.8536377,0.07104850,2.20504093,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108347,0.96280855,-4.65072966,-0.94912893,23.29681015,35.42837524,0.00035108,0.01372408,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108347,0.96280855,-4.65072966,-0.94912893,23.29681015,35.42837524,0.00035108,0.01372408,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779869,-5.68267679,13.04927731,6.57538843,637.8084717,72.20095062,0.06148175,0.89271516,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56198120,16.77424431,-35.39296722,-13.31529045,193.9282074,335.8485413,0.16901833,3.45898008,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368992,-4.14881611,13.59741402,4.65555954,338.6482239,71.99602509,0.00372454,0.50676358,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368992,-4.14881611,13.59741402,4.65555954,338.6482239,71.99602509,0.00372454,0.50676358,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73057652,-0.36218435,-13.72781372,0.82497960,68.80517578,327.6846619,0.00276260,0.46283925,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93818426,-15.92184162,-5.40646744,68.21582794,130.7470093,0.00000000,0.53171670,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93818426,-15.92184162,-5.40646744,68.21582794,130.7470093,0.00000000,0.53171670,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,120.1017227,22.28470802,-120.1017227,-17.68511772,281.8264771,487.3249512,0.00000000,4.59956598,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,121.8996506,22.61849403,-121.8996506,-17.94971466,286.0455017,494.6201172,0.00000000,4.66842175,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86272430,25.58109093,-56.86272430,-22.81692505,253.8397522,480.4446716,0.00000000,2.76416636,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.45971298,25.84969330,-57.45971298,-23.05649757,256.5048523,485.4888306,0.00000000,2.79318643,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66403198,25.94158936,-57.66403198,-23.13844490,257.4169006,487.2150574,0.00000000,2.80311871,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,111.0870209,-9.43288708,-111.0870209,12.95089245,263.3102112,455.3074341,0.00000000,3.51759267,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,111.0870209,-9.43288708,-111.0870209,12.95089245,263.3102112,455.3074341,0.00000000,3.51759267,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41228485,11.89842129,-33.41228485,-11.49677563,84.21432495,145.6204071,0.00000000,0.40149200,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08285141,11.78107452,-33.08285141,-11.38343334,83.38398743,144.1846619,0.00000000,0.39753342,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002174,5.17934370,-11.20002174,-5.12111378,29.81358337,50.31074905,0.00000000,0.05842267,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002174,5.17934370,-11.20002174,-5.12111378,29.81358337,50.31074905,0.00000000,0.05842267,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88972473,-1.70164573,-31.88972473,2.45372486,130.6665955,250.4443054,0.00000000,0.75207895,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09788513,-1.71275330,-32.09788513,2.46974134,131.5195160,252.0790710,0.00000000,0.75698811,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09788513,-1.71275330,-32.09788513,2.46974134,131.5195160,252.0790710,0.00000000,0.75698811,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,83.34104156,4.02419138,-83.34104156,-1.76449323,197.2494507,341.0771484,0.00000000,2.25976896,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,86.92010498,4.19710493,-86.92010498,-1.84018290,205.7203064,355.7246399,0.00000000,2.35681438,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,74.88898468,-21.06117439,-74.88898468,23.26659775,183.9069977,320.8656006,0.00000000,2.20575762,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99993515,-28.13091850,36.99993515,31.36058426,189.7132416,1944.559448,0.00000000,3.22971225,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99993515,-28.13091850,36.99993515,31.36058426,189.7132416,1944.559448,0.00000000,3.22971225,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911573,75.57847595,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567055,-17.46586227,-6.25997257,76.07442474,143.9866943,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,0.27593878,-13.08020973,-0.27593878,13.13519764,32.17509460,53.62516022,0.00000000,0.05498863,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.27693167,-13.12727451,-0.27693167,13.18246078,32.29087067,53.81811523,0.00000000,0.05518649,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41797256,-16.90675354,-23.41797256,17.83517075,122.4102249,231.6873322,0.00000000,0.92831498,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12680626,-16.69655418,-23.12680626,17.61341095,120.8882599,228.8066101,0.00000000,0.91677278,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,191.4695587,-61.56862259,-191.4695587,77.83209991,525.5706787,875.9511719,0.00000000,16.26348114,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356232,-0.69429958,-11.14356232,0.83419019,45.94363022,88.05862427,0.00000000,0.13989055,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,29.39309692,17.89866447,-29.39309692,-17.44099617,82.32566833,140.6396790,0.00000000,0.45766872,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,30.36786652,18.49236870,-30.36786652,-18.01939583,85.05600739,145.3037415,0.00000000,0.47284654,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98248863,0.58802450,-8.98248863,-0.48968661,38.48953247,71.00513458,0.00000000,0.09824660,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87118387,0.38434872,-5.87118387,-0.32008827,25.15773964,46.41077042,0.00000000,0.06421649,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502548,-0.07760876,-6.15502548,0.11905074,25.20602608,48.31155014,0.00000000,0.04144199,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233135,-0.07757479,-6.15233135,0.11899864,25.19499397,48.29040146,0.00000000,0.04142385,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99946594,-2.57830524,-9.95810604,3.09586906,235.7166595,42.70229340,0.04135926,0.51756376,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00000191,3.10229278,20.00000191,-1.10199296,83.68018341,461.9146118,0.00000000,2.00029993,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38487625,5.34153032,-29.38487625,-5.05055666,71.60572052,120.8347092,0.00000000,0.29104790,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38487625,5.34153032,-29.38487625,-5.05055666,71.60572052,120.8347092,0.00000000,0.29104790,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,51.51118469,1.78860652,-51.51118469,-1.01788747,120.4550095,205.7773132,0.00000000,0.77100468,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,51.30192184,1.78149545,-51.30192184,-1.01374245,119.9656677,204.9413452,0.00000000,0.76787245,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,53.77208710,1.86720729,-53.77208710,-1.06254601,125.7419510,214.8091888,0.00000000,0.80484504,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001012,0.00000000,0.00000000,0.00004097,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003682,0.00000000,-0.00000000,0.00014903,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003682,0.00000000,-0.00000000,0.00014903,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00002788,0.00000000,-0.00000000,0.00011285,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001012,0.00000000,0.00000000,0.00004097,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23538589,10.61985970,-46.23538589,-9.01671600,192.0233459,368.0447083,0.00000000,1.60314417,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39171982,9.73700428,-42.39171982,-8.26713371,176.0599518,337.4482117,0.00000000,1.46987069,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43842697,9.97742462,-43.43842697,-8.47126007,180.4071045,345.7802429,0.00000000,1.50616384,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-28.24909973,-24.73783875,28.24909973,25.23409653,151.9919281,91.19515228,0.00000000,0.49625939,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-28.24909973,-24.73783875,28.24909973,25.23409653,151.9919281,91.19515228,0.00000000,0.49625939,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-28.24909973,-24.73783875,28.24909973,25.23409653,151.9919281,91.19515228,0.00000000,0.49625939,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04097748,0.94720089,83.04097748,6.32406330,335.6915588,3524.760986,0.00000000,7.27124500,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04097748,0.91313553,83.04097748,6.32406330,335.6900330,3524.744873,0.00000000,7.23711014,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99998474,0.64143914,84.99998474,6.93101740,343.5982361,3607.781250,0.00000000,7.57244396,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94387817,-2.15115070,-13.94387817,2.31264782,57.72547531,110.6404800,0.00000000,0.16149695,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63934612,-2.25844216,-14.63934612,2.42799401,60.60459900,116.1588135,0.00000000,0.16955182,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-0.11779308,17.54509735,0.11779308,-17.42601776,42.77949905,71.29917145,0.00000000,0.11907833,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037259,-0.68437225,-1.56037259,0.68760854,6.90403414,13.39822197,0.00000000,0.00321054,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811378,-1.02999353,-2.34811378,1.03468919,10.38967609,20.16203690,0.00000000,0.00483136,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25516701,1.26120627,-13.25516701,-1.07879055,53.82704163,103.1684952,0.00000000,0.18241580,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21918106,1.25778234,-13.21918106,-1.07586181,53.68090439,102.8883972,0.00000000,0.18192057,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24048996,9.25506210,-31.24048996,-8.44881344,131.9932861,252.9871368,0.00000000,0.80624801,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63099670,9.37075043,-31.63099670,-8.55442429,133.6432037,256.1494751,0.00000000,0.81632602,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99985886,-3.84326100,13.99985886,5.29997110,74.76593018,1277.251343,0.00000000,1.45671213,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99985886,-3.84326100,13.99985886,5.29997110,74.76593018,1277.251343,0.00000000,1.45671213,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99985886,-3.84326100,13.99985886,5.29997110,74.76593018,1277.251343,0.00000000,1.45671213,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000399,-0.00000000,-0.00000000,0.00002056,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000399,-0.00000000,-0.00000000,0.00002056,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,0.00000000,0.00000399,-0.00000000,-0.00000000,0.00002056,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000728,0.00000000,-0.00000000,0.00003752,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-39.02716446,-13.79806137,39.02716446,15.65174007,177.0373383,216.5487518,0.00000000,1.85372961,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-38.67204666,-13.67240715,38.67204666,15.50936890,175.4262695,214.5784302,0.00000000,1.83686221,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,-0.00000000,-7.58397150,0.00000000,7.60917568,32.03701401,39.18685150,0.00000000,0.02525154,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.58819580,-16.09691620,-69.58819580,18.78068352,170.7561798,291.7086182,0.00000000,2.68359661,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.79223633,-22.15858459,-95.79223633,25.85254669,235.0559998,401.5538330,0.00000000,3.69412780,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,-0.23285763,58.47898865,3.81683898,234.1246033,2355.878662,0.00000000,3.58385110,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,-0.09820482,58.47898865,3.81683922,234.1231079,2355.863770,0.00000000,3.71845627,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,-0.29686543,58.47898865,3.93250132,234.1257782,2355.890381,0.00000000,3.63567615,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97281265,79.51294708,0.00000000,0.08868878,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,46.96184921,25.26027870,-46.96184921,-24.27751160,126.9905472,211.6509399,0.00000000,0.98276895,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.66312981,-24.68599319,-10.30922222,111.5863113,208.5267944,0.00000000,1.35386312,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.78077698,-24.93509865,-10.41328335,112.7122498,210.6311035,0.00000000,1.36752486,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.35367954,45.66699219,2.76424813,186.4024506,1910.625122,0.00000000,3.11797023,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00005487,-0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773773,0.00000000,0.05112862,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709515,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.75296116,-0.00000000,2.76424813,11.23663521,115.1736984,0.00000000,0.01133014,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,0.00000000,-0.00006880,-0.00000000,-0.00000000,0.00028089,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79599851,-11.59459019,-0.64783299,47.28294754,90.62565613,0.00000000,0.14816546,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75271714,-10.96415043,-0.61260796,44.71200180,85.69801331,0.00000000,0.14010917,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255951,-3.32370353,-25.66255951,3.89636970,105.9461441,203.0634308,0.00000000,0.57266623,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53744602,-25.65319824,3.10579920,104.8625488,202.6620026,0.00000000,0.56848830,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581612,5.79231834,-20.61581612,-5.30820751,87.10922241,166.9593353,0.00000000,0.48411059,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73677588,-20.53965187,-4.26028490,85.83497620,164.5170288,0.02264596,0.47649112,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,82.96724701,8.46278000,-82.96724701,-5.76844406,195.6508789,338.3128662,0.00000000,2.69410253,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,85.88569641,8.76036930,-85.88569641,-5.97143364,202.5330505,350.2133789,0.00000000,2.78887033,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21813679,-12.17174721,2.48621631,50.01488113,97.06010437,0.00000000,0.26811388,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00946450,-11.02687931,2.25239086,45.31048584,87.93071747,0.00000000,0.24289526,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,47.94078445,2.21790934,-47.94078445,-1.33700800,112.1215973,193.8768616,0.00000000,0.88047254,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12775373,-6.73761129,1.30418515,27.55567360,52.81503677,0.00000000,0.17643146,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902907,-0.24110132,0.08952285,1.03681576,5.72322273,0.00002549,0.00049379,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63522243,-41.60320282,-9.32258320,173.1091919,331.7926025,0.00000000,1.31263995,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63522243,-41.60320282,-9.32258320,173.1091919,331.7926025,0.00000000,1.31263995,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,97.54156494,118.8548889,-97.54156494,-112.8047791,360.7106628,601.1844482,0.00000000,6.05010653,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,92.89673615,-64.01577759,-92.89673615,67.60706329,264.6698914,463.1726379,0.00000000,3.59115124,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.54180336,0.00000000,-20.71454620,86.84192657,749.0115967,0.00000000,0.82725620,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.54180336,0.00000000,-20.71454620,86.84192657,749.0115967,0.00000000,0.82725620,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58171368,1.54341042,4.58171368,-1.53102279,19.40549088,111.1349792,0.00000000,0.01235088,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,68.45385742,6.18215895,-68.45385742,-3.83987093,164.2622833,273.7704468,0.00000000,2.34228849,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,67.71113586,6.11508274,-67.71113586,-3.79820800,162.4800262,270.8000183,0.00000000,2.31687474,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,0.00003816,-0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-0.00004408,-0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-8.58219337,-0.00000000,8.69945908,34.26076508,351.1710510,0.00000000,0.11730935,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.31174350,-1.35945940,-1.29427314,7.63091755,43.17582703,0.00000000,0.01747644,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35961151,-45.02836609,80.35961151,49.99150085,212.5269318,3207.830566,0.00000000,4.96299839,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6538544,-139.0536194,229.6538544,167.9033051,619.4127197,8508.325195,0.00000000,28.84952164,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,142.4603577,-19.68213654,-142.2400055,31.25026321,336.0008850,336.0008850,0.22034574,11.56814957,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,142.4603729,-19.58636284,-142.4603729,19.68213654,353.6891174,336.0009155,0.00000000,0.10750124,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75957489,27.19515800,-61.75957489,-23.10605240,160.2292328,518.2415771,0.00000000,4.08915806,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-14.06443596,185.5846100,26.12180710,428.1073303,5743.773438,0.00000000,12.05727577,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-0.00000000,0.00002884,0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08112907,9.27949715,-23.08112907,-8.71396542,62.16654968,193.6229553,0.00000000,0.56555116,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17670250,9.31790447,-23.17670250,-8.75007248,62.42395401,194.4247742,0.00000000,0.56789297,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10830688,13.71287537,-34.10830688,-12.87710094,91.86711121,286.1276855,0.00000000,0.83574736,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500183,-38.51576614,213.5500183,55.69565201,499.1349487,6856.174805,0.00000000,17.17980576,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99999809,-5.90110397,20.99999809,7.06759548,50.79433441,851.8632202,0.00000000,1.16648483,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,-3.31195450,38.99998856,7.06759548,91.14176178,1528.523560,0.00000000,3.75563455,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,-3.31765079,38.99998856,7.06759548,91.14289093,1528.542358,0.00000000,3.74991417,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,-3.31765079,38.99998856,7.06759548,91.14289093,1528.542358,0.00000000,3.74991417,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999985,3.06602311,11.65999985,-2.76996279,28.38567543,274.2055969,0.00000000,0.29605570,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20515183,-10.12218571,-0.08545363,23.40485382,78.50375366,0.00000000,0.11961406,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20515183,-10.12218571,-0.08545363,23.40485382,78.50375366,0.00000000,0.11961406,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99999237,-1.79848909,84.99999237,8.16100216,196.3350525,3517.669434,0.00000000,6.36256933,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99999237,-1.79848909,84.99999237,8.16100216,196.3350525,3517.669434,0.00000000,6.36256933,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72698212,-3.08205271,77.72698212,8.40830517,179.6365662,3218.488525,0.00000000,5.32630873,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.54821014,85.96398163,-2.21877694,211.3022461,3697.788574,0.00000000,18.32937622,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.72869873,85.96398163,-2.21877694,208.1169281,3642.046143,0.00000000,11.50989532,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,8.02562046,53.43898392,-1.22259128,129.1884155,2260.796875,0.00000000,6.80304003,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63027191,78.69104004,22.10206985,186.4210815,1351.552856,0.00000000,6.47180176,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,93.58645630,140.5390625,-77.43707275,396.1169739,5188.030762,0.00000000,16.14931679,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,32.63343430,75.00000000,-25.81235695,191.8839264,3278.019043,0.00000000,6.82118511,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.90093231,-39.99999619,68.29198456,1232.671631,184.9007416,0.00000000,3.39105415,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-145.6999817,1.57119954,145.6999817,10.45516968,341.8316345,4477.044922,0.00000000,12.02629471,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999588,8.08110332,106.1999588,3.48505640,249.8650665,4268.528320,0.00000000,11.56626892,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,29.81723022,99.99998474,-23.38366508,249.4694061,3267.356201,0.00000000,6.43355989,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,11.54636955,59.99999237,-7.79455519,146.0728455,2495.410400,0.00000000,3.75172687,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.19474077,-8.13978004,-0.79784364,33.18066406,342.1755676,0.00000000,0.39689377,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32886505,700.9149780,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75572300,7.31810617,-10.73752022,-6.72246122,53.33480835,289.8075867,0.01819822,0.59561861,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999619,-6.68866110,23.99999619,8.14053440,102.0132294,1034.413940,0.00000000,1.45188570,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16276550,3.80721045,8.18195152,-3.56780148,36.43286133,364.3286133,0.01918611,0.23940933,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.33309174,20.02988052,39.44243240,-17.68914604,107.5634995,713.3098755,0.04037416,2.30097222,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.45766449,19.34198761,39.56664658,-17.02152252,107.0857620,710.1610718,0.04001851,2.28070283,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.22214890,34.99999237,32.57280731,107.8354187,772.8204346,0.00000000,1.35066319,1,
