xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6933212,-48.31327820,123.0360184,60.96307755,327.4661255,5594.212402,0.34269243,12.64981937,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75562072,-0.52999997,-2.75000000,6.96876001,119.0530548,0.00015520,0.00570197,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939774,-48.27796173,123.0360184,60.96308136,327.1516113,5588.841309,0.34203452,12.68501854,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938858,-48.33367920,123.0360184,60.96307755,327.2019958,5589.699219,0.34213978,12.62941933,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938019,-48.37542725,123.0360184,60.96307755,327.2396851,5590.342773,0.34221852,12.58769035,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940155,-48.26423645,123.0360184,60.96307755,327.1390991,5588.624023,0.34200811,12.69890785,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939240,-48.32051849,123.0360184,60.96307755,327.1793213,5589.313965,0.34209245,12.64254761,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940384,-48.26501083,123.0360184,60.96308136,327.1291809,5588.455078,0.34198737,12.69813919,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6942520,-48.13906097,123.0360184,60.96308136,327.0272522,5586.715820,0.34177443,12.82396889,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940613,-48.23641968,123.0360184,60.96307755,327.1151123,5588.213867,0.34195793,12.72678185,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50562286,24.80747604,93.70169830,-17.48078918,242.8548126,4249.958984,0.19606625,7.32668638,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16599083,72.90479279,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50572968,24.70064354,93.70169830,-17.48078918,242.7926636,4248.870605,0.19596587,7.21979523,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51589966,24.80948257,93.70169830,-17.48078918,242.8872681,4250.526367,0.18579665,7.32864523,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.70038986,93.70169830,-17.48078918,242.7883606,4248.795410,0.19595896,7.21954012,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50562286,24.80760765,93.70169830,-17.48078918,242.8569794,4249.997070,0.19606978,7.32681847,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50574493,24.69986534,93.70169830,-17.48078918,242.7795563,4248.641602,0.19594476,7.21901751,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50585175,24.59271622,93.70169830,-17.48078918,242.7112579,4247.446777,0.19583458,7.11188698,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50585938,24.59256744,93.70169830,-17.48078918,242.7087402,4247.402832,0.19583049,7.11173868,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50585938,24.59256744,93.70169830,-17.48078918,242.7087402,4247.402832,0.19583049,7.11173868,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8714447,-7.92445993,157.0182037,17.21909904,392.5868835,654.3114014,0.14675748,9.29464054,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-158.2737122,-7.97377825,158.4230957,17.31018639,396.0824280,660.1373291,0.14938252,9.33640766,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8720703,-7.95216465,157.0163879,17.24694824,392.5899048,654.3165283,0.14431374,9.29478264,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.11173312,9.90760517,0.11643413,-9.86547947,23.94948959,38.31945801,0.00469792,0.04219738,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.09259033,35.09421539,87.14549255,-31.01510048,227.6425629,379.4042969,0.05290309,4.07911634,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.19258499,2.69290185,-12.18485260,-2.55361319,52.00089264,30.05175781,0.00773945,0.13931018,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.19449615,-19.31476212,-11.16886234,19.76365089,93.00989532,54.79804611,0.02563836,0.44890955,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46999359,3.51258373,66.46999359,1.08869934,160.6542053,2744.509033,0.00000000,4.60118866,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46999359,3.49739718,66.46999359,1.08869946,160.6524811,2744.479980,0.00000000,4.58619833,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824555,0.06581979,-1.04804075,-0.05932396,2.54434347,9.02571583,0.00020579,0.00650624,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02456856,1.22727942,31.25999832,4.01103640,74.94155884,4454.159180,0.23542991,5.23831558,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78885365,165.7581024,0.00033284,0.00726127,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905082,165.7676849,0.00032608,0.00734366,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01489258,1.26858652,31.25999832,4.01103592,74.92140198,4452.960938,0.24510758,5.27961826,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01486588,1.30836391,31.25999832,4.01103640,74.92531586,4453.194336,0.24513328,5.31939316,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04394341,1.19396985,31.25999832,4.01103592,74.98431396,4456.700195,0.21605712,5.20501328,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08821171,2.16870522,-0.08724027,-2.14462256,5.27337217,18.37676620,0.00097090,0.02406663,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2478638,28.23491096,123.6999664,-15.51631546,308.1490784,5264.214355,0.45210323,12.71870136,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.8999710,27.97905731,123.8999710,-15.51631737,309.5604858,5288.324707,0.00000000,12.46266174,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293017,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308562,59.67540359,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01474094,-5.78936577,-4.00826502,5.95086908,16.95887756,60.68321228,0.00647613,0.16154544,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.06691170,-5.86854696,-4.06029749,6.03221941,17.18706894,61.49972916,0.00661483,0.16371699,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.80314636,12.64102268,-10.78933620,-12.28337383,40.02706909,138.2756348,0.01380818,0.35769755,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22521782,4.64078951,-21.19696045,-3.92207980,52.21931458,183.7960663,0.02825285,0.71868205,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97840309,4.80941916,-20.95760727,-4.09717894,51.72900009,182.0702667,0.02079359,0.71218032,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.5040283,265.1004028,528.2155762,-230.5897980,1418.144653,1497.277832,0.71156108,34.51071548,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3913574,270.2585754,528.1082153,-235.4934998,1423.510742,1502.801636,0.71682054,34.76579666,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,-0.00257576,-8.16474152,0.00301121,8.18600750,19.61270332,356.3044434,0.00043518,0.02110603,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,-0.00257576,-8.16474152,0.00301121,8.18600750,19.61270332,356.3044434,0.00043518,0.02110603,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,-0.00257576,-8.16474152,0.00301121,8.18600750,19.61270332,356.3044434,0.00043518,0.02110603,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-13.11894989,-0.00000000,13.11710644,34.08101654,430.6941528,0.00000000,-0.00184333,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-8.74464607,-0.00000000,8.74382591,22.72686958,287.2077026,0.00000000,-0.00081970,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.39206696,16.64582062,-85.06861115,-8.98120117,209.5355682,762.4235229,0.32345936,7.66457987,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.39206696,16.64582062,-85.06861115,-8.98120117,209.5355682,762.4235229,0.32345936,7.66457987,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00271485,-18.61674118,0.00000033,18.74840927,44.71968079,812.4072876,0.00271492,0.13167354,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00271485,-18.61674118,0.00000033,18.74840927,44.71968079,812.4072876,0.00271492,0.13167354,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00271485,-18.61674118,0.00000033,18.74840927,44.71968079,812.4072876,0.00271492,0.13167354,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00271485,-18.61674118,0.00000033,18.74840927,44.71968079,812.4072876,0.00271492,0.13167354,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-79.58729553,11.98024845,79.64030457,-9.01180935,403.9211731,192.6523743,0.05301130,2.96863294,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-79.58729553,11.98024845,79.64030457,-9.01180935,403.9211731,192.6523743,0.05301130,2.96863294,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-79.58729553,11.98024845,79.64030457,-9.01180935,403.9211731,192.6523743,0.05301130,2.96863294,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.26476288,13.38776493,-65.07904816,-8.98750877,160.2890320,577.6889038,0.18570139,4.40031528,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.32803345,13.40964317,-65.14196777,-9.00087166,160.4440460,578.2476807,0.18606074,4.40883064,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71848679,4.41852045,-12.70957279,-4.12403631,32.86113739,116.8065796,0.00891484,0.29454625,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94585037,4.52514839,-12.93734169,-4.22520399,33.47077942,118.9736328,0.00850880,0.30002755,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62224579,8.49069405,-33.59269333,-7.05582571,83.56739807,291.2196960,0.02955426,1.43485940,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00744247,8.34860325,-32.97895432,-6.93984175,82.04709625,285.9216919,0.02848870,1.40876627,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62224579,8.49069405,-33.59269333,-7.05582571,83.56739807,291.2196960,0.02955426,1.43485940,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12591553,7.81780052,-35.06359863,-5.83552027,86.90060425,302.8353882,0.06231982,1.98224974,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78867340,7.81448030,-34.73078537,-5.85033178,86.10407257,300.0597534,0.05788821,1.96419883,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.28710365,-8.90581608,-23.27359200,9.44404507,60.73427582,213.7664642,0.01350710,0.53815126,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28120136,-10.93226147,-12.26742744,11.37251472,40.05293655,142.3701324,0.01377368,0.44022784,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.49142265,40.29170990,-25.44585991,-38.47627258,116.1447372,392.6030579,0.04556098,1.81524551,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57083416,2.10118747,-6.56936932,-2.04180479,16.78536034,52.64474487,0.00146320,0.05928138,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37871122,2.01259899,-6.37706518,-1.95503926,16.27457619,51.04275131,0.00164107,0.05747143,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96446800,-60.18651199,19.96446800,63.88500214,154.0484772,1110.432983,0.00000000,3.69848466,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,-0.53879201,5.87049007,0.53853148,-5.86988354,14.66024113,14.66192722,0.00002844,0.00131268,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87126732,-3.18982601,-17.83340073,4.02498484,45.15509796,155.3906860,0.03786524,0.83513892,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90845299,-3.12780142,-17.87364388,3.96427631,45.21935654,155.6118164,0.03480866,0.83646250,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28365517,-3.08443093,-17.24706078,3.89212179,43.67016220,150.2806396,0.03659629,0.80767620,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.89059448,10.30574989,-20.86438179,-9.48661995,58.26032257,194.9072418,0.02621196,0.81912380,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37070656,-3.13983560,-20.35126305,3.79763508,51.54985809,176.0518646,0.01944161,0.65777451,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78633785,-5.77042866,10.78633785,6.11723232,64.16228485,30.45614624,0.00000000,0.34681889,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81445789,-1.15996587,10.81445789,1.43049335,57.04800797,26.79270935,0.00000000,0.27056679,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209313,-0.20055112,0.82221401,0.20435606,19.41030121,2.09071517,0.00012024,0.00381532,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817225,-0.18015033,0.84841251,0.18405373,19.88949776,2.14233470,0.00024036,0.00390406,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70724678,1.21129251,-4.70177889,-1.09623265,11.88331127,219.0030823,0.00546817,0.11504067,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79582357,1.22689605,-4.79008913,-1.10972416,12.10255241,223.0435791,0.00573379,0.11715518,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70844078,1.23606825,-4.70352411,-1.12082112,11.90137291,219.3360748,0.00491535,0.11524086,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38900185,4.36277628,-11.38255119,-4.13684130,29.91438675,103.5527267,0.00644602,0.22589099,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13835049,4.22876835,-11.13139439,-4.00813627,29.22282410,101.1589661,0.00695379,0.22064920,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21230888,0.90845424,-21.19024086,-0.17132588,52.33601379,180.5592041,0.02206880,0.73704684,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43512154,0.93375063,-21.41336823,-0.18889262,52.88741684,182.4615784,0.02175317,0.74482846,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64789295,0.68197554,-8.63399982,-0.48837554,21.49660492,73.70404053,0.01389023,0.19356395,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30579853,0.99945664,-8.30007744,-0.81234223,20.73081970,71.07843781,0.00572187,0.18706106,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62649345,-1.70022190,-11.61263847,2.05407476,28.87889099,100.6385803,0.01385310,0.35382748,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36370659,-1.70273948,-11.34894085,2.04869437,28.24089432,98.41522980,0.01476662,0.34596074,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.34994125,8.17844105,-23.32048607,-7.23183393,61.62104797,208.2964783,0.02945703,0.94659674,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76508331,7.97747087,-22.73650551,-7.05456877,60.08079147,203.0901031,0.02857969,0.92294055,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78269696,-7.39010286,-2.77992368,7.48810101,19.76939964,67.92487335,0.00277462,0.09802091,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78392744,-7.33504963,-2.78142691,7.43237972,19.64156723,67.48532867,0.00250143,0.09739364,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60628986,3.40950012,-11.59209347,-3.04171848,31.05175400,101.7179871,0.01419694,0.36776832,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05195236,6.47806311,-22.02497482,-5.77927923,58.99834442,193.2641907,0.02697419,0.69875979,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.43927193,4.77041483,-30.39053154,-3.50784397,79.30484009,259.7833252,0.04873805,1.26254737,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.00123375,9.18255901,0.00257118,-9.10844707,21.96749115,44.03474808,0.00133737,0.07411862,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.00114583,9.16821384,0.00247913,-9.09433174,21.93356895,43.96675110,0.00133325,0.07388987,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.40418816,-27.42597771,21.43488121,28.56279373,83.94096375,573.5950928,0.03069695,1.13692391,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-77.27286530,-20.85838890,77.33370972,23.94344330,391.7987366,195.8141479,0.06085069,3.08512998,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13342667,13.98476219,-42.06722260,-12.26960754,107.6295013,367.5711365,0.06621001,1.71515477,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13342667,13.98476219,-42.06722260,-12.26960754,107.6295013,367.5711365,0.06621001,1.71515477,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97772026,10.23738098,-29.92946815,-8.72942829,79.87786102,264.4439087,0.04825154,1.50786066,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419525,-0.66551375,0.37421268,0.66588360,2.99619889,6.26477957,0.00001744,0.00036979,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419525,-0.66551375,0.37421268,0.66588360,2.99619889,6.26477957,0.00001744,0.00036979,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.08724213,39.37199783,-11.28525543,171.5164185,1758.043701,0.00000000,2.80203104,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10194016,39.37199783,-11.28525543,171.5367279,1758.250854,0.00000000,2.81663609,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.11166668,39.37199783,-11.28525543,171.5501862,1758.388794,0.00000000,2.82637596,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.04835129,39.37199783,-11.28525543,171.4627533,1757.493408,0.00000000,2.76312542,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10194016,39.37199783,-11.28525543,171.5367279,1758.250854,0.00000000,2.81663609,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943806,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257618,1.64567304,-4.42593002,-1.54847729,19.69107246,217.7374725,0.00664568,0.09717464,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43257570,1.64564109,-4.42593002,-1.54847729,19.69102478,217.7374573,0.00664566,0.09717432,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43258142,1.64575386,-4.42593002,-1.54847729,19.69926643,217.8280792,0.00665121,0.09725556,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18450165,-26.66965675,91.18450165,34.58647919,392.6310120,4024.468750,0.00000000,7.91671801,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18449402,-26.74641609,91.18449402,34.58647919,392.7148743,4025.326660,0.00000000,7.84009266,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18460846,-26.81702042,91.18460846,34.58649826,392.0883789,4018.905273,0.00000000,7.76952934,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18461609,-26.75164413,91.18461609,34.58650208,392.0123596,4018.127197,0.00000000,7.83485031,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18460846,-26.81704712,91.18460846,34.58649826,392.0877075,4018.897949,0.00000000,7.76950264,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18460846,-26.78434181,91.18460846,34.58650208,392.0496521,4018.509033,0.00000000,7.80216599,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18462372,-26.67552185,91.18462372,34.58650589,391.9260864,4017.240967,0.00000000,7.91107655,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18460846,-26.80607224,91.18460846,34.58649826,392.0775757,4018.794189,0.00000000,7.78049469,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18460846,-26.79519653,91.18460846,34.58649826,392.0625305,4018.640625,0.00000000,7.79128885,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18460846,-26.79519653,91.18460846,34.58649826,392.0625305,4018.640625,0.00000000,7.79128885,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18448639,-26.78538513,91.18448639,34.58647537,392.8852234,4027.072754,0.00000000,7.80114222,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.48000062,1.30160034,-0.48000062,-1.30000079,5.73506355,58.78699875,0.00000000,0.00166480,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526115,6.66693449,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526115,6.66693449,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6651917,3994.067627,0.17526992,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942444,3994.364990,0.17529602,6.66826057,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2833862,4000.403809,0.17582646,6.68843889,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986263,95.43415833,20.47821045,390.2838745,4000.408691,0.17582691,6.68845558,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85534477,-6.75826597,17.87291908,7.16835117,89.82959747,155.6103363,0.01757508,0.41008517,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803711,-5.31428337,9.49800014,5.60000038,51.16880798,966.5702515,0.00996354,0.28574020,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.30728960,15.50000000,-2.17067122,74.83439636,1309.601685,0.00000000,1.13662267,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.30728960,15.50000000,-2.17067122,74.83439636,1309.601685,0.00000000,1.13662267,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.30728960,15.50000000,-2.17067122,74.83439636,1309.601685,0.00000000,1.13662267,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42776203,-2.86621785,15.50000000,3.98818541,74.09229279,1339.189453,0.07223587,1.12196147,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53203201,15.31540871,-54.49773026,-13.66072464,288.5404663,288.5404053,0.03430174,1.65464318,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53203201,15.31540871,-54.49773026,-13.66072464,288.5404663,288.5404053,0.03430174,1.65464318,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53203201,15.31540871,-54.49773026,-13.66072464,288.5404663,288.5404053,0.03430174,1.65464318,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005602,-1.96019506,5.51377439,2.04308796,262.7528381,28.52728653,0.00372120,0.08292958,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005602,-1.96019506,5.51377439,2.04308796,262.7528381,28.52728653,0.00372120,0.08292958,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634456,0.01922399,-0.08628827,-0.01870291,0.46349707,4.24497843,0.00005613,0.00051883,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40744326,0.10747930,-0.40727168,-0.10499489,2.20790863,20.22140121,0.00017119,0.00248000,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75250721,-1.12180841,3.77370858,1.34911847,178.7402191,21.05731964,0.02120218,0.22731523,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64158964,-0.73132682,3.66012788,0.93864650,169.5078125,19.85383034,0.01853893,0.20732696,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810701,-0.19317035,1.06873059,0.20221537,47.94787979,5.32099104,0.00062438,0.00904763,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62427139,0.70298570,-12.60080051,-0.36124945,61.57250977,106.6324768,0.02347716,0.34175608,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00288010,1.04396617,-13.98394585,-0.66405648,68.38002014,118.4218292,0.01893710,0.37996376,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22541332,4.11661339,-8.21649933,-3.93914914,44.79231262,155.1442108,0.00891209,0.17745538,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43157291,4.05357170,-8.41964340,-3.87322044,45.55846024,157.7977600,0.01193120,0.18032384,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44875050,4.30236435,-8.44083881,-4.11941147,46.17087555,159.9192810,0.00790949,0.18297671,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16461754,2.61656117,-6.14612198,-2.34040475,32.74888992,300.1764526,0.01849527,0.27616796,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16169214,2.63329625,-6.14612150,-2.34040475,32.76779556,292.6062622,0.01557078,0.29289898,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19265366,-1.37471235,7.20904398,1.64652920,324.5435181,36.15194702,0.01639185,0.27183151,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.21230888,-2.59352708,7.23049402,2.89548683,339.6830444,38.07826233,0.01818522,0.30195034,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.39569089,0.09920893,-0.39568421,-0.09916777,1.98445976,16.95184135,0.00000504,0.00017101,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222696,0.31243253,-1.24220693,-0.31132632,6.23114634,51.92656326,0.00002347,0.00112823,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223030,0.31248772,-1.24220693,-0.31132632,6.23122692,51.92653275,0.00002347,0.00112530,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284535,-1.38915908,3.44132781,1.50219762,156.2889557,18.19871902,0.00848067,0.11301792,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452762,-1.39608526,3.46311188,1.50981534,157.2468414,18.31025124,0.00858494,0.11370662,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03151894,-0.76697695,3.03599954,0.83195037,132.2673340,15.40154457,0.00448116,0.06498605,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725413,-0.75809133,3.00168753,0.82230949,130.7700958,15.22717285,0.00443480,0.06425011,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60845542,1.08559489,-2.60367322,-0.99832535,14.07038116,119.2262802,0.00478220,0.08727510,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61096406,1.08952391,-2.60367346,-0.99832547,14.05556965,119.1007156,0.00729075,0.09120071,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07074308,2.70734262,-7.05479765,-2.44479346,37.67337799,345.0376587,0.01594635,0.26255858,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07109213,2.70401669,-7.05479765,-2.44479370,37.64724350,344.7982178,0.01629455,0.25923151,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872307,-1.17527223,4.72295761,1.36304128,222.0885773,24.10465240,0.01423350,0.18776104,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,0.00000000,-0.00000054,-0.00000633,0.00000000,0.00003143,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78776836,-4.97896862,10.83127117,5.05096579,252.6288147,59.49056244,0.04346288,0.07212988,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95914614,0.08445109,-1.95570087,-0.03524266,9.77530098,89.52861023,0.00344558,0.04921189,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95906198,0.08147845,-1.95554233,-0.03227611,9.77425385,89.51901245,0.00351973,0.04920135,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59105492,3.16394687,-11.57509518,-2.79961705,60.29975128,104.4282761,0.01596114,0.36435109,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22396564,3.35922360,-12.20778370,-2.97480679,63.62216949,110.1821213,0.01618199,0.38445446,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67039680,11.31111717,-31.56508255,-8.68159866,168.7758026,803.7952271,0.10531739,2.62958574,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17706299,12.39673615,-35.04797745,-9.48092556,187.1833801,891.4614258,0.12908538,2.91586471,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.76981544,3.67938352,-9.75901031,-3.43582439,51.90726471,89.89405823,0.01080659,0.24358833,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57421494,3.56512594,-9.56275558,-3.32679224,50.79725647,87.97164917,0.01146182,0.23833835,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78776932,-4.97896910,10.83791637,5.05184126,253.0151367,59.56454086,0.05005997,0.07286507,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51174319,0.11293656,-1.50963569,-0.08423287,7.56364679,69.27282715,0.00210768,0.02870034,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94510674,0.23908015,-2.94135809,-0.18311089,14.74253082,135.0216980,0.00374810,0.05596596,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242640,-0.62279838,2.73671198,0.68473101,127.7973099,13.92019939,0.00428335,0.06192130,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28875542,0.42903471,-2.28399372,-0.30431604,11.36850357,104.2036438,0.00476155,0.12471216,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78708172,1.86191726,13.84699917,-0.73675865,67.91832733,580.1356812,0.05991762,1.12516105,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81751633,1.77008057,13.84699917,-1.02276874,68.00714874,580.8944092,0.02948483,0.74732697,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78633499,1.87024927,13.84699917,-0.74378407,67.92017365,580.1513672,0.06066523,1.12646270,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84700108,1.21918344,13.84700108,-0.46938556,67.86136627,579.6490479,0.00000000,0.74977225,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01362991,2.18315125,16.09700012,-0.61448658,78.90029907,673.9399414,0.08337198,1.56866539,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01364517,2.17170095,16.09700012,-0.57320797,78.89283752,673.8762817,0.08335619,1.59849727,1,
