xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260160,-0.39273983,5.27891684,0.52848870,45.28241730,25.90961838,0.00631463,0.13576449,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900030,-0.39236304,5.26528215,0.52776974,45.16600800,25.84301186,0.00628220,0.13541633,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39421654,3.01473212,20.44600105,-1.35484540,100.3638153,1075.489746,0.05178451,1.65990388,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35871696,2.91603255,18.45300102,-0.92473078,90.49592590,969.7461548,0.09428268,1.99131513,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29853439,3.54078865,24.37200165,-1.29315829,119.5415955,1280.996948,0.07346554,2.24764848,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.74404883,24.37200165,-0.50769269,119.3995819,1279.475220,0.00000000,2.23636913,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625221,3.24558735,22.40000153,-1.23414052,109.8812485,1177.477661,0.06374920,2.01145482,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300102,2.26753974,18.45300102,-0.98132479,90.51021576,969.8994141,0.00000000,1.28622723,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260138,0.53817940,-1.25197768,-0.43694112,6.80900717,59.25141525,0.01062352,0.10123594,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38307834,0.53062087,-3.37949181,-0.47902513,17.52412033,60.69718170,0.00358677,0.05159494,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30636692,0.51369017,-3.30279088,-0.46327958,17.12289429,59.30750275,0.00357763,0.05040851,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73339653,2.52640867,-6.71641016,-2.28027582,36.09527588,330.8492126,0.01698730,0.24612862,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37197399,2.39106965,-6.35590792,-2.15816355,34.15829468,313.0951843,0.01606670,0.23292141,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887034,0.88095647,-2.52334809,-0.82665813,13.44043732,369.2892761,0.00552251,0.05430468,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645460,0.39979851,-0.99525136,-0.37794459,5.38871193,148.0599060,0.00120314,0.02185169,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331351,0.16988513,-0.53296900,-0.16589795,2.81144786,74.91585541,0.00034480,0.00399186,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361391,-0.89861023,2.80173326,1.01645136,136.7251740,14.94085598,0.00811919,0.11783333,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434491,-0.90702105,2.79201174,1.02463579,136.4349976,14.90913868,0.00766659,0.11761240,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127419,1.79885256,-5.15707493,-1.62202811,27.51716805,239.6442413,0.01419923,0.17682050,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690420,1.85888815,-5.15707493,-1.62202811,27.64439583,240.7523651,0.01982883,0.23686436,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446221,3.55752158,0.83241743,162.4196320,17.80245781,0.01043408,0.10798445,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446221,3.55752158,0.83241743,162.4196320,17.80245781,0.01043408,0.10798445,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650644,-0.86934471,4.26902676,0.99889565,194.9034119,21.36294556,0.01252089,0.12958133,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11168766,-2.51605725,3.12341928,2.65745521,177.1517944,20.02244186,0.01173212,0.14141396,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09816170,0.64477146,5.10587120,-0.51632535,227.4939728,25.05597687,0.00770981,0.12844211,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95536232,3.55920386,13.99800014,-2.66346669,69.79206085,1192.281494,0.04263798,0.89575595,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95548439,3.55732107,13.99800014,-2.66162801,69.79038239,1192.252563,0.04251650,0.89571273,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95404530,3.56295562,13.99800014,-2.66709375,69.79543304,1192.338257,0.04395597,0.89584178,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95380211,3.56670761,13.99800014,-2.67078233,69.79878998,1192.395996,0.04419913,0.89592832,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63833046,1.60122752,28.69500542,-0.23124078,139.1376495,1490.986328,0.05667516,1.36996281,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63776970,1.58796203,28.69500542,-0.23124078,139.1313477,1490.919067,0.05723302,1.35670400,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94684029,1.42216146,26.99500656,-0.23124078,130.8973999,1402.684570,0.04816779,1.19090688,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55311775,1.46943784,27.60000610,-0.23124078,133.8463745,1434.285889,0.04688931,1.23822498,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88683319,1.88546073,26.99500847,-0.23124078,130.7446899,1400.275513,0.10817894,1.65424538,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87992477,1.88459897,26.99500847,-0.23124078,130.7109680,1399.914551,0.11508482,1.65339243,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199982,0.94399762,9.04381847,-0.88660324,43.52202225,44.08672333,0.00182030,0.05743109,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926576,123.9314651,12.46310806,0.00315261,0.05263909,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334960,163.2728424,16.03259659,0.00548117,0.09151890,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565087,163.8654175,16.09080696,0.00552103,0.09184990,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315108,-1.29082489,-1.23020482,1.33351660,8.81159496,80.70261383,0.00294577,0.04268329,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33787489,-1.39464998,2.34186864,1.45296717,121.0900955,13.60341835,0.00399392,0.05831320,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.23951030,-9.07105541,-0.23848952,9.10406876,44.02864456,44.02921677,0.00109073,0.03289774,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.23965056,-9.08500576,-0.23858774,9.11820412,44.09632492,44.09729767,0.00109411,0.03299983,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139431,-3.98561168,-0.69855982,19.71675873,68.29167175,0.00408338,0.07283048,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330141,-4.04772282,-0.70935541,20.02391624,69.35564423,0.00414875,0.07396504,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076493,54.86508179,6.05109978,0.00080366,0.00962955,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19096160,2.84279823,-2.18516827,-2.74609876,17.92529297,160.0679626,0.00579305,0.09671866,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77959013,-2.66109943,-3.77451563,2.74609876,23.08591080,212.9012299,0.00507484,0.08500350,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99856186,-11.02260971,32.04344940,12.37910652,795.0282593,172.8590851,0.04489270,1.35654020,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47056580,-11.16767597,32.51677704,12.54388237,806.6215820,175.3796692,0.04621151,1.37629950,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376072,-1.82753992,6.89224625,2.30931807,327.3726501,36.92897415,0.03848407,0.48176357,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67763376,1.43224442,220.3247375,24.85352516,0.03437784,0.32344219,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879648,4.67763376,1.43224442,220.3247375,24.85352516,0.03437784,0.32344219,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851822,-4.04767561,17.80582619,5.52461147,807.8527222,93.97875214,0.04730819,1.47693872,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851822,-4.04767561,17.80679131,5.51775312,806.2821045,93.79676056,0.04827453,1.47007442,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81898499,6.04354000,-12.78240967,-5.42927361,71.60754395,124.0113907,0.03657666,0.61430031,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05041790,6.18425703,-13.01438808,-5.55825138,72.96858215,126.3685074,0.03603258,0.62604886,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376999,-1.85465360,33.47377396,4.68983507,818.3413086,170.7842865,0.09000543,2.83517146,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.48005676,13.70236301,-54.44721603,-12.11830235,288.6101990,489.0555725,0.03283837,1.58405364,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.48005676,13.70236301,-54.44721603,-12.11830235,288.6101990,489.0555725,0.03283837,1.58405364,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.48005676,13.70236301,-54.44721603,-12.11830235,288.6101990,489.0555725,0.03283837,1.58405364,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682465,-10.90190125,36.92954636,12.68240547,901.9379272,196.4852600,0.08271743,1.78044212,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99401093,-11.42667675,37.05597687,13.22154522,908.8098755,197.9822083,0.06196279,1.79487264,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.56418228,17.15962410,-54.54031372,-16.24666786,286.6973572,286.6974487,0.02386958,0.91301155,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.54031754,16.24666786,-54.43744659,-13.19010448,286.6974792,492.9167480,0.10286893,3.05667686,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779869,-5.68267727,13.05137539,6.60454178,628.2943726,72.73062134,0.06357931,0.92189991,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75523376,-10.72660255,37.96113586,17.19005966,905.5036011,207.9568176,0.20590682,6.46346569,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26094055,-9.16562462,32.33785629,11.85509491,785.8184204,171.1888275,0.07691452,2.68944454,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299252,3.12280750,-11.60572147,-2.77691245,60.77077484,105.2440567,0.01727293,0.34594110,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555737,-1.17431128,4.70051813,1.35046804,108.9009399,24.17039108,0.01495948,0.17615549,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643307,8.55759907,2.33100772,386.7774353,43.97957611,0.01794129,0.38460073,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643307,8.55725002,2.32841969,388.0580750,43.86003494,0.01759257,0.38201016,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39162827,-7.67392826,27.80768013,15.00896263,1304.023315,156.3002167,0.41605151,7.33504581,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39161873,-7.67392731,27.55862236,10.57705688,1277.950439,145.9625702,0.16700412,2.90308833,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.96096802,14.34191132,-34.96096802,-14.21880913,187.0458984,187.0437012,0.00000000,0.12191786,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.96096802,14.34191132,-34.96096802,-14.21880913,187.0458984,187.0437012,0.00000000,0.12191786,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.96096802,14.21880913,-34.88940430,-11.99778748,187.0437012,325.0234985,0.07156272,2.22100043,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.96096802,14.21880913,-34.88940430,-11.99778748,187.0437012,325.0234985,0.07156272,2.22100043,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96279186,-4.65073156,-0.94912899,23.28262329,35.40679550,0.00035065,0.01370737,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96279186,-4.65073156,-0.94912899,23.28262329,35.40679550,0.00035065,0.01370737,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779869,-5.68267727,13.04914188,6.57340908,637.1007690,72.12085724,0.06134540,0.89073533,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56159973,16.76644707,-35.39296722,-13.31529140,193.7094879,335.4697571,0.16863726,3.45118165,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370327,-4.15089560,13.59742451,4.65705442,338.4529419,71.95452881,0.00372025,0.50617951,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370327,-4.15089560,13.59742451,4.65705442,338.4529419,71.95452881,0.00372025,0.50617951,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73054695,-0.36690024,-13.72778702,0.82913673,68.76362610,327.4867859,0.00275927,0.46228045,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184258,5.93722248,-15.92184258,-5.40646791,68.15408325,130.6286621,0.00000000,0.53075439,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184258,5.93722248,-15.92184258,-5.40646791,68.15408325,130.6286621,0.00000000,0.53075439,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,107.7339783,18.98826599,-107.7339783,-15.29923534,252.3934174,436.4302673,0.00000000,3.68900418,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,109.3467560,19.27270317,-109.3467560,-15.52811527,256.1718140,442.9635010,0.00000000,3.74422884,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86571503,25.68971443,-56.86571503,-22.96079636,252.2162628,477.3717957,0.00000000,2.72892118,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46273422,25.95946121,-57.46273422,-23.20187950,254.8643036,482.3837280,0.00000000,2.75757122,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66706467,26.05174446,-57.66706467,-23.28434372,255.7704926,484.0988464,0.00000000,2.76737690,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,98.08376312,-2.73225641,-98.08376312,5.40774822,229.6216278,397.0541077,0.00000000,2.67507267,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,98.08376312,-2.73225641,-98.08376312,5.40774822,229.6216278,397.0541077,0.00000000,2.67507267,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41228485,11.89049530,-33.41228485,-11.49677563,83.37861633,144.1753082,0.00000000,0.39356300,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08285141,11.77322674,-33.08285141,-11.38343334,82.55650330,142.7538147,0.00000000,0.38968262,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002460,5.17819118,-11.20002460,-5.12111425,29.51881027,49.81332016,0.00000000,0.05727312,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002460,5.17819118,-11.20002460,-5.12111425,29.51881027,49.81332016,0.00000000,0.05727312,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88972855,-1.75101101,-31.88972855,2.49845052,130.2629547,249.6706543,0.00000000,0.74743956,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09788513,-1.76244056,-32.09788513,2.51475906,131.1132355,251.3003693,0.00000000,0.75231844,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09788513,-1.76244056,-32.09788513,2.51475906,131.1132355,251.3003693,0.00000000,0.75231844,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,93.67179871,-10.11948109,-93.67179871,13.00966549,220.4123230,385.7216187,0.00000000,2.89005971,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,97.69451904,-10.55414867,-97.69451904,13.56831169,229.8779449,402.2863770,0.00000000,3.01417303,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,85.03194427,-5.81012583,-85.03194427,8.41211128,199.3889160,348.5085144,0.00000000,2.60218334,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99962997,15.79573631,36.99962997,-13.37615204,164.2062225,1683.114258,0.00000000,2.41962528,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99962997,15.79573631,36.99962997,-13.37615204,164.2062225,1683.114258,0.00000000,2.41962528,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07443237,143.9866638,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-10.57983303,22.06304359,10.57983303,-21.87494469,59.50830460,99.18051147,0.00000000,0.18809977,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-10.61790276,22.14243317,10.61790276,-21.95365715,59.72243118,99.53739166,0.00000000,0.18877661,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41816711,-16.72259331,-23.41816711,17.65218544,116.5859756,231.8364563,0.00000000,0.92951030,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12699890,-16.51462555,-23.12699890,17.43267822,115.1362991,228.9537811,0.00000000,0.91795337,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,140.7285156,-39.22940826,-140.7285156,46.88471603,360.5833435,600.9722900,0.00000000,7.65530777,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14357281,-0.69823152,-11.14357281,0.83419067,45.29343414,86.81240845,0.00000000,0.13595912,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,34.73429871,14.73719311,-34.73429871,-14.20102406,89.10669708,152.2239532,0.00000000,0.53616852,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,35.88619995,15.22605705,-35.88619995,-14.67197704,92.06188965,157.2721710,0.00000000,0.55394959,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98253536,0.58788729,-8.98253536,-0.48968917,36.57986069,70.98780823,0.00000000,0.09819859,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87121439,0.38425279,-5.87121439,-0.32008779,23.90953064,46.39944458,0.00000000,0.06418511,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502501,-0.07823974,-6.15502501,0.11905074,25.01339722,47.94234467,0.00000000,0.04081101,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233088,-0.07820550,-6.15233088,0.11899864,25.00245094,47.92136002,0.00000000,0.04079314,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944592,-3.37823153,-9.95657825,3.91467476,239.9773102,43.47414780,0.04286793,0.53644300,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00003242,6.18721485,20.00003242,-4.13425207,84.77457428,467.9556580,0.00000000,2.05296326,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38516998,5.35613012,-29.38516998,-5.05818510,72.45806885,122.2730560,0.00000000,0.29801807,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38516998,5.35613012,-29.38516998,-5.05818510,72.45806885,122.2730560,0.00000000,0.29801807,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,71.96042633,-4.07007551,-71.96042633,5.61524487,170.5390167,291.3373718,0.00000000,1.54544818,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,71.66808319,-4.05338955,-71.66808319,5.59244251,169.8461609,290.1538086,0.00000000,1.53916979,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,75.11886597,-4.24862289,-75.11886597,5.86172295,178.0241852,304.1245728,0.00000000,1.61327994,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001010,-0.00000000,0.00000000,0.00004092,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003674,0.00000000,-0.00000000,0.00014887,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003674,0.00000000,-0.00000000,0.00014887,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00002782,-0.00000000,0.00000000,0.00011272,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001010,-0.00000000,0.00000000,0.00004092,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23541260,10.62348843,-46.23541260,-9.01671886,192.2403717,368.4607544,0.00000000,1.60677028,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39174271,9.74033070,-42.39174271,-8.26713562,176.2589264,337.8296509,0.00000000,1.47319531,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43845367,9.98083305,-43.43845367,-8.47126198,180.6110229,346.1711121,0.00000000,1.50957048,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-61.66933060,-11.97870541,61.66933060,13.37085819,254.5713348,152.7427979,0.00000000,1.39215219,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-61.66933060,-11.97870541,61.66933060,13.37085819,254.5713348,152.7427979,0.00000000,1.39215219,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-61.66933060,-11.97870541,61.66933060,13.37085819,254.5713348,152.7427979,0.00000000,1.39215219,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04094696,-0.92508048,83.04094696,8.19629478,335.6904297,3524.749268,0.00000000,7.27119684,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04094696,-0.95901144,83.04094696,8.19629478,335.6919861,3524.765869,0.00000000,7.23719454,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99994659,-1.40883780,84.99994659,8.98293686,343.6354980,3608.172852,0.00000000,7.57408714,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94390583,-2.15154648,-13.94390583,2.31265044,57.65518570,110.5057678,0.00000000,0.16110392,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63937569,-2.25885749,-14.63937569,2.42799664,60.53080368,116.0173874,0.00000000,0.16913918,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-10.52460384,17.53511429,10.52460384,-17.37371635,49.80437088,83.00727844,0.00000000,0.16139722,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037426,-0.68436444,-1.56037426,0.68760890,6.91278410,13.41520405,0.00000000,0.00321869,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811640,-1.02998161,-2.34811640,1.03468966,10.40284538,20.18759346,0.00000000,0.00484361,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25518799,1.26523268,-13.25518799,-1.07879126,54.41772461,104.3006363,0.00000000,0.18644138,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21920300,1.26179779,-13.21920300,-1.07586253,54.26999664,104.0174866,0.00000000,0.18593521,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24054146,9.27323437,-31.24054146,-8.44882011,133.4719696,255.8212585,0.00000000,0.82441336,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63104630,9.38914967,-31.63104630,-8.55443096,135.1403656,259.0190125,0.00000000,0.83471853,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99994659,1.56045377,13.99994659,-0.24338949,71.09197998,1214.488037,0.00000000,1.31706607,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99994659,1.56045377,13.99994659,-0.24338949,71.09197998,1214.488037,0.00000000,1.31706607,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99994659,1.56045377,13.99994659,-0.24338949,71.09197998,1214.488037,0.00000000,1.31706607,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000759,0.00000000,0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26944733,114.0854111,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063904,113.0474014,0.00000000,0.50983000,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,0.00000000,-7.58400917,-0.00000000,7.60820341,31.39113808,38.39681625,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.43739319,-15.96509647,-69.43739319,18.63561058,170.3340454,290.9874878,0.00000000,2.67034483,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.58464050,-21.97712517,-95.58464050,25.65284348,234.4749146,400.5611572,0.00000000,3.67588592,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898102,2.85597372,58.47898102,0.73649752,234.4017792,2358.667480,0.00000000,3.59234142,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898102,2.99185753,58.47898102,0.73649758,234.4289398,2358.940674,0.00000000,3.72817707,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898102,2.88557839,58.47898102,0.75881571,234.4075775,2358.726074,0.00000000,3.64443398,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241894,-10.14965343,-1.22381806,40.97280884,79.51293945,0.00000000,0.08868878,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,24.03539276,32.95455933,-24.03539276,-32.38267136,96.87247467,161.4541321,0.00000000,0.57188594,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599510,11.65936184,-24.68599510,-10.30922318,111.4308701,208.2362823,0.00000000,1.35009372,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93510056,11.77696991,-24.93510056,-10.41328430,112.5552292,210.3376617,0.00000000,1.36371744,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.17658512,45.66699219,2.94120216,186.3982697,1910.582031,0.00000000,3.11783051,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773773,0.00000000,0.05112862,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139885,57.40684128,0.00000000,0.05709515,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-2.92842507,0.00000000,2.94120216,11.95281792,122.5145798,0.00000000,0.01282046,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006866,0.00000000,-0.00000000,0.00028061,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79608124,-11.59459019,-0.64783299,47.29615021,90.65095520,0.00000000,0.14824817,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75279534,-10.96415043,-0.61260796,44.72448349,85.72192383,0.00000000,0.14018738,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255951,-3.42249393,-25.66255951,3.99582720,106.0078506,203.1816864,0.00000000,0.57333350,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53796482,-25.65319824,3.10628843,104.8598404,202.6567688,0.00000000,0.56845886,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233742,-20.61581421,-5.30825329,87.10681152,166.9547272,0.00000000,0.48408392,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679495,-20.53965378,-4.26032972,85.83260345,164.5124969,0.02264471,0.47646487,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,85.28680420,8.46691704,-85.28680420,-5.62138033,201.0661926,347.6768494,0.00000000,2.84530401,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,88.28684998,8.76465225,-88.28684998,-5.81919670,208.1388550,359.9067383,0.00000000,2.94539022,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21816826,-12.17174721,2.48621631,50.01194000,97.05437469,0.00000000,0.26808226,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00949335,-11.02687931,2.25239086,45.30781555,87.92553711,0.00000000,0.24286661,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.48345947,1.98428273,-50.48345947,-1.00799406,118.0389023,204.1088715,0.00000000,0.97586018,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12761986,-6.73761129,1.30418515,27.56611633,52.83505630,0.00000000,0.17656526,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112684,-0.08902869,-0.24110132,0.08952285,1.03721166,5.72540903,0.00002551,0.00049416,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63604164,-41.60320282,-9.32258320,173.1631775,331.8961182,0.00000000,1.31345880,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63604164,-41.60320282,-9.32258320,173.1631775,331.8961182,0.00000000,1.31345880,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,76.08856201,119.5271378,-76.08856201,-114.3892899,332.4056091,554.0093384,0.00000000,5.13785267,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,72.46530151,-63.37554550,-72.46530151,65.99055481,225.8462982,395.2313843,0.00000000,2.61487436,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52857590,-0.00000000,-20.70182800,86.81525421,748.7816162,0.00000000,0.82674819,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52857590,-0.00000000,-20.70182800,86.81525421,748.7816162,0.00000000,0.82674819,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58149147,1.56391191,4.58149147,-1.55150235,19.42260933,111.2330093,0.00000000,0.01237268,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,57.76165009,6.59258127,-57.76165009,-4.91704750,138.9294281,231.5490570,0.00000000,1.67553401,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,57.13493729,6.52105236,-57.13493729,-4.86369753,137.4220581,229.0367584,0.00000000,1.65735447,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00003816,0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-12.52466774,-0.00000000,12.77446556,49.99942398,512.4921875,0.00000000,0.24984430,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.26448393,-1.35945940,-1.24759853,7.50213623,42.44717789,0.00000000,0.01689155,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35887146,-13.55337811,80.35887146,17.43796730,188.0212860,2837.947021,0.00000000,3.88445330,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6478577,-70.32997894,229.6478577,93.41896820,554.1300659,7611.594727,0.00000000,23.08882141,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,13.24302673,0.07552704,-13.24128819,0.01511490,30.55014992,30.55011940,0.00172523,0.09057447,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,13.24300194,0.06438261,-13.24300194,-0.07552706,32.15783691,30.55009270,0.00000000,0.00088869,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75957489,27.11097908,-61.75957489,-23.10605240,158.5714111,512.8795776,0.00000000,4.00497818,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-5.32245970,185.5846100,17.32083702,427.0587158,5729.705078,0.00000000,11.99827957,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,0.00000000,0.00002884,-0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08136368,9.27833080,-23.08136368,-8.71400070,61.30854416,193.3983917,0.00000000,0.56424052,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17693901,9.31667233,-23.17693901,-8.75012302,61.56233978,194.1993256,0.00000000,0.56657696,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10865784,13.71098614,-34.10865784,-12.87723732,90.59902954,285.7960815,0.00000000,0.83381057,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5498505,-20.33300400,213.5498505,37.12245941,493.4306641,6777.818848,0.00000000,16.78937340,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99994087,-3.83770871,20.99994087,4.95493126,49.71005249,833.6790771,0.00000000,1.11721575,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99988174,-1.22253692,38.99988174,4.95493078,90.85924530,1523.785278,0.00000000,3.73238730,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99988174,-1.22825563,38.99988174,4.95493078,90.85966492,1523.792480,0.00000000,3.72664404,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99988174,-1.22825563,38.99988174,4.95493078,90.85966492,1523.792480,0.00000000,3.72664404,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99988556,-1.28284204,38.99988556,4.95493126,90.86376190,1523.860962,0.00000000,3.67208672,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99988556,-1.28284204,38.99988556,4.95493126,90.86376190,1523.860962,0.00000000,3.67208672,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99982071,-0.30738261,42.99982071,5.78074598,100.1314011,1679.287109,0.00000000,5.47332478,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99982071,-0.30738261,42.99982071,5.78074598,100.1314011,1679.287109,0.00000000,5.47332478,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999985,3.64986110,11.65999985,-3.34778738,28.67251778,276.9764709,0.00000000,0.30206925,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218857,0.20575307,-10.12218857,-0.08545364,23.46364403,78.70095825,0.00000000,0.12021572,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218857,0.20575307,-10.12218857,-0.08545364,23.46364403,78.70095825,0.00000000,0.12021572,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99993134,-24.48606110,84.99993134,31.37347984,204.2733002,3659.895996,0.00000000,6.88747406,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99993134,-24.48606110,84.99993134,31.37347984,204.2733002,3659.895996,0.00000000,6.88747406,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72692871,-26.39313698,77.72692871,32.32418823,189.5612793,3396.305664,0.00000000,5.93110895,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.46339035,85.96398163,-2.14211893,211.2552032,3696.965576,0.00000000,18.32121086,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.64871597,85.96398163,-2.14211893,208.0868683,3641.520020,0.00000000,11.50656891,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.98174429,53.43898392,-1.18035138,129.1728668,2260.525146,0.00000000,6.80140400,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63121414,78.69104004,22.10295296,186.4202728,1351.546997,0.00000000,6.47174501,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.784180,0.00000000,16.21633148,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.94292450,75.00000000,-27.03295898,193.1301727,3299.309082,0.00000000,6.91007662,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.81515503,-39.99999619,68.19971466,1231.491089,184.7236481,0.00000000,3.38456225,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6999207,37.08938599,150.6999207,-23.44572639,364.0916138,4768.587891,0.00000000,13.64358807,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999359,19.71095848,106.1999359,-7.81524324,253.3997345,4328.912109,0.00000000,11.89582443,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,33.92112732,99.99998474,-27.33301544,252.4479675,3306.367188,0.00000000,6.58810568,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.89597034,59.99999237,-9.11100483,146.7167664,2506.410645,0.00000000,3.78487706,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.14473069,-8.13978004,-0.74828809,33.16165543,341.9795837,0.00000000,0.39643916,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852234,1479.954834,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75960159,8.16105747,-10.74025631,-7.52800941,54.98392487,298.7685242,0.01934101,0.63302130,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00002098,-6.21271276,24.00002098,7.64697361,101.3926163,1028.120972,0.00000000,1.43427372,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16335583,3.43352175,8.18194485,-3.20156264,35.86151123,358.6151123,0.01858907,0.23195927,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.29292679,23.80265999,39.40603256,-21.30912018,111.0784531,736.5202637,0.04304438,2.45315123,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.42807770,23.05831718,39.54069138,-20.59281540,110.4386902,732.2992554,0.04255242,2.42511344,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.46189117,34.99999237,32.82239914,108.2278900,775.6331177,0.00000000,1.36051250,1,
