xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6933365,-48.31327057,123.0360260,60.96306992,327.4661560,5594.213379,0.34269243,12.64981937,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75562072,-0.52999997,-2.75000000,6.96876049,119.0530396,0.00015520,0.00570197,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939926,-48.27795029,123.0360260,60.96306992,327.1516418,5588.841309,0.34203449,12.68501759,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938858,-48.33367157,123.0360260,60.96306992,327.2019958,5589.699707,0.34213978,12.62941933,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938019,-48.37542343,123.0360260,60.96306992,327.2396545,5590.343750,0.34221852,12.58769035,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940155,-48.26423264,123.0360260,60.96306992,327.1390991,5588.624023,0.34200811,12.69890785,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939316,-48.32051086,123.0360260,60.96306992,327.1793518,5589.313965,0.34209245,12.64254761,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940384,-48.26499939,123.0360260,60.96306992,327.1291504,5588.455078,0.34198737,12.69813919,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6942520,-48.13904572,123.0360260,60.96306992,327.0272217,5586.715820,0.34177443,12.82396889,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940613,-48.23641586,123.0360260,60.96306992,327.1151123,5588.214844,0.34195793,12.72678185,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80702019,93.70170593,-17.48035049,242.8545380,4249.953613,0.19606583,7.32667065,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16599083,72.90479279,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.70018768,93.70170593,-17.48035049,242.7923737,4248.865234,0.19596545,7.21977949,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51590729,24.80902481,93.70170593,-17.48035049,242.8869934,4250.521484,0.18579626,7.32863045,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.69993210,93.70170593,-17.48035049,242.7880707,4248.790527,0.19595854,7.21952486,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80715179,93.70170593,-17.48035049,242.8567047,4249.991699,0.19606932,7.32680130,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50576019,24.69941139,93.70170593,-17.48035049,242.7792969,4248.636719,0.19594434,7.21900177,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59226036,93.70170593,-17.48035049,242.7109985,4247.441406,0.19583416,7.11187124,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50587463,24.59211159,93.70170593,-17.48035049,242.7084808,4247.397949,0.19583006,7.11172295,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50587463,24.59211159,93.70170593,-17.48035049,242.7084808,4247.397949,0.19583006,7.11172295,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8816833,-7.92370415,157.0284576,17.21954918,392.6123352,654.3539429,0.14677650,9.29584408,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-158.2840271,-7.97301769,158.4334259,17.31063461,396.1080933,660.1801758,0.14940187,9.33761787,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8822937,-7.95141077,157.0266418,17.24740028,392.6153870,654.3590088,0.14433245,9.29598808,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.11187994,9.90763855,0.11658099,-9.86551189,23.94957542,38.31959534,0.00469795,0.04219768,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.09410095,35.09424591,87.14701080,-31.01500511,227.6460114,379.4100037,0.05290468,4.07923889,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.19178867,2.69301081,-12.18405628,-2.55373907,51.99773407,30.04993439,0.00773852,0.13929328,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.19369030,-19.31466293,-11.16805744,19.76353264,93.00782776,54.79682541,0.02563722,0.44888955,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059769,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46999359,3.34664369,66.46999359,1.25344455,160.6333618,2744.152832,0.00000000,4.59999371,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46999359,3.33146596,66.46999359,1.25344455,160.6316986,2744.125000,0.00000000,4.58501291,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824555,0.06581976,-1.04804075,-0.05932396,2.54433823,9.02569771,0.00020579,0.00650621,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02456856,1.22727990,31.25999832,4.01103592,74.94155121,4454.158691,0.23542991,5.23831606,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78885365,165.7580872,0.00033284,0.00726127,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905058,165.7676849,0.00032608,0.00734366,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01489258,1.26858652,31.25999832,4.01103640,74.92140198,4452.960938,0.24510759,5.27961874,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01486588,1.30836391,31.25999832,4.01103640,74.92532349,4453.194336,0.24513328,5.31939316,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04394341,1.19396985,31.25999832,4.01103592,74.98431396,4456.700195,0.21605715,5.20501375,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08821160,2.16870236,-0.08724027,-2.14462256,5.27307415,18.37572861,0.00097079,0.02406391,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2506714,26.39773750,123.6999664,-13.75844002,307.1869812,5247.778320,0.44928455,12.63940620,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.8999710,26.14448166,123.8999710,-13.75844002,308.6064758,5272.025879,0.00000000,12.38596153,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308562,59.67540359,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01521969,-5.77720594,-4.00874853,5.93859243,16.95276642,60.66135025,0.00647146,0.16142902,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.06740093,-5.85622358,-4.06079149,6.01977825,17.18087387,61.47756577,0.00661006,0.16359900,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.80216599,12.61619473,-10.78836060,-12.25865555,40.02090836,138.2543335,0.01380393,0.35758740,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22525597,4.64170837,-21.19696236,-3.92207980,52.25268173,183.9135437,0.02828898,0.71960109,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97843170,4.81032944,-20.95760918,-4.09717894,51.76205826,182.1866302,0.02082018,0.71309108,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.4030762,250.4540405,528.1005859,-216.6240234,1402.479614,1482.420776,0.69751030,33.82925034,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3920288,260.4931641,528.0992432,-226.1942444,1412.968628,1492.659790,0.70717877,34.29816818,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00122865,-16.75732040,0.00060472,16.84638786,40.25312805,731.2721558,0.00183309,0.08890510,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00122865,-16.75732040,0.00060472,16.84638786,40.25312805,731.2721558,0.00183309,0.08890510,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00122865,-16.75732040,0.00060472,16.84638786,40.25312805,731.2721558,0.00183309,0.08890510,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-27.00029564,-0.00000000,26.99249077,70.12191010,886.1558838,0.00000000,-0.00780342,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-17.99843788,-0.00000000,17.99496651,46.76317978,590.9631958,0.00000000,-0.00347045,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.45314026,16.81850433,-85.12895203,-9.13645840,209.7736206,763.2898560,0.32419479,7.68200588,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.45314026,16.81850433,-85.12895203,-9.13645840,209.7736206,763.2898560,0.32419479,7.68200588,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00336354,-20.76613808,0.00001474,20.92996597,49.88279724,906.2038574,0.00337801,0.16383366,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00336354,-20.76613808,0.00001474,20.92996597,49.88279724,906.2038574,0.00337801,0.16383366,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00336354,-20.76613808,0.00001474,20.92996597,49.88279724,906.2038574,0.00337801,0.16383366,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00336354,-20.76613808,0.00001474,20.92996597,49.88279724,906.2038574,0.00337801,0.16383366,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-76.93042755,10.89468861,76.97988129,-8.12505817,390.1614990,186.0895844,0.04946113,2.76982355,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-76.93042755,10.89468861,76.97988129,-8.12505817,390.1614990,186.0895844,0.04946113,2.76982355,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-76.93042755,10.89468861,76.97988129,-8.12505817,390.1614990,186.0895844,0.04946113,2.76982355,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.29111481,13.56233692,-65.10504913,-9.15372753,160.4411011,578.2369995,0.18605389,4.40866804,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.35437012,13.58436680,-65.16796112,-9.16723061,160.5961609,578.7960815,0.18641376,4.41719532,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71849537,4.41858482,-12.70957851,-4.12403727,32.86464691,116.8190384,0.00891674,0.29460922,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94585896,4.52521372,-12.93734932,-4.22520494,33.47435760,118.9863586,0.00851061,0.30009165,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226868,8.49154472,-33.59269333,-7.05582571,83.59220123,291.3061523,0.02957180,1.43571091,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00746536,8.34943962,-32.97895432,-6.93984175,82.07144165,286.0065308,0.02850561,1.40960228,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226868,8.49154472,-33.59269333,-7.05582571,83.59220123,291.3061523,0.02957180,1.43571091,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12620544,7.82661724,-35.06361008,-5.83552122,87.09365845,303.5081177,0.06259702,1.99106669,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78894424,7.82321787,-34.73080063,-5.85033274,86.29536438,300.7263489,0.05814570,1.97293556,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29158401,-8.71082497,-23.27798271,9.25252628,60.93000412,214.4553375,0.01359430,0.54162538,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28645229,-10.75731373,-12.27270699,11.19668293,40.01265335,142.2269287,0.01374598,0.43934271,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.48168945,39.92119980,-25.43620682,-38.10892487,116.0436172,392.2612305,0.04548168,1.81208587,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57086229,2.10225606,-6.56937075,-2.04180527,16.93613625,53.11763382,0.00148961,0.06035116,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37874174,2.01363468,-6.37706661,-1.95503926,16.42076302,51.50124741,0.00167068,0.05850856,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96407318,-58.94165802,19.96407318,62.56766891,152.5315247,1099.498169,0.00000000,3.62600422,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,1.73604977,12.10022259,-1.73620486,-12.09510231,30.83510780,30.83691978,0.00012581,0.00580667,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87248421,-2.95415497,-17.83367157,3.81019902,45.71623993,157.3217163,0.03881219,0.85602438,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90879440,-2.89179182,-17.87311363,3.74918509,45.78129578,157.5455933,0.03567917,0.85738117,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28482628,-2.85650969,-17.24731445,3.68439889,44.21285248,152.1481781,0.03751150,0.82787490,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88729668,10.29766083,-20.86060143,-9.46355724,58.79045868,196.6807556,0.02669115,0.83409858,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37479591,-2.89904165,-20.35504532,3.56721091,51.95462418,177.4342194,0.01974812,0.66814458,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78635693,-5.77039433,10.78635693,6.11733437,64.17488861,30.46212578,0.00000000,0.34695512,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81447697,-1.16174793,10.81447697,1.43239212,57.06030655,26.79848671,0.00000000,0.27068344,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209325,-0.20055112,0.82221431,0.20435971,19.41954041,2.09171057,0.00012035,0.00381895,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817231,-0.18015034,0.84841287,0.18405746,19.89896965,2.14335442,0.00024059,0.00390778,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70725536,1.21144891,-4.70177937,-1.09623277,11.89138794,219.1519623,0.00547560,0.11519711,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79583216,1.22705543,-4.79009008,-1.10972428,12.11077785,223.1951904,0.00574158,0.11731449,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70844793,1.23622513,-4.70352554,-1.12082124,11.90946293,219.4851837,0.00492203,0.11539759,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38903999,4.36399412,-11.38255405,-4.13684225,29.99486160,103.8312836,0.00648075,0.22710794,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13839149,4.22995710,-11.13139820,-4.00813675,29.30143356,101.4310913,0.00699126,0.22183792,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21249199,0.91421717,-21.19025040,-0.17132570,52.54024887,181.2638092,0.02224138,0.74281043,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43529892,0.93957472,-21.41337776,-0.18889241,53.09379959,183.1735992,0.02192328,0.75065291,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64798546,0.68321300,-8.63400459,-0.48837540,21.56523132,73.93933868,0.01397905,0.19480176,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30583954,1.00065267,-8.30008125,-0.81234241,20.79699898,71.30535126,0.00575846,0.18825728,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62651253,-1.62129045,-11.61250973,1.97892165,29.03267860,101.1745071,0.01400103,0.35760596,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36399651,-1.62555242,-11.34907246,1.97520185,28.39128494,98.93930817,0.01492431,0.34965518,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35056496,8.20227623,-23.32053566,-7.23724270,62.21792221,210.3140869,0.03003045,0.96502334,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76568794,8.00071144,-22.73655319,-7.05984211,60.66274643,205.0572815,0.02913603,0.94090670,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78288531,-7.20262814,-2.78017116,7.29854488,19.55831718,67.19963074,0.00271569,0.09593890,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78362656,-7.14878750,-2.78117919,7.24404955,19.43185043,66.76477814,0.00244830,0.09532496,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60659409,3.41743755,-11.59209061,-3.04171181,31.72190285,102.8076935,0.01450276,0.37569052,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05252838,6.49312449,-22.02497292,-5.77928591,60.27160263,195.3347015,0.02755524,0.71381193,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44011307,4.79305744,-30.39049721,-3.50784469,80.87303925,262.1020508,0.04961195,1.28518569,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.04641084,9.17668056,0.04774665,-9.10265923,21.95417786,44.00806046,0.00133575,0.07402880,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.04649251,9.16233921,0.04782419,-9.08854675,21.92026329,43.94008255,0.00133163,0.07380025,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39809036,-28.84129524,21.43093491,30.05780792,86.83307648,593.3579712,0.03284867,1.21661735,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-69.67366028,-25.72752762,69.72635651,28.39903450,364.5949097,182.2181396,0.05269393,2.67158246,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13356018,13.98798561,-42.06723022,-12.26960754,107.7305450,367.9161987,0.06633437,1.71837640,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13356018,13.98798561,-42.06723022,-12.26960754,107.7305450,367.9161987,0.06633437,1.71837640,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97889900,10.27409267,-29.92947006,-8.72942924,80.84445953,267.6439514,0.04942639,1.54457462,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419525,-0.66550124,0.37421268,0.66587102,2.99615550,6.26468849,0.00001744,0.00036978,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419525,-0.66550124,0.37421268,0.66587102,2.99615550,6.26468849,0.00001744,0.00036978,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.08725357,39.37199783,-11.28526592,171.5164337,1758.044067,0.00000000,2.80203128,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10195065,39.37199783,-11.28526592,171.5367584,1758.250977,0.00000000,2.81663656,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.11167717,39.37199783,-11.28526592,171.5502167,1758.389038,0.00000000,2.82637668,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.04836369,39.37199783,-11.28526592,171.4627838,1757.493652,0.00000000,2.76312590,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10195065,39.37199783,-11.28526592,171.5367584,1758.250977,0.00000000,2.81663656,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941207,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257618,1.64567304,-4.42593002,-1.54847729,19.69106865,217.7374115,0.00664568,0.09717458,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43257570,1.64564109,-4.42593002,-1.54847729,19.69101906,217.7373810,0.00664566,0.09717426,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43258142,1.64575386,-4.42593002,-1.54847729,19.69926071,217.8280182,0.00665121,0.09725549,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18269348,-26.57054138,91.18269348,34.48254013,392.5113220,4023.242432,0.00000000,7.91189289,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18270111,-26.64726639,91.18270111,34.48254013,392.5948792,4024.097656,0.00000000,7.83530378,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18260956,-26.71774864,91.18260956,34.48252106,391.9695740,4017.687988,0.00000000,7.76482296,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18260193,-26.65240097,91.18260193,34.48252106,391.8938599,4016.912109,0.00000000,7.83011007,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18260956,-26.71777916,91.18260956,34.48252106,391.9689331,4017.680176,0.00000000,7.76479483,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18260193,-26.68508530,91.18260193,34.48252106,391.9309998,4017.291992,0.00000000,7.79744244,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18258667,-26.57630730,91.18258667,34.48251343,391.8078003,4016.028564,0.00000000,7.90630198,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18260956,-26.70680618,91.18260956,34.48252106,391.9588318,4017.576904,0.00000000,7.77578211,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18260193,-26.69593620,91.18260193,34.48252106,391.9437866,4017.423828,0.00000000,7.78657198,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18260193,-26.69593620,91.18260193,34.48252106,391.9437866,4017.423828,0.00000000,7.78657198,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18271637,-26.68622208,91.18271637,34.48254013,392.7650757,4025.841309,0.00000000,7.79637194,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999942,1.30159867,-0.47999942,-1.29999924,5.73508883,58.78725815,0.00000000,0.00166482,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967285,0.17526114,6.66693354,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967285,0.17526114,6.66693354,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6651917,3994.067627,0.17526990,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942444,3994.364990,0.17529607,6.66826200,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2834167,4000.404053,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986263,95.43415833,20.47821045,390.2839050,4000.408936,0.17582691,6.68845558,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,0.00000000,0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85531807,-6.77797937,17.87291145,7.18849134,89.87639618,155.6913910,0.01759339,0.41051251,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803329,-5.31419611,9.49799919,5.60000038,51.17657471,966.7170410,0.00996657,0.28582698,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27150822,15.50000000,-2.13559103,74.81131744,1309.197876,0.00000000,1.13592160,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27150822,15.50000000,-2.13559103,74.81131744,1309.197876,0.00000000,1.13592160,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27150822,15.50000000,-2.13559103,74.81131744,1309.197876,0.00000000,1.13592160,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42768192,-2.90077758,15.50000000,4.02400208,74.13378143,1339.939209,0.07231679,1.12321830,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53002548,15.32496357,-54.49568558,-13.66824627,288.7111511,288.7110291,0.03434235,1.65660214,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53002548,15.32496357,-54.49568558,-13.66824627,288.7111511,288.7110291,0.03434235,1.65660214,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53002548,15.32496357,-54.49568558,-13.66824627,288.7111511,288.7110291,0.03434235,1.65660214,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005697,-1.96019506,5.51377773,2.04313827,262.8325195,28.53594017,0.00372346,0.08297987,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005697,-1.96019506,5.51377773,2.04313827,262.8325195,28.53594017,0.00372346,0.08297987,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634458,0.01922419,-0.08628827,-0.01870291,0.46358919,4.24582243,0.00005615,0.00051903,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40744334,0.10748028,-0.40727174,-0.10499489,2.20834756,20.22542191,0.00017126,0.00248098,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75250030,-1.12172878,3.77371025,1.34912908,178.7756958,21.06149864,0.02121060,0.22740546,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64159727,-0.73140645,3.66014361,0.93881416,169.5437927,19.85804749,0.01854679,0.20741497,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810677,-0.19317031,1.06875873,0.20262650,49.02494431,5.44051838,0.00065275,0.00945868,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62579536,0.72529143,-12.60079288,-0.36124995,63.54996490,110.0570526,0.02500935,0.36406013,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00410652,1.06876695,-13.98393631,-0.66405630,70.57610321,122.2250443,0.02017299,0.40476137,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22599792,4.12834692,-8.21649456,-3.93914723,46.24973297,160.1921539,0.00950147,0.18919104,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43235779,4.06549501,-8.41963863,-3.87321973,47.04080582,162.9320831,0.01272025,0.19224921,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44926834,4.31446457,-8.44083405,-4.11940908,47.67314911,165.1226044,0.00843257,0.19507751,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587496,2.63539767,-6.14611769,-2.34040380,33.84733582,310.2448120,0.01975679,0.29500481,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275215,2.65330338,-6.14611769,-2.34040380,33.86848068,302.4350891,0.01663441,0.31290671,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19507694,-1.41733193,7.21262789,1.70838046,333.7059937,37.40805817,0.01755070,0.29104915,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987701,-2.55090618,7.22920609,2.87185097,348.0171204,39.25801849,0.01932953,0.32095069,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.49180171,54.59056091,-0.39569634,-51.32923126,274.0675049,2340.998291,0.09610394,3.26144576,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064070,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284392,-1.38915861,3.44157743,1.50554276,158.5856781,18.46615410,0.00873175,0.11636398,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452619,-1.39608490,3.46336484,1.51318073,159.5576477,18.57932663,0.00883911,0.11707308,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03151798,-0.76697683,3.03616023,0.83429748,134.6343994,15.67717266,0.00464298,0.06733286,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725318,-0.75809115,3.00184679,0.82463062,133.1103668,15.49968147,0.00459495,0.06657034,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60847282,1.08591938,-2.60367274,-0.99832529,14.09651947,119.4477463,0.00479998,0.08759966,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07080126,2.70831847,-7.05479622,-2.44479322,37.74333191,345.6782837,0.01600563,0.26353449,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872355,-1.17527223,4.72306538,1.36445606,222.9237671,24.19529724,0.01434075,0.18917586,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,0.00000000,-0.00000053,-0.00000630,0.00000000,0.00003137,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78776836,-4.97896814,10.83370304,5.05501127,259.6055908,61.13349915,0.04589663,0.07616886,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95929933,0.08663470,-1.95570099,-0.03524263,9.98980904,91.49322510,0.00359846,0.05139540,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95921850,0.08366147,-1.95554256,-0.03227612,9.98874092,91.48341370,0.00367590,0.05138438,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59107208,3.16436934,-11.57509422,-2.79961681,60.33469772,104.4887848,0.01597964,0.36477339,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22398281,3.35966897,-12.20778275,-2.97480655,63.65903854,110.2459641,0.01620075,0.38490006,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67051888,11.31429482,-31.56507683,-8.68159866,168.8777466,804.2808228,0.10544465,2.63276362,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17721176,12.40025997,-35.04797363,-9.48092556,187.2964630,891.9999390,0.12924138,2.91938829,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77018356,3.68745852,-9.75901985,-3.43582511,52.76044464,91.37159729,0.01116476,0.25166160,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57460499,3.57302642,-9.56276512,-3.32679343,51.63218307,89.41758728,0.01184170,0.24623764,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78778934,-4.97896957,10.84074497,5.05593586,260.0269165,61.21523285,0.05287302,0.07695962,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51115060,0.11428417,-1.50894415,-0.08423543,7.73887444,70.87767792,0.00220647,0.03004555,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94393444,0.24169947,-2.94001031,-0.18310720,15.08407116,138.1497650,0.00392378,0.05858912,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242569,-0.62279838,2.73672080,0.68487173,127.9425278,13.93601608,0.00429309,0.06206209,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28875804,0.42911080,-2.28399324,-0.30431604,11.37197399,104.2354507,0.00476446,0.12478830,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78710461,1.81050134,13.84699917,-0.68576711,67.90551758,580.0263062,0.05989501,1.12473643,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81753826,1.69249320,13.84699917,-0.94576895,67.98040009,580.6659546,0.02946165,0.74673939,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78635788,1.81888747,13.84699917,-0.69285107,67.90723419,580.0410156,0.06064215,1.12603402,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699917,1.14234245,13.84699917,-0.39280257,67.84967804,579.5492554,0.00000000,0.74951422,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01364708,2.13341069,16.09700012,-0.56509829,78.89143372,673.8642578,0.08335324,1.56831276,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366043,2.12290668,16.09700012,-0.52474165,78.88474274,673.8071899,0.08333908,1.59816933,1,
