xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260017,-0.39273983,5.27891493,0.52847022,45.27934265,25.90786362,0.00631377,0.13574606,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899887,-0.39236304,5.26527977,0.52775133,45.16294098,25.84125519,0.00628135,0.13539794,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422035,3.00154495,20.44599915,-1.34179747,100.3596039,1075.444580,0.05178017,1.65976453,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35872078,2.90709519,18.45299911,-0.91588849,90.49376678,969.7230225,0.09427817,1.99122000,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29853821,3.52697897,24.37199974,-1.27948165,119.5380478,1280.959106,0.07346120,2.24751592,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199974,2.73024273,24.37199974,-0.49393913,119.3981857,1279.460205,0.00000000,2.23631668,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625412,3.23254848,22.39999962,-1.22122872,109.8777771,1177.440430,0.06374518,2.01132774,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299911,2.25372171,18.45299911,-0.96760774,90.50667572,969.8613281,0.00000000,1.28612614,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260722,0.53824019,-1.25197709,-0.43694106,6.81105518,59.26923370,0.01062991,0.10129683,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38295889,0.52941781,-3.37945557,-0.47902352,17.31885910,59.98623276,0.00350324,0.05039337,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30624843,0.51251489,-3.30275559,-0.46327817,16.92233276,58.61283112,0.00349431,0.04923456,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73340988,2.52664828,-6.71640730,-2.28027511,36.11288452,331.0106812,0.01700388,0.24636886,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37198687,2.39129663,-6.35590458,-2.15816307,34.17496109,313.2479248,0.01608238,0.23314874,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887440,0.88100868,-2.52334690,-0.82665801,13.44691849,369.4673767,0.00552784,0.05435707,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645525,0.39981952,-0.99525088,-0.37794450,5.39131021,148.1313324,0.00120430,0.02187278,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331357,0.16988891,-0.53296876,-0.16589791,2.81279039,74.95162964,0.00034513,0.00399568,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361296,-0.89861006,2.80174041,1.01656926,136.7936859,14.94834328,0.00812733,0.11795141,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434372,-0.90702075,2.79201818,1.02475345,136.5033569,14.91660976,0.00767427,0.11773026,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17128515,1.79900670,-5.15707302,-1.62202787,27.52918053,239.7488556,0.01421163,0.17697495,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17691994,1.85909677,-5.15707302,-1.62202787,27.65658569,240.8585205,0.01984632,0.23707329,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708958,-0.72446215,3.55752182,0.83242452,162.4249573,17.80303764,0.01043476,0.10799151,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708958,-0.72446215,3.55752182,0.83242452,162.4249573,17.80303764,0.01043476,0.10799151,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650597,-0.86934465,4.26902723,0.99890411,194.9098053,21.36364555,0.01252171,0.12958981,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167932,-2.51595902,3.12341118,2.65735936,177.1533813,20.02261925,0.01173233,0.14141649,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09816742,0.64467311,5.10587740,-0.51622063,227.4995880,25.05659485,0.00771019,0.12844846,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95535660,3.56412411,13.99800014,-2.66827393,69.79646301,1192.356567,0.04264336,0.89586902,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95547867,3.56224132,13.99800014,-2.66643548,69.79478455,1192.327881,0.04252186,0.89582574,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95403862,3.56786036,13.99800014,-2.67188573,69.79981995,1192.413208,0.04396151,0.89595467,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95379639,3.57161283,13.99800014,-2.67557454,69.80319214,1192.471313,0.04420471,0.89604139,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63838005,1.46172345,28.69502640,-0.09244338,139.1017456,1490.601685,0.05664593,1.36925614,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63782120,1.44847083,28.69502640,-0.09244338,139.0957794,1490.537842,0.05720375,1.35601008,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94688225,1.28275132,26.99502373,-0.09244338,130.8636932,1402.323486,0.04814300,1.19029391,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55315971,1.33000946,27.60002327,-0.09244338,133.8122711,1433.920166,0.04686541,1.23759401,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88693619,1.74551904,26.99503899,-0.09244339,130.6994629,1399.791138,0.10810409,1.65310073,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88003540,1.74465847,26.99503899,-0.09244339,130.6657715,1399.430664,0.11500525,1.65224934,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04200077,0.94398111,9.04381943,-0.88658649,43.52210999,44.08681488,0.00182031,0.05743133,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525710,0.52926600,123.9317474,12.46313763,0.00315263,0.05263933,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917511,-0.73183364,3.21465659,0.82334995,163.2732239,16.03263283,0.00548119,0.09151934,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565135,163.8657990,16.09084511,0.00552106,0.09185034,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23318660,-1.29030800,-1.23024046,1.33299935,8.81154633,80.70217133,0.00294574,0.04268283,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33783937,-1.39413261,2.34183359,1.45245934,121.1000595,13.60453701,0.00399458,0.05832279,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.04894143,-9.05568314,-0.04793629,9.08854675,43.93960571,43.94008255,0.00108633,0.03276497,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.04890332,-9.06959534,-0.04786131,9.10265923,44.00710678,44.00806046,0.00108969,0.03286636,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969603,0.77139509,-3.98561168,-0.69855982,19.71686745,68.29204559,0.00408343,0.07283128,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330219,-4.04772282,-0.70935541,20.02403069,69.35603333,0.00414879,0.07396585,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377989,0.54076499,54.86538696,6.05113459,0.00080367,0.00962966,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19087219,2.84132147,-2.18508029,-2.74463654,17.92394066,160.0558929,0.00579217,0.09670408,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77967739,-2.65962076,-3.77460170,2.74463654,23.08815002,212.9218597,0.00507582,0.08502000,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855423,-11.02260780,32.04346848,12.37989330,795.2595825,172.9093628,0.04491881,1.35732937,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055435,-11.16767406,32.51679611,12.54468155,806.8561401,175.4306793,0.04623839,1.37709999,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375834,-1.82753968,6.89226675,2.30960846,327.4713135,36.94010925,0.03850728,0.48205411,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325428,-1.10879648,4.67765331,1.43243945,220.3911591,24.86101723,0.03439857,0.32363722,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325428,-1.10879648,4.67765331,1.43243945,220.3911591,24.86101723,0.03439857,0.32363722,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851250,-4.04767561,17.80584908,5.52548647,808.0920410,94.00661469,0.04733623,1.47781408,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851250,-4.04767561,17.80681419,5.51861715,806.5190430,93.82434082,0.04830292,1.47093892,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81900120,6.04390097,-12.78240490,-5.42927265,71.62861633,124.0478973,0.03659820,0.61466199,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05043411,6.18462467,-13.01438522,-5.55825090,72.99005127,126.4057312,0.03605380,0.62641746,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376236,-1.85465360,33.47381973,4.69148207,818.5790405,170.8338776,0.09005770,2.83681798,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49568558,13.66824627,-54.46282196,-12.08307934,288.7110291,489.2265015,0.03286133,1.58516073,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49568558,13.66824627,-54.46282196,-12.08307934,288.7110291,489.2265015,0.03286133,1.58516073,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49568558,13.66824627,-54.46282196,-12.08307934,288.7110291,489.2265015,0.03286133,1.58516073,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84681320,-10.90189934,36.92958069,12.68343067,902.1978149,196.5418854,0.08276510,1.78146851,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399948,-11.42667484,37.05599976,13.22257805,909.0717773,198.0392609,0.06199851,1.79590726,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52531052,17.10932922,-54.50146866,-16.19732475,286.5102234,286.5098877,0.02383834,0.91181666,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50146866,16.19732475,-54.39873505,-13.14476013,286.5098877,492.5942383,0.10273436,3.05267811,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779583,-5.68267632,13.05140686,6.60504723,628.4668579,72.75058746,0.06361421,0.92240602,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75521851,-10.72660065,37.96125793,17.19419289,905.7931519,208.0233154,0.20603856,6.46760082,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26093292,-9.16562366,32.33789062,11.85666275,786.0476074,171.2387390,0.07695939,2.69101334,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299919,3.12301183,-11.60571861,-2.77691197,60.78873825,105.2751694,0.01728315,0.34614572,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555593,-1.17431116,4.70052528,1.35056710,108.9315872,24.17719460,0.01496790,0.17625463,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55760765,2.33121800,386.8832397,43.99160767,0.01795111,0.38481110,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55725670,2.32862782,388.1639404,43.87199402,0.01760217,0.38221851,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39161873,-7.67392683,27.80792999,15.01357555,1304.433716,156.3493805,0.41631335,7.33966255,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39161873,-7.67392683,27.55870438,10.57855892,1278.281250,146.0003357,0.16709054,2.90459037,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89031601,14.31760311,-34.89031601,-14.19643593,186.7205811,186.7212067,0.00000000,0.12149660,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89031601,14.31760311,-34.89031601,-14.19643593,186.7205811,186.7212067,0.00000000,0.12149660,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89028931,14.19643593,-34.81896973,-11.98306942,186.7210693,324.4629517,0.07131609,2.21334600,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89028931,14.19643593,-34.81896973,-11.98306942,186.7210693,324.4629517,0.07131609,2.21334600,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108395,0.96278983,-4.65073013,-0.94912893,23.28102493,35.40436554,0.00035061,0.01370549,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108395,0.96278983,-4.65073013,-0.94912893,23.28102493,35.40436554,0.00035061,0.01370549,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779678,-5.68267679,13.04917145,6.57386398,637.2636108,72.13928223,0.06137676,0.89119065,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56168365,16.76824570,-35.39295959,-13.31528854,193.7600098,335.5572510,0.16872524,3.45298171,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369469,-4.15000677,13.59741497,4.65641451,338.5362244,71.97221375,0.00372208,0.50642860,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369469,-4.15000677,13.59741497,4.65641451,338.5362244,71.97221375,0.00372208,0.50642860,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73055553,-0.36488652,-13.72779465,0.82736129,68.78134918,327.5711365,0.00276069,0.46251872,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93732119,-15.92184162,-5.40646744,68.16042328,130.6408234,0.00000000,0.53085333,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93732119,-15.92184162,-5.40646744,68.16042328,130.6408234,0.00000000,0.53085333,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,106.1101532,19.22887039,-106.1101532,-15.64404964,248.8030396,430.2219238,0.00000000,3.58479667,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,107.6986313,19.51691055,-107.6986313,-15.87808990,252.5277100,436.6622925,0.00000000,3.63846111,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86571121,25.68969154,-56.86571121,-22.96076393,252.2165680,477.3724060,0.00000000,2.72892785,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46272659,25.95943832,-57.46272659,-23.20184898,254.8645782,482.3842773,0.00000000,2.75757790,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66705704,26.05172157,-57.66705704,-23.28431129,255.7707977,484.0994873,0.00000000,2.76738358,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,97.93999481,-2.69061589,-97.93999481,5.35815525,229.2800446,396.4634705,0.00000000,2.66712046,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,97.93999481,-2.69061589,-97.93999481,5.35815525,229.2800446,396.4634705,0.00000000,2.66712046,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41227722,11.89049721,-33.41227722,-11.49677467,83.37881470,144.1756592,0.00000000,0.39356485,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08284760,11.77322769,-33.08284760,-11.38343334,82.55670166,142.7541504,0.00000000,0.38968444,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17832375,-11.20002079,-5.12111330,29.55312157,49.87121582,0.00000000,0.05740634,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17832375,-11.20002079,-5.12111330,29.55312157,49.87121582,0.00000000,0.05740634,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88971901,-1.75070560,-31.88971901,2.49817324,130.2654114,249.6753693,0.00000000,0.74746788,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.76213324,-32.09787750,2.51448035,131.1157227,251.3051147,0.00000000,0.75234699,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.76213324,-32.09787750,2.51448035,131.1157227,251.3051147,0.00000000,0.75234699,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,93.82888031,-10.16006279,-93.82888031,13.06030464,220.7955322,386.3922424,0.00000000,2.90011811,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,97.85835266,-10.59647083,-97.85835266,13.62112427,230.2776031,402.9857788,0.00000000,3.02466321,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,85.17453766,-5.84719801,-85.17453766,8.45821285,199.7345581,349.1127014,0.00000000,2.61121345,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99998093,11.11599445,36.99998093,-8.88465309,157.6894531,1616.317505,0.00000000,2.23138380,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99998093,11.11599445,36.99998093,-8.88465309,157.6894531,1616.317505,0.00000000,2.23138380,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046215,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57848358,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997353,76.07442474,143.9866791,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-3.15711117,14.39920616,3.15711117,-14.33060741,35.93712997,59.89522552,0.00000000,0.06859934,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-3.16847157,14.45101929,3.16847157,-14.38217354,36.06644440,60.11074066,0.00000000,0.06884618,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41796684,-16.86308861,-23.41796684,17.79175758,116.5281219,231.7214050,0.00000000,0.92858809,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12680244,-16.65337181,-23.12680244,17.57051659,115.0791626,228.8401642,0.00000000,0.91704261,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,124.3526306,-33.81835938,-124.3526306,39.70773697,316.2708435,527.1181030,0.00000000,5.88937998,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356136,-0.69818813,-11.14356136,0.83419013,45.30057526,86.82610321,0.00000000,0.13600199,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,37.31061935,13.57157516,-37.31061935,-12.97720814,93.81815338,160.2726746,0.00000000,0.59436643,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,38.54796219,14.02178383,-38.54796219,-13.40757465,96.92958069,165.5878448,0.00000000,0.61407757,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98248959,0.58747375,-8.98248959,-0.48968786,36.50300217,70.83864594,0.00000000,0.09778637,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87118435,0.38398251,-5.87118435,-0.32008702,23.85929298,46.30195236,0.00000000,0.06391566,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502501,-0.07823712,-6.15502501,0.11905074,25.01420021,47.94388580,0.00000000,0.04081362,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233088,-0.07820287,-6.15233088,0.11899864,25.00325394,47.92289734,0.00000000,0.04079576,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944592,-3.37485528,-9.95658588,3.91120625,239.9567261,43.47041702,0.04286058,0.53635103,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00000000,6.29903173,20.00000000,-4.24254227,84.84733582,468.3572998,0.00000000,2.05648875,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38510704,5.35524464,-29.38510704,-5.05772495,72.40637970,122.1858292,0.00000000,0.29759300,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38510704,5.35524464,-29.38510704,-5.05772495,72.40637970,122.1858292,0.00000000,0.29759300,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,71.59703064,-4.06547546,-71.59703064,5.59311533,169.5690918,289.6804199,0.00000000,1.52791893,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,71.30616760,-4.04880810,-71.30616760,5.57040262,168.8801727,288.5036011,0.00000000,1.52171183,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,74.73952484,-4.24382067,-74.73952484,5.83862209,177.0116730,302.3948975,0.00000000,1.59498131,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001010,0.00000000,0.00000000,0.00004093,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003675,0.00000000,-0.00000000,0.00014890,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003675,0.00000000,-0.00000000,0.00014890,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00002783,-0.00000000,0.00000000,0.00011275,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000000,0.00001010,0.00000000,0.00000000,0.00004093,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23538589,10.62274456,-46.23538589,-9.01671600,192.1959839,368.3756104,0.00000000,1.60602796,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39171982,9.73964882,-42.39171982,-8.26713371,176.2182617,337.7516174,0.00000000,1.47251487,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43843079,9.98013401,-43.43843079,-8.47126007,180.5693207,346.0911865,0.00000000,1.50887322,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-61.14380264,-12.56648254,61.14380264,13.94033432,252.8924713,151.7354889,0.00000000,1.37385106,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-61.14380264,-12.56648254,61.14380264,13.94033432,252.8924713,151.7354889,0.00000000,1.37385106,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-61.14380264,-12.56648254,61.14380264,13.94033432,252.8924713,151.7354889,0.00000000,1.37385106,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,-0.54282075,83.04098511,7.81344986,335.6769104,3524.607422,0.00000000,7.27061129,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,-0.57677597,83.04098511,7.81344938,335.6778564,3524.617188,0.00000000,7.23658371,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99999237,-0.99029410,84.99999237,8.56334782,343.6118164,3607.923584,0.00000000,7.57304192,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94387817,-2.15181279,-13.94387817,2.31264782,57.60703659,110.4134827,0.00000000,0.16083497,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63934612,-2.25913739,-14.63934612,2.42799401,60.48025513,115.9204941,0.00000000,0.16885680,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-10.18200493,17.14742088,10.18200493,-16.99415779,48.53313446,80.88855743,0.00000000,0.15326321,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037259,-0.68436724,-1.56037259,0.68760854,6.90942049,13.40867615,0.00000000,0.00321555,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811378,-1.02998590,-2.34811378,1.03468919,10.39778233,20.17776871,0.00000000,0.00483890,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25516701,1.26498103,-13.25516701,-1.07879055,54.38110733,104.2304611,0.00000000,0.18619056,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21918201,1.26154685,-13.21918201,-1.07586181,54.23347092,103.9475021,0.00000000,0.18568508,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24049377,9.27209568,-31.24049377,-8.44881439,133.3802948,255.6455688,0.00000000,0.82328117,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63099861,9.38799667,-31.63099861,-8.55442429,135.0475464,258.8411255,0.00000000,0.83357209,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999523,1.63702035,13.99999523,-0.31832191,71.13607788,1215.241211,0.00000000,1.31870008,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999523,1.63702035,13.99999523,-0.31832191,71.13607788,1215.241211,0.00000000,1.31870008,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999523,1.63702035,13.99999523,-0.31832191,71.13607788,1215.241211,0.00000000,1.31870008,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000759,0.00000000,-0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26943970,114.0854111,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063141,113.0474014,0.00000000,0.50983006,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,0.00000000,-7.58400917,-0.00000000,7.60820341,31.39113808,38.39681625,0.00000000,0.02424363,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.43943024,-15.96784306,-69.43943024,18.63855362,170.3402710,290.9981079,0.00000000,2.67054033,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.58744812,-21.98090553,-95.58744812,25.65689468,234.4834747,400.5757751,0.00000000,3.67615485,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.89569521,58.47898865,0.69701582,234.4096069,2358.746338,0.00000000,3.59258103,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.03160000,58.47898865,0.69701582,234.4371338,2359.023438,0.00000000,3.72843814,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.92650986,58.47898865,0.71813750,234.4157410,2358.808350,0.00000000,3.64468765,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280884,79.51294708,0.00000000,0.08868878,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,24.39429283,32.85453796,-24.39429283,-32.27889633,97.18976593,161.9829254,0.00000000,0.57563823,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.65922356,-24.68599319,-10.30922222,111.4252090,208.2257233,0.00000000,1.34995711,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.77683067,-24.93509865,-10.41328335,112.5495224,210.3270264,0.00000000,1.36357939,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.18069836,45.66699219,2.93709111,186.3983307,1910.582642,0.00000000,3.11783266,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142639,51.40773773,0.00000000,0.05112862,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709515,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-2.92434955,0.00000000,2.93709111,11.93618393,122.3440704,0.00000000,0.01278480,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006866,0.00000000,0.00000000,0.00028061,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79607862,-11.59459019,-0.64783299,47.29573059,90.65015411,0.00000000,0.14824557,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75279289,-10.96415043,-0.61260796,44.72409058,85.72116852,0.00000000,0.14018492,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255951,-3.41957140,-25.66255951,3.99288464,106.0059891,203.1781616,0.00000000,0.57331342,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53797054,-25.65319824,3.10629392,104.8598099,202.6567078,0.00000000,0.56845856,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233742,-20.61581421,-5.30825377,87.10678864,166.9546661,0.00000000,0.48408359,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679495,-20.53965378,-4.26033068,85.83257294,164.5124359,0.02264469,0.47646457,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,85.25827789,8.46518993,-85.25827789,-5.62154818,200.9991913,347.5610046,0.00000000,2.84340811,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,88.25732422,8.76286411,-88.25732422,-5.81937075,208.0695190,359.7868347,0.00000000,2.94342756,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21817112,-12.17174721,2.48621631,50.01169205,97.05388641,0.00000000,0.26807961,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00949574,-11.02687931,2.25239086,45.30759430,87.92508698,0.00000000,0.24286421,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.48908615,1.97773111,-50.48908615,-1.00123966,118.0511475,204.1300507,0.00000000,0.97606266,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12762451,-6.73761129,1.30418515,27.56575584,52.83436584,0.00000000,0.17656060,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112684,-0.08902870,-0.24110132,0.08952285,1.03719795,5.72533226,0.00002551,0.00049415,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63598919,-41.60320282,-9.32258320,173.1597443,331.8894958,0.00000000,1.31340647,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63598919,-41.60320282,-9.32258320,173.1597443,331.8894958,0.00000000,1.31340647,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,76.46762085,119.4607010,-76.46762085,-114.3121262,332.7526855,554.5878906,0.00000000,5.14858961,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,72.82631683,-63.43881607,-72.82631683,66.07088470,226.5819855,396.5188599,0.00000000,2.63193750,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52941704,-0.00000000,-20.70263672,86.81694794,748.7962036,0.00000000,0.82678038,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52941704,-0.00000000,-20.70263672,86.81694794,748.7962036,0.00000000,0.82678038,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58148623,1.56439769,4.58148623,-1.55198765,19.42301941,111.2353592,0.00000000,0.01237320,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,57.92405701,6.57020426,-57.92405701,-4.88550091,139.3090668,232.1817780,0.00000000,1.68470371,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,57.29557800,6.49891710,-57.29557800,-4.83249283,137.7975769,229.6626129,0.00000000,1.66642463,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00003816,0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-12.35399151,-0.00000000,12.59702873,49.31807327,505.5083923,0.00000000,0.24308136,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.26587927,-1.35945940,-1.24897683,7.50590277,42.46849060,0.00000000,0.01690851,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35966492,-12.49506092,80.35966492,16.36360359,187.6324768,2832.078125,0.00000000,3.86840391,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6537476,-66.59592438,229.6537476,89.48133850,551.6818848,7577.966309,0.00000000,22.88525581,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,2.52102137,1.32135844,-2.52092743,-1.31711149,6.56235266,6.56225109,0.00007960,0.00417921,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,2.52102947,1.30935264,-2.52102947,-1.32135844,6.89423275,6.56236887,0.00000000,0.00004094,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75956726,27.11099625,-61.75956726,-23.10605049,158.5718231,512.8808594,0.00000000,4.00499868,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-5.30972958,185.5846100,17.30806160,427.0579529,5729.693359,0.00000000,11.99823570,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,0.00000000,0.00002884,-0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08111382,9.28725338,-23.08111382,-8.71396255,61.02576828,194.9434204,0.00000000,0.57329172,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17668724,9.32571030,-23.17668724,-8.75004482,61.27846527,195.7506561,0.00000000,0.57566559,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10828781,13.72430801,-34.10828781,-12.87712193,90.18128204,288.0791016,0.00000000,0.84718603,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500488,-20.22298050,213.5500488,37.01084137,493.4072266,6777.496582,0.00000000,16.78777695,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99999809,-3.37473106,20.99999809,4.48377371,49.52773285,830.6213379,0.00000000,1.10903549,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,-0.75363034,38.99998856,4.48377323,90.83185577,1523.325684,0.00000000,3.73013663,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,-0.75935876,38.99998856,4.48377323,90.83210754,1523.329834,0.00000000,3.72438359,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,-0.75935876,38.99998856,4.48377323,90.83210754,1523.329834,0.00000000,3.72438359,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,-0.81403500,38.99998856,4.48377323,90.83467102,1523.372925,0.00000000,3.66973543,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99998856,-0.81403500,38.99998856,4.48377323,90.83467102,1523.372925,0.00000000,3.66973543,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999237,0.24223100,42.99999237,5.23106909,100.1308365,1679.277344,0.00000000,5.47326183,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999237,0.24223100,42.99999237,5.23106909,100.1308365,1679.277344,0.00000000,5.47326183,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.64895320,11.65999889,-3.34688973,28.67202377,276.9717102,0.00000000,0.30205888,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20572869,-10.12218571,-0.08545363,23.46126175,78.69296265,0.00000000,0.12019134,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20572869,-10.12218571,-0.08545363,23.46126175,78.69296265,0.00000000,0.12019134,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99999237,-23.57060051,84.99999237,30.41930199,203.6983337,3649.594727,0.00000000,6.84875631,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99999237,-23.57060051,84.99999237,30.41930199,203.6983337,3649.594727,0.00000000,6.84875631,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72698212,-25.45294762,77.72698212,31.34109879,188.8744659,3384.000488,0.00000000,5.88820934,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.46560860,85.96398163,-2.14412475,211.2564392,3696.986816,0.00000000,18.32142639,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.65080738,85.96398163,-2.14412475,208.0876770,3641.533691,0.00000000,11.50665665,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.98289251,53.43898392,-1.18145645,129.1732788,2260.532227,0.00000000,6.80144596,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63131237,78.69104004,22.10304642,186.4201813,1351.546265,0.00000000,6.47173882,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21639252,140.5390625,-78.00000000,396.9379883,5198.783691,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.94419479,75.00000000,-27.03413963,193.1314240,3299.329834,0.00000000,6.91016483,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.81946564,-39.99999619,68.20435333,1231.550537,184.7325745,0.00000000,3.38488817,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6999969,37.15017319,150.6999969,-23.50394058,364.1258545,4769.037109,0.00000000,13.64615726,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999664,19.73118210,106.1999664,-7.83464670,253.4084473,4329.061523,0.00000000,11.89664555,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,33.89017105,99.99998474,-27.30330276,252.4242401,3306.055908,0.00000000,6.58686590,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.88580322,59.99999237,-9.10110092,146.7116699,2506.323486,0.00000000,3.78461337,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.14791238,-8.13978004,-0.75144178,33.16283035,341.9916992,0.00000000,0.39646724,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75959969,8.16088486,-10.74025440,-7.52784443,54.98357773,298.7665710,0.01934076,0.63301325,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999809,-5.88671255,23.99999809,7.30956364,100.9884872,1024.023193,0.00000000,1.42286325,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16319561,3.54210663,8.18195152,-3.30806375,36.02221680,360.2221680,0.01875605,0.23404281,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.29796982,23.35663795,39.41059875,-20.88262939,110.6353760,733.5938110,0.04270301,2.43369579,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43180084,22.61895180,39.54396057,-20.17202759,110.0148087,729.4998779,0.04222772,2.40660834,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.45792198,34.99999237,32.81826401,108.2213745,775.5864258,0.00000000,1.36034870,1,
