xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6933212,-48.31323242,123.0360184,60.96302795,327.4661255,5594.211914,0.34269235,12.64981651,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75562072,-0.52999997,-2.75000000,6.96876049,119.0530548,0.00015520,0.00570197,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939774,-48.27790833,123.0360184,60.96302795,327.1515198,5588.840332,0.34203440,12.68501472,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938705,-48.33362579,123.0360184,60.96302414,327.2019348,5589.699219,0.34213963,12.62941360,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938019,-48.37537766,123.0360184,60.96302414,327.2396545,5590.342285,0.34221840,12.58768559,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940002,-48.26418686,123.0360184,60.96302414,327.1390076,5588.623047,0.34200794,12.69890404,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939240,-48.32046509,123.0360184,60.96302414,327.1793213,5589.312988,0.34209231,12.64254189,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940308,-48.26495743,123.0360184,60.96302414,327.1290894,5588.454590,0.34198728,12.69813633,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6942444,-48.13900757,123.0360184,60.96302414,327.0271606,5586.714844,0.34177428,12.82396507,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940536,-48.23637009,123.0360184,60.96302414,327.1150208,5588.213379,0.34195778,12.72677803,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80720901,93.70169830,-17.48053169,242.8546143,4249.955566,0.19606601,7.32667732,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16599083,72.90479279,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50572968,24.70037651,93.70169830,-17.48053169,242.7924805,4248.867188,0.19596562,7.21978569,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51589966,24.80921364,93.70169830,-17.48053169,242.8871155,4250.523438,0.18579641,7.32863617,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.70012093,93.70169830,-17.48053169,242.7882080,4248.791992,0.19595870,7.21953058,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50562286,24.80734062,93.70169830,-17.48053169,242.8568115,4249.994141,0.19606951,7.32680845,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50575256,24.69959831,93.70169830,-17.48053169,242.7794037,4248.638672,0.19594449,7.21900702,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50585938,24.59244919,93.70169830,-17.48053169,242.7111053,4247.444336,0.19583432,7.11187744,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59230042,93.70169830,-17.48053169,242.7085724,4247.399414,0.19583023,7.11172915,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59230042,93.70169830,-17.48053169,242.7085724,4247.399414,0.19583023,7.11172915,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8775940,-7.92400599,157.0243530,17.21936989,392.6021423,654.3370361,0.14676890,9.29536343,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-158.2798920,-7.97332144,158.4292908,17.31045532,396.0978394,660.1630249,0.14939414,9.33713436,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8782043,-7.95171165,157.0225372,17.24721909,392.6052246,654.3420410,0.14432497,9.29550648,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.11243986,9.90776443,0.11714103,-9.86563683,23.94989777,38.32011032,0.00469808,0.04219883,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.09986115,35.09435272,87.15277100,-31.01464462,227.6590729,379.4318237,0.05291075,4.07970715,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.18876266,2.69342661,-12.18103409,-2.55421901,51.98574066,30.04300308,0.00773495,0.13922903,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.19062710,-19.31428337,-11.16499901,19.76307869,92.99995422,54.79218674,0.02563288,0.44881362,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46999359,2.88889837,66.46999359,1.70819128,160.5809937,2743.258301,0.00000000,4.59699488,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46999359,2.87374306,66.46999359,1.70819128,160.5795441,2743.234131,0.00000000,4.58203697,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824555,0.06581967,-1.04804075,-0.05932396,2.54431987,9.02563286,0.00020579,0.00650611,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02456856,1.22727942,31.25999832,4.01103640,74.94154358,4454.159180,0.23542991,5.23831606,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78885365,165.7581024,0.00033284,0.00726127,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905058,165.7676849,0.00032608,0.00734366,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01489258,1.26858652,31.25999832,4.01103640,74.92140198,4452.960938,0.24510762,5.27961922,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01486588,1.30836391,31.25999832,4.01103640,74.92532349,4453.193848,0.24513322,5.31939220,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04394341,1.19396985,31.25999832,4.01103592,74.98432159,4456.700195,0.21605712,5.20501328,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08821119,2.16869235,-0.08724027,-2.14462256,5.27197552,18.37189865,0.00097039,0.02405388,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2557297,22.74321365,123.6999741,-10.24579620,305.4580383,5218.242188,0.44424120,12.49752522,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.8999710,22.49471474,123.8999710,-10.24579620,306.8934021,5242.762207,0.00000000,12.24883747,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67502975,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308586,59.67540741,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01621866,-5.75179911,-4.00975752,5.91294432,16.94006920,60.61592102,0.00646177,0.16118729,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.06842136,-5.83047533,-4.06182241,5.99378490,17.16800690,61.43152618,0.00660016,0.16335402,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.80011749,12.56432724,-10.78632069,-12.20701408,40.00823212,138.2105560,0.01379518,0.35736093,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22531891,4.64338160,-21.19696045,-3.92207980,52.31339264,184.1272125,0.02835475,0.72127408,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97847939,4.81198740,-20.95760727,-4.09717894,51.82220078,182.3983154,0.02086858,0.71474892,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3946533,255.1300354,528.0965576,-221.0868530,1407.316284,1487.112305,0.70193166,34.04368591,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3862915,263.6162109,528.0965576,-229.1693268,1416.294434,1495.890625,0.71024287,34.44678116,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00129346,-14.01389503,-0.00001116,14.07623482,33.66308212,611.5529785,0.00128202,0.06217791,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00129346,-14.01389503,-0.00001116,14.07623482,33.66308212,611.5529785,0.00128202,0.06217791,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00129346,-14.01389503,-0.00001116,14.07623482,33.66308212,611.5529785,0.00128202,0.06217791,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-22.55941772,-0.00000000,22.55396843,58.59898758,740.5366211,0.00000000,-0.00544951,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-15.03840065,-0.00000000,15.03597832,39.07709503,493.8313904,0.00000000,-0.00242338,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.46204376,16.80900574,-85.13775635,-9.12458038,209.8060913,763.4080200,0.32429516,7.68438482,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.46204376,16.80900574,-85.13775635,-9.12458038,209.8060913,763.4080200,0.32429516,7.68438482,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00404065,-22.69760704,-0.00000476,22.89332962,54.52242279,990.4902954,0.00403562,0.19572759,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00404065,-22.69760704,-0.00000476,22.89332962,54.52242279,990.4902954,0.00403562,0.19572759,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00404065,-22.69760704,-0.00000476,22.89332962,54.52242279,990.4902954,0.00403562,0.19572759,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00404065,-22.69760704,-0.00000476,22.89332962,54.52242279,990.4902954,0.00403562,0.19572759,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-81.33187866,11.71481800,81.38718414,-8.61762905,412.5871887,196.7856598,0.05531039,3.09738207,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-81.33187866,11.71481800,81.38718414,-8.61762905,412.5871887,196.7856598,0.05531039,3.09738207,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-81.33187866,11.71481800,81.38718414,-8.61762905,412.5871887,196.7856598,0.05531039,3.09738207,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.26463318,13.57653999,-65.07868958,-9.17069912,160.3907166,578.0554810,0.18593711,4.40590096,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.32782745,13.59854317,-65.14152527,-9.18418503,160.5456543,578.6139526,0.18629648,4.41441631,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71849155,4.41860199,-12.70957470,-4.12403631,32.86567307,116.8226852,0.00891730,0.29462752,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94585419,4.52523136,-12.93734360,-4.22520399,33.47539902,118.9900589,0.00851114,0.30011034,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62229156,8.49277401,-33.59269333,-7.05582571,83.62796021,291.4307251,0.02959711,1.43693936,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00748825,8.35064602,-32.97895432,-6.93984175,82.10655212,286.1288757,0.02853000,1.41080844,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62229156,8.49277401,-33.59269333,-7.05582571,83.62796021,291.4307251,0.02959711,1.43693936,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12667084,7.84167051,-35.06359863,-5.83552074,87.42227173,304.6532898,0.06307028,2.00611997,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78937531,7.83813381,-34.73079300,-5.85033178,86.62095642,301.8610229,0.05858530,1.98785174,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29831505,-8.41714764,-23.28457642,8.96435547,61.23896027,215.5427704,0.01373251,0.54713213,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.29434967,-10.49392700,-12.28064060,10.93211174,39.95872879,142.0352783,0.01370896,0.43815938,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.46703720,39.36400223,-25.42166710,-37.55617905,115.9010010,391.7791443,0.04536996,1.80763459,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57089853,2.10377526,-6.56936979,-2.04180551,17.14829254,53.78303909,0.00152716,0.06187266,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37878323,2.01510692,-6.37706614,-1.95503867,16.62646484,52.14640045,0.00171280,0.05998361,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96375847,-58.03667831,19.96375847,61.61025238,152.3031769,1091.507324,0.00000000,3.57348466,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,28.04260254,14.55498791,-28.04201508,-14.51581097,80.77709198,80.77850342,0.00086332,0.03984571,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87255669,-2.94046974,-17.83368683,3.79778004,46.33623886,157.4368591,0.03886902,0.85727787,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90881538,-2.87807107,-17.87308311,3.73674750,46.40216827,157.6609039,0.03573141,0.85863650,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28489685,-2.84325767,-17.24732971,3.67239118,44.81245804,152.2595215,0.03756643,0.82908708,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.46943092,3.71738672,-20.44718170,-3.02209377,57.25145340,179.5612488,0.02224688,0.69521499,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.78942490,3.82791543,-20.76854324,-3.12145662,58.17239761,182.4497528,0.02088034,0.70645142,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78607273,-5.69887781,10.78607273,6.04418612,63.35044861,30.38895226,0.00000000,0.34529039,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81298065,-1.14217079,10.81298065,1.41297185,56.46493530,26.80244637,0.00000000,0.27076325,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209343,-0.20054549,0.82221383,0.20437166,19.31405258,2.09431291,0.00012065,0.00382844,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817213,-0.18015596,0.84841299,0.18405996,19.79092598,2.14601660,0.00024119,0.00391749,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70727348,1.21184671,-4.70177889,-1.09623277,11.91190815,219.5301056,0.00549452,0.11559501,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79585171,1.22746050,-4.79008961,-1.10972416,12.13167667,223.5803375,0.00576141,0.11771971,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70846462,1.23662364,-4.70352459,-1.12082112,11.93001366,219.8638916,0.00493903,0.11579618,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38910866,4.36645794,-11.38255310,-4.13684225,30.15718842,104.3932114,0.00655109,0.22957276,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13846493,4.23236465,-11.13139629,-4.00813580,29.46000671,101.9800262,0.00706713,0.22424555,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21281624,0.92518294,-21.19024467,-0.17132582,52.92667389,182.5969849,0.02256975,0.75377733,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43561935,0.95065695,-21.41337204,-0.18889250,53.48429871,184.5208435,0.02224695,0.76173568,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64816761,0.68577796,-8.63400269,-0.48837537,21.70676994,74.42462158,0.01416316,0.19736730,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30591297,1.00313139,-8.30007935,-0.81234246,20.93349838,71.77334595,0.00583430,0.19073662,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62653065,-1.55064392,-11.61239052,1.91175961,29.17380524,101.6662979,0.01413748,0.36109096,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36425781,-1.55646682,-11.34918785,1.90952384,28.52928925,99.42024994,0.01506975,0.35306269,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35025597,8.19060802,-23.32050705,-7.23460674,62.56964874,209.3224945,0.02974795,0.95594513,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76538849,7.98934698,-22.73652649,-7.05726528,61.00569534,204.0904541,0.02886195,0.93205541,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78286672,-7.22090244,-2.78014588,7.31702423,19.70556259,67.27042389,0.00272141,0.09614107,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78365564,-7.16687298,-2.78120160,7.26242208,19.57797432,66.83521271,0.00245346,0.09552583,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60652828,3.41577268,-11.59209061,-3.04170775,31.99570084,102.5800705,0.01443860,0.37402859,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05240440,6.48993349,-22.02497101,-5.77928925,60.79180527,194.9022369,0.02743335,0.71065432,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44095993,4.81407452,-30.39053726,-3.50784445,82.41902924,264.2404175,0.05042475,1.30624115,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.00594584,9.17114258,-0.00461168,-9.09721184,21.94062996,43.98089600,0.00133410,0.07393745,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.00588333,9.15680122,-0.00455329,-9.08309937,21.90671349,43.91292191,0.00132998,0.07370906,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.38630676,-31.22230530,21.42304420,32.58297729,91.83359528,627.5281982,0.03674097,1.36077678,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-90.74987793,-24.59703255,90.83445740,28.88523674,461.9210815,230.8600769,0.08458144,4.28827906,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13378906,13.99405289,-42.06722260,-12.26960754,107.9206238,368.5653076,0.06656865,1.72444522,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13378906,13.99405289,-42.06722260,-12.26960754,107.9206238,368.5653076,0.06656865,1.72444522,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.98122025,10.34480000,-29.92952728,-8.72943878,87.26725006,273.7015686,0.05168905,1.61528313,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419525,-0.66545385,0.37421268,0.66582358,2.99599147,6.26434565,0.00001744,0.00036974,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419525,-0.66545385,0.37421268,0.66582358,2.99599147,6.26434565,0.00001744,0.00036974,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.08728790,39.37199783,-11.28529930,171.5164948,1758.044434,0.00000000,2.80203271,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10198498,39.37199783,-11.28529930,171.5368195,1758.251465,0.00000000,2.81663823,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.11171246,39.37199783,-11.28529930,171.5502625,1758.389648,0.00000000,2.82637835,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.04839706,39.37199783,-11.28529930,171.4628143,1757.494141,0.00000000,2.76312733,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10198498,39.37199783,-11.28529930,171.5368195,1758.251465,0.00000000,2.81663823,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941207,30.64141846,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943806,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257618,1.64567292,-4.42593002,-1.54847729,19.69104385,217.7371521,0.00664566,0.09717436,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43257570,1.64564085,-4.42593002,-1.54847729,19.69099617,217.7371521,0.00664564,0.09717403,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43258142,1.64575374,-4.42593002,-1.54847729,19.69923782,217.8277588,0.00665120,0.09725527,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18351746,-26.61015129,91.18351746,34.52409363,392.5595093,4023.736084,0.00000000,7.91383553,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18351746,-26.68689156,91.18351746,34.52409363,392.6432190,4024.592529,0.00000000,7.83723211,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18351746,-26.75742149,91.18351746,34.52409363,392.0174866,4018.177979,0.00000000,7.76671982,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18351746,-26.69206619,91.18351746,34.52409363,391.9416504,4017.401611,0.00000000,7.83202124,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18351746,-26.75745201,91.18351746,34.52409363,392.0167847,4018.171143,0.00000000,7.76669216,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18351746,-26.72475243,91.18351746,34.52409363,391.9787903,4017.782471,0.00000000,7.79934692,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18351746,-26.61595917,91.18351746,34.52409363,391.8554688,4016.517334,0.00000000,7.90822649,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18351746,-26.74647903,91.18351746,34.52409363,392.0066833,4018.067383,0.00000000,7.77768183,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18351746,-26.73560715,91.18351746,34.52409363,391.9916077,4017.914307,0.00000000,7.78847265,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18351746,-26.73560715,91.18351746,34.52409363,391.9916077,4017.914307,0.00000000,7.78847265,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18351746,-26.72585297,91.18351746,34.52409363,392.8134766,4026.336914,0.00000000,7.79829121,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999999,1.30159950,-0.47999999,-1.29999995,5.73507977,58.78715897,0.00000000,0.00166481,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554871,3993.967285,0.17526112,6.66693306,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554871,3993.967285,0.17526112,6.66693306,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6652222,3994.067627,0.17526992,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942444,3994.364990,0.17529604,6.66826153,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2834167,4000.404541,0.17582652,6.68844080,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986263,95.43415833,20.47821045,390.2838745,4000.408691,0.17582694,6.68845701,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,-0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85531807,-6.77798891,17.87291145,7.18850136,89.87641907,155.6914215,0.01759340,0.41051269,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803329,-5.31419611,9.49800014,5.60000038,51.17657852,966.7172241,0.00996657,0.28582704,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27149081,15.50000000,-2.13557363,74.81130219,1309.197632,0.00000000,1.13592124,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27149081,15.50000000,-2.13557363,74.81130219,1309.197632,0.00000000,1.13592124,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27149081,15.50000000,-2.13557363,74.81130219,1309.197632,0.00000000,1.13592124,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42768192,-2.90079451,15.50000000,4.02401924,74.13380432,1339.939697,0.07231682,1.12321877,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52879715,15.36870575,-54.49444199,-13.71140480,288.7656250,288.7655334,0.03435529,1.65722632,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52879715,15.36870575,-54.49444199,-13.71140480,288.7656250,288.7655334,0.03435529,1.65722632,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.52879715,15.36870575,-54.49444199,-13.71140480,288.7656250,288.7655334,0.03435529,1.65722632,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005650,-1.96019506,5.51378298,2.04327178,263.0437622,28.55887413,0.00372944,0.08311331,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005650,-1.96019506,5.51378298,2.04327178,263.0437622,28.55887413,0.00372944,0.08311331,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634344,0.01921367,-0.08628826,-0.01870290,0.45884776,4.20239687,0.00005501,0.00050847,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743980,0.10742988,-0.40727168,-0.10499490,2.18576169,20.01856232,0.00016778,0.00243049,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75287986,-1.12588906,3.77365875,1.34867239,176.9516144,20.84660339,0.02077998,0.22278866,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64121652,-0.72724611,3.65936017,0.93015105,167.6934814,19.64132500,0.01814418,0.20291242,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810677,-0.19317031,1.06876850,0.20276991,49.39509201,5.48159456,0.00066264,0.00960204,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580299,0.72539222,-12.60079288,-0.36124995,63.55875778,110.0722885,0.02501627,0.36416095,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411320,1.06887901,-13.98393631,-0.66405630,70.58586884,122.2419586,0.02017858,0.40487343,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22600079,4.12840033,-8.21649456,-3.93914723,46.25621796,160.2146301,0.00950414,0.18924414,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236160,4.06554842,-8.41963863,-3.87321973,47.04740143,162.9549408,0.01272382,0.19230315,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927120,4.31451893,-8.44083405,-4.11940908,47.67983246,165.1457672,0.00843494,0.19513226,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587973,2.63547206,-6.14611769,-2.34040380,33.85160065,310.2839050,0.01976177,0.29507914,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275644,2.65338230,-6.14611769,-2.34040380,33.87275696,302.4732361,0.01663861,0.31298566,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19508076,-1.41738796,7.21263313,1.70846617,333.7229614,37.40995789,0.01755249,0.29107869,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987320,-2.55085015,7.22920465,2.87182450,348.0331116,39.25982285,0.01933131,0.32098022,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.47283462,-48.82086182,-0.39596954,51.42922211,245.1027679,2093.580811,0.07686345,2.60848808,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833313,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284464,-1.38915884,3.44194388,1.51042104,161.8761902,18.84930611,0.00909786,0.12124294,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452642,-1.39608490,3.46373582,1.51808858,162.8683014,18.96483040,0.00920972,0.12198177,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03151798,-0.76697689,3.03627896,0.83601838,136.3437195,15.87621117,0.00476163,0.06905345,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725318,-0.75809115,3.00196433,0.82633251,134.8003235,15.69646740,0.00471237,0.06827144,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60848117,1.08607101,-2.60367274,-0.99832529,14.10871983,119.5511475,0.00480829,0.08775136,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61120868,1.09258687,-2.60367322,-0.99832535,14.28964520,121.0841675,0.00753561,0.09426364,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07082987,2.70877457,-7.05479670,-2.44479322,37.77598572,345.9773560,0.01603333,0.26399067,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07143307,2.70945501,-7.05479670,-2.44479346,38.04008484,348.3961182,0.01663638,0.26466975,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872211,-1.17527223,4.72310877,1.36504209,223.2688751,24.23275566,0.01438519,0.18976206,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,-0.00000000,0.00000000,-0.00000053,-0.00000629,0.00000000,0.00003134,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78776550,-4.97896814,10.83425045,5.05592680,261.1582642,61.49913025,0.04644727,0.07708271,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95935404,0.08743257,-1.95569992,-0.03524266,10.06704330,92.20059967,0.00365432,0.05219318,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95927429,0.08445911,-1.95554137,-0.03227618,10.06596565,92.19071198,0.00373296,0.05218200,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59107018,3.16430378,-11.57509422,-2.79961681,60.32925797,104.4793701,0.01597677,0.36470771,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22398090,3.35959983,-12.20778275,-2.97480679,63.65330124,110.2360382,0.01619783,0.38483077,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67050552,11.31380081,-31.56507874,-8.68159866,168.8618927,804.2053223,0.10542487,2.63226938,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17719269,12.39971256,-35.04797363,-9.48092556,187.2788849,891.9161987,0.12921710,2.91884017,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77032185,3.69086552,-9.75900745,-3.43582344,53.11654663,91.98830414,0.01131598,0.25507027,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57475281,3.57636023,-9.56275272,-3.32679200,51.98068237,90.02112579,0.01200209,0.24957281,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78776836,-4.97896862,10.84135532,5.05685472,261.5766602,61.58007050,0.05350513,0.07787970,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51140964,0.11474132,-1.50916910,-0.08422830,7.79844284,71.42324066,0.00224057,0.03050987,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94443345,0.24259377,-2.94044876,-0.18309613,15.20017624,139.2131500,0.00398441,0.05949455,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242617,-0.62279838,2.73672819,0.68497670,128.0507202,13.94780159,0.00430036,0.06216710,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876233,0.42921966,-2.28399348,-0.30431604,11.37693310,104.2809143,0.00476862,0.12489717,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78713226,1.73729956,13.84699917,-0.61311752,67.88883972,579.8839111,0.05986560,1.12418425,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81756783,1.58203101,13.84699917,-0.83606440,67.94589996,580.3712769,0.02943175,0.74598163,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78638744,1.74576306,13.84699917,-0.62028480,67.89040375,579.8972168,0.06061209,1.12547600,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699917,1.03294325,13.84699917,-0.28369161,67.83663177,579.4378052,0.00000000,0.74922603,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01367188,2.06259441,16.09700012,-0.49473271,78.88009644,673.7673950,0.08332930,1.56786215,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01368141,2.05343771,16.09700012,-0.45568970,78.87444305,673.7191772,0.08331732,1.59775209,1,
