xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6933212,-48.31327820,123.0360184,60.96307755,327.4661255,5594.212402,0.34269249,12.64982033,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75562072,-0.52999997,-2.75000000,6.96876049,119.0530396,0.00015520,0.00570197,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939926,-48.27795792,123.0360184,60.96307755,327.1516113,5588.841309,0.34203452,12.68501854,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938858,-48.33367538,123.0360184,60.96306992,327.2019653,5589.699707,0.34213978,12.62941933,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938019,-48.37542343,123.0360184,60.96306992,327.2396545,5590.343750,0.34221852,12.58769035,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940155,-48.26423264,123.0360184,60.96306992,327.1390686,5588.624023,0.34200805,12.69890785,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939316,-48.32051086,123.0360184,60.96306992,327.1793518,5589.313965,0.34209239,12.64254570,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940384,-48.26500320,123.0360184,60.96307755,327.1291809,5588.455078,0.34198737,12.69813919,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6942520,-48.13905334,123.0360184,60.96307755,327.0272217,5586.715820,0.34177443,12.82396889,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940613,-48.23641586,123.0360184,60.96306992,327.1150818,5588.213867,0.34195793,12.72678185,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80732918,93.70169830,-17.48064804,242.8547058,4249.957031,0.19606610,7.32668114,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16599083,72.90479279,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50572968,24.70049667,93.70169830,-17.48064804,242.7925568,4248.869141,0.19596574,7.21978903,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51589966,24.80933571,93.70169830,-17.48064804,242.8871613,4250.524902,0.18579648,7.32863903,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.70024109,93.70169830,-17.48064613,242.7882690,4248.793945,0.19595884,7.21953583,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50562286,24.80746078,93.70169830,-17.48064804,242.8568726,4249.995117,0.19606961,7.32681227,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50575256,24.69971848,93.70169830,-17.48064804,242.7794800,4248.640137,0.19594461,7.21901226,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50585938,24.59256744,93.70169830,-17.48064804,242.7111969,4247.444824,0.19583444,7.11188173,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59242058,93.70169830,-17.48064804,242.7086639,4247.401367,0.19583035,7.11173344,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59242058,93.70169830,-17.48064804,242.7086639,4247.401367,0.19583035,7.11173344,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8747864,-7.92421389,157.0215454,17.21924782,392.5951843,654.3253174,0.14676368,9.29503250,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-158.2770691,-7.97353029,158.4264679,17.31033134,396.0907898,660.1513062,0.14938882,9.33680153,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8754120,-7.95191908,157.0197296,17.24709511,392.5982056,654.3303223,0.14431985,9.29517555,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.11220972,9.90771198,0.11691085,-9.86558533,23.94976234,38.31989670,0.00469803,0.04219836,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.09748077,35.09430695,87.15038300,-31.01479340,227.6536713,379.4227600,0.05290824,4.07951307,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.19001675,2.69325328,-12.18228722,-2.55401921,51.99071121,30.04587555,0.00773643,0.13925567,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.19189739,-19.31444168,-11.16626740,19.76326752,93.00321960,54.79410934,0.02563469,0.44884515,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.47002411,3.07067418,66.47002411,1.52755833,160.6009521,2743.599365,0.00000000,4.59813786,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.47002411,3.05551004,66.47002411,1.52755833,160.5994263,2743.573242,0.00000000,4.58317041,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824555,0.06581970,-1.04804075,-0.05932396,2.54432750,9.02565861,0.00020579,0.00650615,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02456856,1.22727859,31.25999832,4.01103735,74.94154358,4454.158691,0.23542991,5.23831606,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78885341,165.7581024,0.00033284,0.00726127,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905058,165.7677002,0.00032608,0.00734366,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01489258,1.26858568,31.25999832,4.01103735,74.92140198,4452.960938,0.24510759,5.27961826,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01486778,1.30836308,31.25999832,4.01103735,74.92533875,4453.193848,0.24513328,5.31939316,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04394341,1.19396853,31.25999832,4.01103735,74.98432159,4456.700195,0.21605711,5.20501232,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08821134,2.16869617,-0.08724025,-2.14462233,5.27242613,18.37347031,0.00097055,0.02405799,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2539444,24.34547997,123.7003098,-11.78839016,306.1863708,5230.685547,0.44636244,12.55719948,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.9002228,24.09494209,123.9002228,-11.78838921,307.6145630,5255.082031,0.00000000,12.30647373,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148044,-0.30000001,-1.39999998,3.49293017,59.67502975,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154552,-0.30000001,-1.39999998,3.49308515,59.67540359,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01578712,-5.76297235,-4.00932169,5.92422390,16.94565201,60.63588715,0.00646603,0.16129357,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.06798029,-5.84179878,-4.06137657,6.00521612,17.17366409,61.45176315,0.00660451,0.16346171,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.80103779,12.58713627,-10.78723717,-12.22972393,40.01379776,138.2297821,0.01379902,0.35746041,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22530556,4.64264488,-21.19697571,-3.92208052,52.28665924,184.0331116,0.02832578,0.72053713,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97846985,4.81125784,-20.95762062,-4.09717989,51.79571533,182.3051147,0.02084726,0.71401864,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3907471,256.3344116,528.0939331,-222.2305756,1408.570068,1488.437378,0.70318300,34.10437775,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3837280,264.4202881,528.0948486,-229.9315948,1417.153564,1496.798096,0.71110487,34.48859024,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00159910,-13.31585026,-0.00044134,13.37215042,31.98629570,581.0913696,0.00115748,0.05613794,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00159910,-13.31585026,-0.00044134,13.37215042,31.98629570,581.0913696,0.00115748,0.05613794,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00159910,-13.31585026,-0.00044134,13.37215042,31.98629570,581.0913696,0.00115748,0.05613794,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-21.43080902,-0.00000000,21.42589188,55.67417526,703.5747070,0.00000000,-0.00491909,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-14.28612900,-0.00000000,14.28394127,37.12534332,469.1664124,0.00000000,-0.00218735,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.68186951,16.79059792,-85.35601807,-9.06916809,210.3106537,765.2439575,0.32585680,7.72138929,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.68186951,16.79059792,-85.35601807,-9.06916809,210.3106537,765.2439575,0.32585680,7.72138929,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00370981,-21.64068604,-0.00004102,21.81860352,51.98356247,944.3677979,0.00366853,0.17792366,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00370981,-21.64068604,-0.00004102,21.81860352,51.98356247,944.3677979,0.00366853,0.17792366,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00370981,-21.64068604,-0.00004102,21.81860352,51.98356247,944.3677979,0.00366853,0.17792366,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00370981,-21.64068604,-0.00004102,21.81860352,51.98356247,944.3677979,0.00366853,0.17792366,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-80.70603180,11.68554306,80.76049042,-8.63573742,409.4191895,195.2746582,0.05446426,3.04999876,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-80.70603180,11.68554306,80.76049042,-8.63573742,409.4191895,195.2746582,0.05446426,3.04999876,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-80.70603180,11.68554306,80.76049042,-8.63573742,409.4191895,195.2746582,0.05446426,3.04999876,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.48661804,13.54619694,-65.29950714,-9.11250782,160.8967896,579.8794556,0.18711230,4.43374777,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.55005646,13.56823254,-65.36257935,-9.12597275,161.0522614,580.4396973,0.18747407,4.44231987,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71846867,4.41857672,-12.70955181,-4.12403345,32.86441040,116.8181915,0.00891661,0.29460490,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94583130,4.52520561,-12.93732071,-4.22520113,33.47411346,118.9854889,0.00851049,0.30008730,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62228775,8.49218750,-33.59270477,-7.05582666,83.61087036,291.3711853,0.02958501,1.43635213,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00748444,8.35007000,-32.97896576,-6.93984270,82.08977509,286.0703735,0.02851834,1.41023195,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62228775,8.49218750,-33.59270477,-7.05582666,83.61087036,291.3711853,0.02958501,1.43635213,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12658691,7.83471251,-35.06373596,-5.83552933,87.27033997,304.1238708,0.06285126,1.99915361,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78930664,7.83123875,-34.73092651,-5.85034037,86.47042084,301.3364258,0.05838186,1.98094881,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29543686,-8.55400562,-23.28176498,9.09861374,61.09333801,215.0302277,0.01366728,0.54453301,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.29080868,-10.61667156,-12.27708340,11.05538940,39.98305511,142.1217346,0.01372565,0.43869302,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47413635,39.62367630,-25.42871475,-37.81380844,115.9664536,392.0004578,0.04542122,1.80967724,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57097006,2.10306764,-6.56945944,-2.04182053,17.04769325,53.46751785,0.00150929,0.06114885,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37884951,2.01442122,-6.37715244,-1.95505345,16.52892494,51.84048843,0.00169276,0.05928188,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96413994,-58.04312134,19.96413994,61.61700058,151.4309845,1091.565063,0.00000000,3.57386804,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,18.40692711,12.91753197,-18.40677452,-12.89830780,57.08847046,57.09003830,0.00043122,0.01990266,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87286186,-2.95227027,-17.83403969,3.80851579,46.01280594,157.3400879,0.03882126,0.85622436,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90916443,-2.88987947,-17.87347412,3.74750948,46.07827377,157.5639954,0.03568750,0.85758138,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28519249,-2.85466743,-17.24766922,3.68277764,44.49965668,152.1659546,0.03752026,0.82806826,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.96271896,11.50011826,-20.93468857,-10.62408924,60.88116455,201.5531921,0.02803004,0.87593889,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.30294991,-4.05073357,-20.28289032,4.72925663,52.71553040,178.8081055,0.02005512,0.67853153,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78638840,-5.77033901,10.78638840,6.11750221,64.19545746,30.47188950,0.00000000,0.34717754,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81450844,-1.16465366,10.81450844,1.43548834,57.08037567,26.80791092,0.00000000,0.27087390,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209420,-0.20054558,0.82221448,0.20436776,19.30400276,2.09322309,0.00012053,0.00382446,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817296,-0.18015602,0.84841353,0.18405594,19.78063011,2.14490008,0.00024094,0.00391342,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70727158,1.21167922,-4.70178556,-1.09623325,11.90324688,219.3704834,0.00548653,0.11542699,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79584932,1.22728992,-4.79009581,-1.10972476,12.12285519,223.4177551,0.00575304,0.11754859,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70846319,1.23645580,-4.70353127,-1.12082171,11.92133904,219.7040405,0.00493185,0.11562786,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38913441,4.36540699,-11.38260841,-4.13685083,30.08750153,104.1519775,0.00652084,0.22851300,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13848686,4.23133755,-11.13145065,-4.00814438,29.39193344,101.7443771,0.00703451,0.22321036,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21281624,0.92046756,-21.19038773,-0.17132315,52.76095200,182.0252380,0.02242863,0.74906415,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43562317,0.94589162,-21.41351318,-0.18888992,53.31682587,183.9430389,0.02210785,0.75697267,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64813614,0.68468487,-8.63404942,-0.48837477,21.64659882,74.21832275,0.01408474,0.19627461,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30592632,1.00207686,-8.30012512,-0.81234372,20.87546921,71.57439423,0.00580200,0.18968064,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62658596,-1.58225060,-11.61250782,1.94179809,29.11037827,101.4452820,0.01407607,0.35952264,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36420250,-1.58737528,-11.34919930,1.93889868,28.46726799,99.20411682,0.01500430,0.35152927,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35088921,8.20930290,-23.32069206,-7.23882389,62.39322281,210.9066772,0.03019992,0.97046912,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76600456,8.00756264,-22.73670578,-7.06138372,60.83367157,205.6350403,0.02930045,0.94621646,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78293371,-7.17144537,-2.78022933,7.26701689,19.52314758,67.07876587,0.00270593,0.09559414,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78359342,-7.11780548,-2.78115487,7.21272612,19.39690208,66.64469910,0.00243950,0.09498240,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60674953,3.41962719,-11.59216118,-3.04172421,31.81369972,103.1052094,0.01458681,0.37786800,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05282211,6.49728489,-22.02510643,-5.77930880,60.44601822,195.8999634,0.02771495,0.71794921,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44227982,4.79397631,-30.39263535,-3.50787234,81.78163147,262.1968689,0.04964783,1.28611517,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.00165547,9.17368984,-0.00032058,-9.09971905,21.94663620,43.99294281,0.00133483,0.07397793,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.00174407,9.15934563,-0.00041330,-9.08560276,21.91271400,43.92494202,0.00133071,0.07374942,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39201164,-30.12363815,21.42691040,31.41620827,89.50605774,611.6232910,0.03490215,1.29267216,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-86.14768219,-24.24896431,86.22421265,28.12910080,439.3938599,219.6013489,0.07653277,3.88021135,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13375092,13.99129677,-42.06729126,-12.26961613,107.8340378,368.2695923,0.06646187,1.72167909,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13375092,13.99129677,-42.06729126,-12.26961613,107.8340378,368.2695923,0.06646187,1.72167909,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.98085594,10.27073097,-29.93153572,-8.72952271,81.61637115,267.3555908,0.04931987,1.54124594,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419525,-0.66547346,0.37421268,0.66584319,2.99605918,6.26448774,0.00001744,0.00036976,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419525,-0.66547346,0.37421268,0.66584319,2.99605918,6.26448774,0.00001744,0.00036976,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.08727455,39.37199783,-11.28528595,171.5164642,1758.044312,0.00000000,2.80203199,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10197163,39.37199783,-11.28528595,171.5367889,1758.251343,0.00000000,2.81663752,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.11169815,39.37199783,-11.28528595,171.5502319,1758.389526,0.00000000,2.82637787,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.04838276,39.37199783,-11.28528500,171.4627991,1757.493896,0.00000000,2.76312685,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10197163,39.37199783,-11.28528595,171.5367889,1758.251343,0.00000000,2.81663752,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257618,1.64567292,-4.42593002,-1.54847729,19.69105339,217.7372589,0.00664567,0.09717445,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43257570,1.64564085,-4.42593002,-1.54847729,19.69100380,217.7372437,0.00664565,0.09717412,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43258142,1.64575374,-4.42593002,-1.54847729,19.69924736,217.8278809,0.00665120,0.09725535,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18367767,-26.63731003,91.18367767,34.55252075,392.5909424,4024.058594,0.00000000,7.91510439,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18367767,-26.71405983,91.18367767,34.55252075,392.6747131,4024.915527,0.00000000,7.83849192,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18370056,-26.78462219,91.18370056,34.55252457,392.0485229,4018.497070,0.00000000,7.76795149,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18370056,-26.71925354,91.18370056,34.55252457,391.9726257,4017.719238,0.00000000,7.83326054,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18370056,-26.78464890,91.18370056,34.55252457,392.0478516,4018.489502,0.00000000,7.76792383,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18370056,-26.75194740,91.18370056,34.55252075,392.0098877,4018.100830,0.00000000,7.80058193,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18370056,-26.64314270,91.18370056,34.55252075,391.8863831,4016.834717,0.00000000,7.90947390,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18370056,-26.77367401,91.18370056,34.55252075,392.0377502,4018.385986,0.00000000,7.77891350,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18370056,-26.76280403,91.18370056,34.55252457,392.0227356,4018.232422,0.00000000,7.78970575,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18370056,-26.76280403,91.18370056,34.55252457,392.0227356,4018.232422,0.00000000,7.78970575,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18367767,-26.75302315,91.18367767,34.55252075,392.8450623,4026.660889,0.00000000,7.79954815,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.48000008,1.30159962,-0.48000008,-1.30000007,5.73507166,58.78707123,0.00000000,0.00166481,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526115,6.66693449,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526115,6.66693449,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6651917,3994.067627,0.17526992,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942444,3994.364990,0.17529604,6.66826153,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2833862,4000.403809,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986263,95.43415833,20.47821045,390.2838745,4000.408936,0.17582692,6.68845606,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,0.00000000,0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85532379,-6.77484703,17.87291527,7.18529224,89.86895752,155.6785126,0.01759048,0.41044456,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803425,-5.31421041,9.49800014,5.60000038,51.17534637,966.6938477,0.00996609,0.28581318,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27719259,15.50000000,-2.14116478,74.81494141,1309.261597,0.00000000,1.13603234,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27719259,15.50000000,-2.14116478,74.81494141,1309.261597,0.00000000,1.13603234,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27719259,15.50000000,-2.14116478,74.81494141,1309.261597,0.00000000,1.13603234,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42769527,-2.89528704,15.50000000,4.01831102,74.12717438,1339.819702,0.07230388,1.12301779,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.58198166,15.36912346,-54.54757309,-13.70915890,289.0003967,289.0003357,0.03441119,1.65992284,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.58198166,15.36912346,-54.54757309,-13.70915890,289.0003967,289.0003357,0.03441119,1.65992284,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.58198166,15.36912346,-54.54757309,-13.70915890,289.0003967,289.0003357,0.03441119,1.65992284,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51006031,-1.96019554,5.51378489,2.04321671,262.9559021,28.54933357,0.00372695,0.08305781,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51006031,-1.96019554,5.51378489,2.04321671,262.9559021,28.54933357,0.00372695,0.08305781,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634464,0.01922453,-0.08628830,-0.01870291,0.46373957,4.24720001,0.00005619,0.00051937,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40744358,0.10748190,-0.40727189,-0.10499490,2.20906401,20.23198509,0.00017137,0.00248259,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75248981,-1.12159908,3.77371311,1.34914672,178.8336182,21.06832123,0.02122434,0.22755282,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64160991,-0.73153633,3.66016912,0.93908769,169.6025085,19.86492348,0.01855965,0.20755868,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06811070,-0.19317050,1.06877029,0.20273840,49.31354141,5.47254515,0.00066046,0.00957037,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580109,0.72536927,-12.60079288,-0.36124992,63.55675125,110.0688171,0.02501470,0.36413801,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411320,1.06885350,-13.98393822,-0.66405630,70.58364868,122.2381058,0.02017731,0.40484792,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22600079,4.12838793,-8.21649551,-3.93914723,46.25474167,160.2095184,0.00950353,0.18923204,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236065,4.06553650,-8.41963863,-3.87321973,47.04589844,162.9497070,0.01272300,0.19229086,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927120,4.31450701,-8.44083500,-4.11940908,47.67831421,165.1405029,0.00843440,0.19511977,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587877,2.63545537,-6.14611816,-2.34040380,33.85063553,310.2751160,0.01976065,0.29506239,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275597,2.65336466,-6.14611816,-2.34040380,33.87179184,302.4646606,0.01663766,0.31296787,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19508028,-1.41737545,7.21263123,1.70844698,333.7191467,37.40953064,0.01755209,0.29107210,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987463,-2.55086255,7.22920513,2.87183046,348.0295715,39.25942230,0.01933091,0.32097363,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.40356284,3.90822887,-0.40306357,-3.89145684,19.72447586,168.4850922,0.00049780,0.01689358,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255856,-1.24220610,-0.31132621,6.43064117,53.58833313,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43287182,-1.38916266,3.44190264,1.50950944,161.2637024,18.77798653,0.00902915,0.12032721,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45455408,-1.39608896,3.46369362,1.51717138,162.2520905,18.89307594,0.00914016,0.12106047,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03153419,-0.76697820,3.03627038,0.83566439,135.9925079,15.83531380,0.00473712,0.06869815,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99726915,-0.75809246,3.00195599,0.82598233,134.4530792,15.65603256,0.00468812,0.06792016,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60847592,1.08598197,-2.60367274,-0.99832511,14.10158348,119.4906845,0.00480343,0.08766259,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61117721,1.09189796,-2.60369706,-0.99832815,14.23711967,120.6390915,0.00748032,0.09357194,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07081032,2.70850706,-7.05479383,-2.44479275,37.75688171,345.8023682,0.01601711,0.26372367,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07138634,2.70822239,-7.05482817,-2.44479728,37.95111465,347.5813293,0.01655866,0.26343322,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70870495,-1.17527056,4.72306299,1.36466515,223.0480042,24.20878410,0.01435674,0.18938684,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,-0.00000000,-0.00000053,-0.00000630,0.00000000,0.00003136,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78772354,-4.97896242,10.83394432,5.05548096,260.4133301,61.32370758,0.04618267,0.07664358,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95929301,0.08704273,-1.95566618,-0.03524370,10.02927876,91.85471344,0.00362695,0.05180233,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95921266,0.08406944,-1.95550776,-0.03227725,10.02820587,91.84487152,0.00370500,0.05179123,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106922,3.16423702,-11.57509708,-2.79961705,60.32373810,104.4698105,0.01597384,0.36464095,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22398090,3.35952950,-12.20778561,-2.97480702,63.64748001,110.2259521,0.01619487,0.38476035,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67049026,11.31329823,-31.56508446,-8.68159866,168.8457947,804.1286011,0.10540475,2.63176680,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17717361,12.39915562,-35.04798126,-9.48092651,187.2610321,891.8310547,0.12919246,2.91828322,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.76995468,3.68908691,-9.75871754,-3.43577790,52.93579865,91.67528534,0.01123910,0.25333726,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57438755,3.57462096,-9.56246853,-3.32674837,51.80379486,89.71479034,0.01192054,0.24787717,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78741074,-4.97892714,10.84069061,5.05636692,260.8254089,61.40320587,0.05319823,0.07743299,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.50892329,0.11398302,-1.50670648,-0.08379094,7.75731468,71.04656219,0.00221700,0.03018890,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.93959713,0.24108458,-2.93565440,-0.18221278,15.12001133,138.4789581,0.00394250,0.05886867,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242712,-0.62279838,2.73672628,0.68492907,128.0016022,13.94245243,0.00429706,0.06211943,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876162,0.42918161,-2.28399420,-0.30431607,11.37520123,104.2650299,0.00476716,0.12485911,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78712368,1.76294088,13.84700108,-0.63857234,67.89447021,579.9320068,0.05987554,1.12437105,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81755924,1.62072384,13.84699917,-0.87450248,67.95751953,580.4703979,0.02944181,0.74623662,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78637886,1.77137721,13.84700108,-0.64571047,67.89611053,579.9458618,0.06062224,1.12566447,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84700108,1.07126391,13.84700108,-0.32192165,67.84073639,579.4728394,0.00000000,0.74931657,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366615,2.08740020,16.09700203,-0.51938730,78.88390350,673.8000488,0.08333734,1.56801343,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01367569,2.07777166,16.09700203,-0.47988397,78.87788391,673.7487183,0.08332462,1.59789217,1,
