xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260733,-0.39273983,5.27892256,0.52848876,45.28242493,25.90962410,0.00631463,0.13576455,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900555,-0.39236304,5.26528788,0.52776980,45.16601562,25.84301758,0.00628220,0.13541640,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39421654,3.01700306,20.44600105,-1.35709238,100.3645630,1075.497437,0.05178526,1.65992785,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35871696,2.91757178,18.45300102,-0.92625350,90.49630737,969.7501831,0.09428345,1.99133134,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29853439,3.54316688,24.37200165,-1.29551351,119.5422134,1281.003540,0.07346630,2.24767208,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.74642634,24.37200165,-0.51006126,119.3998337,1279.477661,0.00000000,2.23637819,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625031,3.24783254,22.40000153,-1.23636401,109.8818512,1177.484009,0.06374989,2.01147676,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300102,2.26991940,18.45300102,-0.98368704,90.51084137,969.9060059,0.00000000,1.28624463,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260209,0.53817153,-1.25197911,-0.43694106,6.80874491,59.24912643,0.01062270,0.10122812,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38297415,0.52964669,-3.37945485,-0.47902352,17.35815048,60.12231827,0.00351915,0.05062226,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30626369,0.51273847,-3.30275512,-0.46327811,16.96072388,58.74580002,0.00351018,0.04945819,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73339367,2.52637124,-6.71641016,-2.28027534,36.09254074,330.8242188,0.01698473,0.24609143,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37197208,2.39103436,-6.35590792,-2.15816331,34.15571213,313.0715027,0.01606427,0.23288618,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52886963,0.88094825,-2.52334809,-0.82665801,13.43943214,369.2616882,0.00552168,0.05429656,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645442,0.39979523,-0.99525136,-0.37794459,5.38830853,148.0488434,0.00120296,0.02184843,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331363,0.16988455,-0.53296924,-0.16589794,2.81124139,74.91035461,0.00034475,0.00399128,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361749,-0.89861017,2.80173564,1.01643515,136.7158356,14.93983555,0.00811808,0.11781722,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434873,-0.90702081,2.79201436,1.02461958,136.4256744,14.90812111,0.00766554,0.11759632,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127609,1.79883170,-5.15707827,-1.62202787,27.51555824,239.6301880,0.01419756,0.17679983,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690468,1.85885990,-5.15707827,-1.62202787,27.64276314,240.7381134,0.01982648,0.23683628,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54709148,-0.72446221,3.55752254,0.83241630,162.4188385,17.80236626,0.01043398,0.10798335,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54709148,-0.72446221,3.55752254,0.83241630,162.4188385,17.80236626,0.01043398,0.10798335,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650787,-0.86934471,4.26902819,0.99889433,194.9024506,21.36283875,0.01252077,0.12958004,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11168790,-2.51607347,3.12341952,2.65747094,177.1514893,20.02240562,0.01173208,0.14141347,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09815884,0.64478761,5.10586834,-0.51634270,227.4929504,25.05586433,0.00770974,0.12844096,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95536041,3.55938482,13.99800014,-2.66364360,69.79222107,1192.284180,0.04263818,0.89576012,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95548439,3.55750203,13.99800014,-2.66180515,69.79054260,1192.255371,0.04251670,0.89571702,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95404530,3.56313634,13.99800014,-2.66727018,69.79559326,1192.340942,0.04395618,0.89584607,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95380020,3.56688833,13.99800014,-2.67095876,69.79894257,1192.398682,0.04419934,0.89593250,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63743973,1.63828921,28.69411659,-0.26818743,139.1434784,1491.048828,0.05667992,1.37007773,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63687515,1.62502062,28.69411469,-0.26818749,139.1371002,1490.980469,0.05723774,1.35681570,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94599342,1.45920825,26.99416351,-0.26818752,130.9029083,1402.743286,0.04817183,1.19100678,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55228806,1.50648975,27.59918022,-0.26818752,133.8520660,1434.346802,0.04689328,1.23833013,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88555717,1.92257166,26.99374580,-0.26818582,130.7512360,1400.345703,0.10818979,1.65441108,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87860680,1.92170441,26.99370384,-0.26818582,130.7173004,1399.982544,0.11509597,1.65355277,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199505,0.94400895,9.04381371,-0.88661480,43.52194214,44.08664322,0.00182029,0.05743088,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210306,-0.47662476,2.53525567,0.52926552,123.9312134,12.46308231,0.00315260,0.05263888,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917296,-0.73183358,3.21465468,0.82334912,163.2725067,16.03256226,0.00548115,0.09151854,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098136,-0.73378414,3.22650266,0.82565051,163.8650818,16.09077454,0.00552101,0.09184953,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315215,-1.29085290,-1.23020589,1.33354485,8.81160641,80.70272827,0.00294578,0.04268341,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33788204,-1.39467800,2.34187579,1.45299482,121.0897522,13.60337925,0.00399390,0.05831287,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.03595631,-9.06732273,0.03705147,9.10017014,43.99538040,43.99538422,0.00108905,0.03284721,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.03605881,-9.08118820,0.03710319,9.11427689,44.06266022,44.06334305,0.00109241,0.03294856,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969388,0.77139366,-3.98560977,-0.69855976,19.71667862,68.29138184,0.00408335,0.07282988,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05186844,0.78330070,-4.04772043,-0.70935535,20.02383423,69.35534668,0.00414871,0.07396442,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297487,-0.53113347,1.12377894,0.54076475,54.86484909,6.05107403,0.00080365,0.00962947,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19097209,2.84295917,-2.18517900,-2.74625802,17.92544365,160.0693054,0.00579314,0.09672029,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77958274,-2.66126060,-3.77450800,2.74625826,23.08567619,212.8990631,0.00507473,0.08500177,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99857712,-11.02260971,32.04346466,12.37900066,794.9975586,172.8524017,0.04488923,1.35643530,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47057724,-11.16767502,32.51678467,12.54377556,806.5903320,175.3729095,0.04620794,1.37619305,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376072,-1.82753968,6.89224243,2.30927634,327.3584900,36.92737961,0.03848075,0.48172194,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879636,4.67763042,1.43221629,220.3152161,24.85244942,0.03437487,0.32341424,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325523,-1.10879636,4.67763042,1.43221629,220.3152161,24.85244942,0.03437487,0.32341424,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80582047,5.52449226,807.8201294,93.97499084,0.04730439,1.47681999,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80678558,5.51763201,806.2489014,93.79291534,0.04827056,1.46995378,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81898022,6.04349041,-12.78240681,-5.42927265,71.60469818,124.0064468,0.03657376,0.61425155,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05041313,6.18420601,-13.01438618,-5.55825138,72.96569061,126.3634872,0.03602973,0.62599915,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38378525,-1.85465348,33.47378159,4.68961573,818.3096313,170.7776794,0.08999846,2.83495188,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49629974,13.70262241,-54.46344757,-12.11778831,288.6805115,489.1748352,0.03285438,1.58482587,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49629974,13.70262241,-54.46344757,-12.11778831,288.6805115,489.1748352,0.03285438,1.58482587,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49629974,13.70262241,-54.46344757,-12.11778831,288.6805115,489.1748352,0.03285438,1.58482587,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682846,-10.90189934,36.92954254,12.68226242,901.9020386,196.4774323,0.08271085,1.78030062,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99401474,-11.42667580,37.05597305,13.22140121,908.7738647,197.9743195,0.06195787,1.79472995,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53152466,17.17200279,-54.50767899,-16.26009941,286.5447693,286.5449524,0.02384421,0.91204113,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50774384,16.26009941,-54.40498734,-13.20677853,286.5452881,492.6551208,0.10275975,3.05343223,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780155,-5.68267679,13.05137157,6.60442924,628.2561646,72.72619629,0.06357156,0.92178768,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522232,-10.72660065,37.96110916,17.18932915,905.4524536,207.9450836,0.20588362,6.46273708,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26094055,-9.16562366,32.33784866,11.85480404,785.7761841,171.1796112,0.07690624,2.68915510,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298679,3.12276912,-11.60571861,-2.77691197,60.76743317,105.2382736,0.01727103,0.34590316,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555880,-1.17431116,4.70051813,1.35044980,108.8953094,24.16914368,0.01495793,0.17613725,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966045,-1.94643307,8.55760002,2.33096576,386.7564087,43.97718430,0.01793934,0.38455880,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966141,-1.94643307,8.55725002,2.32837844,388.0371399,43.85766220,0.01759067,0.38196877,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39163017,-7.67392731,27.80761337,15.00779533,1303.919800,156.2877960,0.41598547,7.33388138,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39163589,-7.67392683,27.55861855,10.57668209,1277.867798,145.9531250,0.16698250,2.90271235,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89996338,14.35368252,-34.89996338,-14.23294544,186.7772980,186.7788391,0.00000000,0.12157135,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89996338,14.35368252,-34.89996338,-14.23294544,186.7772980,186.7788391,0.00000000,0.12157135,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.90069580,14.23294544,-34.82933044,-12.01813030,186.7822113,324.5691833,0.07136280,2.21479559,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.90069580,14.23294544,-34.82933044,-12.01813030,186.7822113,324.5691833,0.07136280,2.21479559,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65109730,0.96279186,-4.65074348,-0.94912899,23.28265953,35.40685272,0.00035065,0.01370741,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65109730,0.96279186,-4.65074348,-0.94912899,23.28265953,35.40685272,0.00035065,0.01370741,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98780727,-5.68267727,13.04914379,6.57329845,637.0612183,72.11637878,0.06133778,0.89062464,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56159592,16.76600647,-35.39298248,-13.31529045,193.6971436,335.4483643,0.16861577,3.45074153,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370804,-4.15107441,13.59742737,4.65718269,338.4362488,71.95095825,0.00371988,0.50612950,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370804,-4.15107441,13.59742737,4.65718269,338.4362488,71.95095825,0.00371988,0.50612950,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73054695,-0.36730641,-13.72778893,0.82949501,68.76007080,327.4698181,0.00275898,0.46223262,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93732071,-15.92184162,-5.40646744,68.16041565,130.6408081,0.00000000,0.53085315,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93732071,-15.92184162,-5.40646744,68.16041565,130.6408081,0.00000000,0.53085315,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,105.5306320,19.20923042,-105.5306320,-15.66244793,247.4794159,427.9331360,0.00000000,3.54675531,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,107.1104279,19.49697495,-107.1104279,-15.89676476,251.1842804,434.3392029,0.00000000,3.59985042,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86573410,25.69043350,-56.86573410,-22.96174240,252.2057343,477.3519287,0.00000000,2.72869325,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46275330,25.96018600,-57.46275330,-23.20283508,254.8536224,482.3635559,0.00000000,2.75734091,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66707611,26.05247498,-57.66707611,-23.28530312,255.7597961,484.0786743,0.00000000,2.76714563,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,97.30890656,-2.49514532,-97.30890656,5.12760115,227.7670898,393.8472290,0.00000000,2.63203692,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,97.30890656,-2.49514532,-97.30890656,5.12760115,227.7670898,393.8472290,0.00000000,2.63203692,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41227722,11.89045048,-33.41227722,-11.49677467,83.37394714,144.1672363,0.00000000,0.39351887,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08284760,11.77318287,-33.08284760,-11.38343334,82.55188751,142.7458191,0.00000000,0.38963890,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17830944,-11.20002079,-5.12111330,29.54957581,49.86523819,0.00000000,0.05739256,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17830944,-11.20002079,-5.12111330,29.54957581,49.86523819,0.00000000,0.05739256,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88971901,-1.75055540,-31.88971901,2.49803734,130.2666321,249.6777039,0.00000000,0.74748176,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.76198220,-32.09787750,2.51434326,131.1169434,251.3074799,0.00000000,0.75236094,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.76198220,-32.09787750,2.51434326,131.1169434,251.3074799,0.00000000,0.75236094,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,94.34124756,-10.29533100,-94.34124756,13.22821045,222.0345306,388.5604553,0.00000000,2.93275714,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,98.39272308,-10.73754883,-98.39272308,13.79624271,231.5697784,405.2471313,0.00000000,3.05870390,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,85.63964844,-5.97038841,-85.63964844,8.61069870,200.8518524,351.0655823,0.00000000,2.64050913,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00000763,11.73270607,37.00000763,-9.48029518,158.4321747,1623.930298,0.00000000,2.25245237,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00000763,11.73270607,37.00000763,-9.48029518,158.4321747,1623.930298,0.00000000,2.25245237,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866791,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-2.74004269,14.72801018,2.74004269,-14.65717888,36.51715469,60.86192322,0.00000000,0.07083159,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-2.74990225,14.78100586,2.74990225,-14.70991802,36.64855576,61.08092117,0.00000000,0.07108647,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41795921,-16.89244843,-23.41795921,17.82093430,116.5165558,231.6984100,0.00000000,0.92840379,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12679482,-16.68236732,-23.12679482,17.59932709,115.0677414,228.8174591,0.00000000,0.91686052,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,119.0136108,-32.59982300,-119.0136108,37.98643494,302.4698792,504.1164551,0.00000000,5.38661003,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356041,-0.69825977,-11.14356041,0.83419013,45.28863907,86.80322266,0.00000000,0.13593033,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,37.94721985,13.39138031,-37.94721985,-12.78101349,95.07258606,162.4156952,0.00000000,0.61036724,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,39.20567322,13.83561325,-39.20567322,-13.20487213,98.22560883,167.8019104,0.00000000,0.63060904,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98248768,0.58743644,-8.98248768,-0.48968783,36.49605179,70.82515717,0.00000000,0.09774911,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87118292,0.38395810,-5.87118292,-0.32008699,23.85474777,46.29313278,0.00000000,0.06389131,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502501,-0.07824776,-6.15502501,0.11905074,25.01094246,47.93763733,0.00000000,0.04080299,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233088,-0.07821351,-6.15233088,0.11899864,24.99999428,47.91665649,0.00000000,0.04078513,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944592,-3.38855124,-9.95655537,3.92527628,240.0403748,43.48557281,0.04289046,0.53672504,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-19.99999809,6.35623169,19.99999809,-4.29789448,84.88545990,468.5677490,0.00000000,2.05833721,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38514709,5.35763311,-29.38514709,-5.05896044,72.54644012,122.4222031,0.00000000,0.29874548,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38514709,5.35763311,-29.38514709,-5.05896044,72.54644012,122.4222031,0.00000000,0.29874548,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,72.69585419,-4.17322874,-72.69585419,5.75404787,172.4947052,294.6783752,0.00000000,1.58109725,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,72.40052032,-4.15612411,-72.40052032,5.73068142,171.7939301,293.4812622,0.00000000,1.57467389,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,75.88656616,-4.35630369,-75.88656616,6.00661802,180.0657043,307.6122131,0.00000000,1.65049362,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001009,-0.00000000,0.00000000,0.00004091,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003671,0.00000000,0.00000000,0.00014881,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003671,0.00000000,0.00000000,0.00014881,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00002780,-0.00000000,-0.00000000,0.00011268,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001009,-0.00000000,0.00000000,0.00004091,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23538589,10.62466526,-46.23538589,-9.01671600,192.3108521,368.5958252,0.00000000,1.60794878,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39171982,9.74140930,-42.39171982,-8.26713371,176.3235626,337.9534912,0.00000000,1.47427583,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43842697,9.98193741,-43.43842697,-8.47126007,180.6772308,346.2980042,0.00000000,1.51067770,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-62.80766296,-10.88454533,62.80766296,12.31889248,258.4005127,155.0402985,0.00000000,1.43434763,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-62.80766296,-10.88454533,62.80766296,12.31889248,258.4005127,155.0402985,0.00000000,1.43434763,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-62.80766296,-10.88454533,62.80766296,12.31889248,258.4005127,155.0402985,0.00000000,1.43434763,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04099274,-1.53271770,83.04099274,8.80551529,335.7269592,3525.133057,0.00000000,7.27277994,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04099274,-1.56661332,83.04099274,8.80551529,335.7294922,3525.159668,0.00000000,7.23881292,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.00000000,-2.07409120,85.00000000,9.65062714,343.6908264,3608.753174,0.00000000,7.57652426,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94387817,-2.15136003,-13.94387817,2.31264782,57.68806076,110.5687790,0.00000000,0.16128768,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63934612,-2.25866175,-14.63934612,2.42799401,60.56531525,116.0835342,0.00000000,0.16933210,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-10.27012730,17.09692764,10.27012730,-16.94320297,48.60615158,81.01025391,0.00000000,0.15372474,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037259,-0.68436098,-1.56037259,0.68760848,6.91615009,13.42173386,0.00000000,0.00322182,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811378,-1.02997613,-2.34811378,1.03468919,10.40790844,20.19742012,0.00000000,0.00484833,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25516701,1.26567531,-13.25516701,-1.07879055,54.48239899,104.4245911,0.00000000,0.18688481,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21918201,1.26223922,-13.21918201,-1.07586181,54.33449554,104.1411133,0.00000000,0.18637745,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24049377,9.27523041,-31.24049377,-8.44881439,133.6339569,256.1317444,0.00000000,0.82641560,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63099861,9.39116955,-31.63099861,-8.55442429,135.3043823,259.3333740,0.00000000,0.83674586,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00003147,1.36857879,14.00003147,-0.05522911,70.99166870,1212.774292,0.00000000,1.31335151,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00003147,1.36857879,14.00003147,-0.05522911,70.99166870,1212.774292,0.00000000,1.31335151,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00003147,1.36857879,14.00003147,-0.05522911,70.99166870,1212.774292,0.00000000,1.31335151,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000759,0.00000000,0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26945496,114.0854111,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063904,113.0474091,0.00000000,0.50983000,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,0.00000000,-7.58400917,-0.00000000,7.60820341,31.39113808,38.39681625,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.43314362,-15.95964909,-69.43314362,18.62976265,170.3212433,290.9656067,0.00000000,2.66994357,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.57880402,-21.96962738,-95.57880402,25.64479446,234.4573212,400.5310669,0.00000000,3.67533350,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.80179000,58.47898865,0.79036009,234.3913116,2358.562256,0.00000000,3.59201980,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.93764591,58.47898865,0.79036021,234.4179535,2358.830322,0.00000000,3.72782803,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.82974458,58.47898865,0.81431043,234.3966827,2358.616699,0.00000000,3.64409542,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280502,79.51294708,0.00000000,0.08868878,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,23.32687378,33.15517426,-23.32687378,-32.59033966,96.27305603,160.4550934,0.00000000,0.56483054,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.65957546,-24.68599319,-10.30922222,111.4397202,208.2528229,0.00000000,1.35030830,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.77718544,-24.93509865,-10.41328335,112.5641861,210.3544006,0.00000000,1.36393416,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.16812366,45.66699219,2.94965911,186.3981323,1910.580811,0.00000000,3.11782575,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142639,51.40773392,0.00000000,0.05112862,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709515,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-2.93680835,0.00000000,2.94965911,11.98703575,122.8653183,0.00000000,0.01289397,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006866,0.00000000,-0.00000000,0.00028060,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79608607,-11.59459019,-0.64783299,47.29691315,90.65242004,0.00000000,0.14825301,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75279993,-10.96415043,-0.61260796,44.72520828,85.72331238,0.00000000,0.14019194,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255951,-3.42794394,-25.66255951,4.00131464,106.0112839,203.1882935,0.00000000,0.57337081,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53796148,-25.65319824,3.10628533,104.8598557,202.6567993,0.00000000,0.56845903,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233742,-20.61581421,-5.30825329,87.10681915,166.9547424,0.00000000,0.48408407,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679495,-20.53965378,-4.26032972,85.83262634,164.5125122,0.02264472,0.47646505,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,85.36656189,8.47000790,-85.36656189,-5.61917782,201.2530975,348.0000610,0.00000000,2.85059690,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,88.36941528,8.76785183,-88.36941528,-5.81691694,208.3323364,360.2413025,0.00000000,2.95086908,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21816778,-12.17174721,2.48621631,50.01197433,97.05444336,0.00000000,0.26808268,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00949287,-11.02687931,2.25239086,45.30784988,87.92559052,0.00000000,0.24286695,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.61368942,1.97864807,-50.61368942,-0.99732679,118.3428650,204.6344910,0.00000000,0.98089260,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12761033,-6.73761129,1.30418515,27.56685829,52.83647537,0.00000000,0.17657474,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112684,-0.08902866,-0.24110132,0.08952285,1.03723979,5.72556353,0.00002551,0.00049419,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63613224,-41.60320282,-9.32258320,173.1691589,331.9075623,0.00000000,1.31354952,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63613224,-41.60320282,-9.32258320,173.1691589,331.9075623,0.00000000,1.31354952,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,75.47984314,119.6439896,-75.47984314,-114.5225906,331.8727112,553.1212158,0.00000000,5.12139320,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,71.88556671,-63.26426315,-71.88556671,65.85168457,224.6517639,393.1409607,0.00000000,2.58728647,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52711296,-0.00000000,-20.70042038,86.81231689,748.7562256,0.00000000,0.82669204,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52711296,-0.00000000,-20.70042038,86.81231689,748.7562256,0.00000000,0.82669204,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58150196,1.56291783,4.58150196,-1.55050945,19.42177391,111.2282257,0.00000000,0.01237161,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,57.42000961,6.63158751,-57.42000961,-4.97530985,138.1287842,230.2146454,0.00000000,1.65627742,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,56.79700470,6.55963421,-56.79700470,-4.92132759,136.6300964,227.7168274,0.00000000,1.63830686,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00003816,0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-12.82769108,-0.00000000,13.08972645,51.20911407,524.8916016,0.00000000,0.26208013,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.26150966,-1.35945940,-1.24466038,7.49411297,42.40179062,0.00000000,0.01685544,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35966492,-12.15496826,80.35966492,16.01860428,187.5135040,2830.282471,0.00000000,3.86350012,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6537170,-65.39441681,229.6537170,88.21636200,550.9162598,7567.448730,0.00000000,22.82177734,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,-5.44292164,2.21766376,5.44327545,-2.19979000,13.54544735,13.54541874,0.00033916,0.01780585,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,-5.44290638,2.20578241,5.44290638,-2.21766376,14.24732018,13.54541302,0.00000000,0.00017460,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75956726,27.11050797,-61.75956726,-23.10605049,158.5621643,512.8496704,0.00000000,4.00451088,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-5.45264769,185.5846100,17.45151520,427.0674744,5729.821777,0.00000000,11.99877071,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,0.00000000,0.00002884,-0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08111000,9.28669739,-23.08111000,-8.71396160,60.99618149,194.8489380,0.00000000,0.57273602,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17668533,9.32515144,-23.17668533,-8.75004387,61.24876022,195.6557617,0.00000000,0.57510763,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10828018,13.72348499,-34.10828018,-12.87712002,90.13756561,287.9394531,0.00000000,0.84636492,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500488,-19.91114044,213.5500488,36.69443512,493.3400879,6776.575195,0.00000000,16.78320694,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00000572,-6.55182076,21.00000572,7.73817825,51.22504425,859.0866089,0.00000000,1.18635106,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00000381,-3.97077203,39.00000381,7.73817825,91.28442383,1530.915527,0.00000000,3.76739955,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00000381,-3.97646832,39.00000381,7.73817825,91.28575897,1530.938477,0.00000000,3.76167941,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00000381,-3.97646832,39.00000381,7.73817825,91.28575897,1530.938477,0.00000000,3.76167941,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00000381,-4.03085136,39.00000381,7.73817825,91.29869080,1531.155151,0.00000000,3.70732427,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00000381,-4.03085136,39.00000381,7.73817825,91.29869080,1531.155151,0.00000000,3.70732427,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00001144,-3.51810646,43.00001144,9.02787495,100.4638672,1684.862793,0.00000000,5.50973034,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00001144,-3.51810646,43.00001144,9.02787495,100.4638672,1684.862793,0.00000000,5.50973034,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.64581871,11.65999889,-3.34379125,28.67032814,276.9552917,0.00000000,0.30202305,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20579842,-10.12218571,-0.08545363,23.46807098,78.71580505,0.00000000,0.12026110,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20579842,-10.12218571,-0.08545363,23.46807098,78.71580505,0.00000000,0.12026110,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00002289,-26.19184494,85.00002289,33.15536880,205.3987885,3680.061035,0.00000000,6.96357918,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00002289,-26.19184494,85.00002289,33.15536880,205.3987885,3680.061035,0.00000000,6.96357918,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72700500,-28.14491653,77.72700500,34.16007614,190.9005890,3420.301758,0.00000000,6.01521730,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.45909882,85.96398163,-2.13823867,211.2528229,3696.923828,0.00000000,18.32080269,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.64466667,85.96398163,-2.13823867,208.0853577,3641.493408,0.00000000,11.50640106,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.97952414,53.43898392,-1.17821324,129.1720886,2260.511475,0.00000000,6.80132151,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63105583,78.69104004,22.10280418,186.4204102,1351.547974,0.00000000,6.47175455,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.783691,0.00000000,16.21633148,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.91744995,75.00000000,-27.00924873,193.1055603,3298.888184,0.00000000,6.90831375,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.80828857,-39.99999619,68.19232941,1231.396729,184.7095184,0.00000000,3.38404369,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6999969,36.93974304,150.6999969,-23.30234528,364.0080261,4767.493652,0.00000000,13.63732624,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999664,19.66117096,106.1999664,-7.76744843,253.3785095,4328.550293,0.00000000,11.89383316,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,33.99599457,99.99998474,-27.40488052,252.5055389,3307.121338,0.00000000,6.59110975,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.92056274,59.99999237,-9.13496017,146.7291260,2506.622070,0.00000000,3.78551435,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.13918793,-8.13978004,-0.74279404,33.15962219,341.9585571,0.00000000,0.39639059,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852234,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75962830,8.16660786,-10.74027538,-7.53330088,54.99520493,298.8297729,0.01934894,0.63328093,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999619,-6.43600893,23.99999619,7.87838936,101.6791840,1031.026733,0.00000000,1.44239271,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16355705,3.30237961,8.18195152,-3.07284713,35.67345428,356.7345276,0.01839462,0.22953281,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.29745102,23.40262604,39.41012955,-20.92661858,110.6807327,733.8933716,0.04273788,2.43568349,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43141937,22.66425133,39.54362106,-20.21542740,110.0581894,729.7863159,0.04226088,2.40849829,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.47189713,34.99999237,32.83281708,108.2443085,775.7507935,0.00000000,1.36092532,1,
