xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6933212,-48.31322861,123.0360184,60.96302414,327.4660950,5594.211914,0.34269229,12.64981461,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75562072,-0.52999997,-2.75000000,6.96876049,119.0530396,0.00015520,0.00570197,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939774,-48.27790833,123.0360184,60.96302795,327.1515503,5588.840332,0.34203440,12.68501472,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938705,-48.33362579,123.0360184,60.96302414,327.2019348,5589.699219,0.34213963,12.62941360,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938019,-48.37537766,123.0360184,60.96302414,327.2395935,5590.342285,0.34221840,12.58768559,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940002,-48.26418686,123.0360184,60.96302414,327.1390076,5588.623047,0.34200794,12.69890404,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939240,-48.32046509,123.0360184,60.96302414,327.1793213,5589.313965,0.34209231,12.64254189,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940308,-48.26495743,123.0360184,60.96302414,327.1290894,5588.454590,0.34198725,12.69813442,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6942444,-48.13900757,123.0360184,60.96302414,327.0271606,5586.714844,0.34177428,12.82396507,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940536,-48.23637009,123.0360184,60.96302414,327.1150513,5588.213379,0.34195778,12.72677803,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50562286,24.80703354,93.70169067,-17.48036385,242.8545074,4249.953125,0.19606575,7.32666779,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16599083,72.90479279,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50572205,24.70020294,93.70169067,-17.48036575,242.7923584,4248.865234,0.19596542,7.21977806,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51589203,24.80904007,93.70169067,-17.48036575,242.8869629,4250.520996,0.18579622,7.32862806,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50572968,24.69994736,93.70169067,-17.48036575,242.7880707,4248.790039,0.19595850,7.21952343,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50561523,24.80716705,93.70169067,-17.48036575,242.8566742,4249.991699,0.19606930,7.32679939,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.69942474,93.70169067,-17.48036575,242.7792664,4248.636719,0.19594428,7.21900034,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50585175,24.59227371,93.70169067,-17.48036385,242.7109680,4247.441406,0.19583413,7.11187029,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50585175,24.59212494,93.70169067,-17.48036385,242.7084198,4247.396973,0.19583003,7.11172199,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50585175,24.59212494,93.70169067,-17.48036385,242.7084198,4247.396973,0.19583003,7.11172199,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8815765,-7.92371130,157.0283508,17.21954346,392.6120605,654.3535156,0.14677630,9.29583168,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-158.2839203,-7.97302437,158.4333191,17.31062889,396.1078186,660.1797485,0.14940168,9.33760548,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8821869,-7.95141745,157.0265350,17.24739456,392.6151123,654.3585205,0.14433226,9.29597664,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.10903366,9.90699959,0.11373407,-9.86487865,23.94793129,38.31696701,0.00469731,0.04219190,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.06484985,35.09369659,87.11772919,-31.01683807,227.5796356,379.2994080,0.05287382,4.07685995,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.20717335,2.69095635,-12.19942284,-2.55135751,52.05876160,30.08520126,0.00775669,0.13962042,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.20925903,-19.31652260,-11.18360424,19.76577568,93.04761505,54.82026672,0.02565916,0.44927368,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215186,34.03059769,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46863556,4.93739939,66.46863556,-0.32369348,160.8709564,2748.211914,0.00000000,4.61361074,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46863556,4.92213297,66.46863556,-0.32369351,160.8685303,2748.170654,0.00000000,4.59854078,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824567,0.06582026,-1.04804087,-0.05932396,2.54443598,9.02604389,0.00020581,0.00650671,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02457237,1.22727895,31.26000214,4.01103735,74.94156647,4454.159180,0.23542994,5.23831606,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78885388,165.7581024,0.00033284,0.00726127,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905082,165.7676849,0.00032608,0.00734366,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01489639,1.26858592,31.26000214,4.01103783,74.92140198,4452.961426,0.24510764,5.27961969,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01486778,1.30836332,31.26000214,4.01103783,74.92533112,4453.194336,0.24513330,5.31939363,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04394341,1.19396937,31.26000214,4.01103735,74.98432159,4456.700684,0.21605718,5.20501375,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08821432,2.16875720,-0.08724079,-2.14462280,5.27905226,18.39656067,0.00097300,0.02411851,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2572403,22.02184677,123.7005844,-9.54982376,305.1475525,5212.937500,0.44333860,12.47213364,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.9004135,21.77418518,123.9004135,-9.54982185,306.5856628,5237.503906,0.00000000,12.22428131,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308586,59.67540741,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01567745,-5.76572895,-4.00921059,5.92700672,16.94702721,60.64081192,0.00646708,0.16131973,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.06786871,-5.84459257,-4.06126404,6.00803661,17.17506027,61.45675278,0.00660559,0.16348825,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.80125618,12.59276390,-10.78745461,-12.23532772,40.01516724,138.2345123,0.01379997,0.35748494,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22528648,4.64232922,-21.19696999,-3.92207980,52.27523804,183.9929199,0.02831341,0.72022229,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97845650,4.81094551,-20.95761681,-4.09717894,51.78440094,182.2652893,0.02083815,0.71370667,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.4116211,252.6588135,528.1112061,-218.7310944,1404.778320,1484.570068,0.69953406,33.92740250,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.4005737,261.9523315,528.1090698,-227.5906067,1414.542603,1494.040161,0.70848715,34.36162949,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,-0.00168123,-15.46294212,0.00324236,15.53880405,37.14387131,674.7872925,0.00156085,0.07570109,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,-0.00168123,-15.46294212,0.00324236,15.53880405,37.14387131,674.7872925,0.00156085,0.07570109,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,-0.00168123,-15.46294212,0.00324236,15.53880405,37.14387131,674.7872925,0.00156085,0.07570109,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-24.90323257,-0.00000000,24.89659309,64.67733002,817.3508301,0.00000000,-0.00663868,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-16.60061646,-0.00000000,16.59766197,43.12921906,545.0395508,0.00000000,-0.00295203,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.44210815,16.75275040,-85.11808777,-9.07476044,209.7182617,763.0883789,0.32402366,7.67795134,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.44210815,16.75275040,-85.11808777,-9.07476044,209.7182617,763.0883789,0.32402366,7.67795134,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00314865,-19.93813896,-0.00003439,20.08916473,47.89383316,870.0712280,0.00311400,0.15102915,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00314865,-19.93813896,-0.00003439,20.08916473,47.89383316,870.0712280,0.00311400,0.15102915,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00314865,-19.93813896,-0.00003439,20.08916473,47.89383316,870.0712280,0.00311400,0.15102915,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00314865,-19.93813896,-0.00003439,20.08916473,47.89383316,870.0712280,0.00311400,0.15102915,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-79.75577545,11.57440662,79.80895996,-8.59631634,404.5772095,192.9652710,0.05318365,2.97828460,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-79.75577545,11.57440662,79.80895996,-8.59631634,404.5772095,192.9652710,0.05318365,2.97828460,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-79.75577545,11.57440662,79.80895996,-8.59631634,404.5772095,192.9652710,0.05318365,2.97828460,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.31343079,13.50510979,-65.12731934,-9.09513569,160.4659424,578.3266602,0.18611157,4.41003466,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.37673187,13.52712059,-65.19025421,-9.10861301,160.6210938,578.8857422,0.18647158,4.41856527,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71849728,4.41851711,-12.70958328,-4.12403774,32.86088181,116.8056717,0.00891470,0.29454163,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94586086,4.52514553,-12.93735218,-4.22520542,33.47052383,118.9727097,0.00850866,0.30002281,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62225723,8.49132919,-33.59268951,-7.05582523,83.58592224,291.2842407,0.02956736,1.43549514,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00745392,8.34922695,-32.97895050,-6.93984127,82.06527710,285.9850159,0.02850133,1.40939045,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62225723,8.49132919,-33.59268951,-7.05582523,83.58592224,291.2842407,0.02956736,1.43549514,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12613297,7.82509136,-35.06358719,-5.83551979,87.06031799,303.3919373,0.06254910,1.98954248,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78887558,7.82170582,-34.73077774,-5.85033083,86.26232147,300.6112061,0.05810118,1.97142506,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29095078,-8.73674202,-23.27736282,9.27797222,60.90349579,214.3620148,0.01358247,0.54115415,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28573513,-10.78056145,-12.27198505,11.22004128,40.01776886,142.2451172,0.01374950,0.43945518,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.48294449,39.97040176,-25.43745041,-38.15771484,116.0566940,392.3054199,0.04549193,1.81249416,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57085323,2.10212636,-6.56936550,-2.04180312,16.91822052,53.06145477,0.00148646,0.06022356,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37873316,2.01350904,-6.37706137,-1.95503724,16.40339279,51.44677734,0.00166715,0.05838484,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96407127,-59.08775330,19.96407127,62.72225189,152.7100220,1100.784912,0.00000000,3.63449502,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,0.84389436,11.63857460,-0.84406149,-11.63398361,29.40226364,29.40404129,0.00011439,0.00527956,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87234306,-2.97247267,-17.83360481,3.82684135,45.67147827,157.1677094,0.03873624,0.85434914,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90872002,-2.91013598,-17.87310982,3.76585078,45.73647308,157.3913574,0.03560934,0.85570318,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28468895,-2.87422490,-17.24725151,3.70049357,44.16955948,151.9992065,0.03743809,0.82625467,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88768196,10.29870319,-20.86105347,-9.46665764,58.71782684,196.4377899,0.02662525,0.83203912,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37418556,-2.93159175,-20.35447693,3.59832454,51.89874268,177.2433777,0.01970566,0.66670805,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78621674,-5.77071381,10.78621674,6.11642551,64.06118011,30.40815163,0.00000000,0.34572670,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81433582,-1.14561939,10.81433582,1.41521204,56.94938660,26.74638939,0.00000000,0.26963210,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209623,-0.20055147,0.82221645,0.20433369,19.35260582,2.08450079,0.00011953,0.00379267,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817541,-0.18015057,0.84841430,0.18403079,19.83038330,2.13596678,0.00023894,0.00388089,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70722532,1.21044731,-4.70179749,-1.09623456,11.83947659,218.1952515,0.00542790,0.11419354,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79580021,1.22603524,-4.79010820,-1.10972595,12.05790806,222.2208405,0.00569156,0.11629245,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70842314,1.23522174,-4.70354319,-1.12082303,11.85747147,218.5270233,0.00487915,0.11439226,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38888550,4.35810709,-11.38256836,-4.13684750,29.60316277,102.4753723,0.00631259,0.22121514,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13822269,4.22420692,-11.13141155,-4.00814247,28.91879082,100.1065292,0.00680985,0.21608186,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21227646,0.90579742,-21.19028664,-0.17132506,52.24161911,180.2335510,0.02198926,0.73439038,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43508720,0.93106556,-21.41341209,-0.18889183,52.79202652,182.1324768,0.02167477,0.74214399,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64782524,0.68076497,-8.63401890,-0.48837531,21.42927742,73.47320557,0.01380335,0.19235337,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30578136,0.99828744,-8.30009556,-0.81234264,20.66589165,70.85581970,0.00568608,0.18589114,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62651825,-1.65439284,-11.61257744,2.01042557,28.96771812,100.9481201,0.01393845,0.35600743,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36388779,-1.65792334,-11.34903049,2.00600982,28.32775688,98.71793365,0.01485759,0.34809220,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35044670,8.19691753,-23.32054901,-7.23604202,62.08373260,209.8604736,0.02990106,0.96086526,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76557541,7.99548531,-22.73656654,-7.05867100,60.53191757,204.6150055,0.02901049,0.93685257,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78286314,-7.22558928,-2.78014159,7.32176018,19.58421516,67.28859711,0.00272288,0.09619313,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78366423,-7.17159939,-2.78121042,7.26711512,19.45757866,66.85317230,0.00245479,0.09557756,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60654259,3.41656876,-11.59207249,-3.04170966,31.68528557,102.6890259,0.01446930,0.37482375,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05243111,6.49147415,-22.02493858,-5.77928209,60.20203781,195.1092377,0.02749167,0.71216512,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44096756,4.81710529,-30.39042282,-3.50784063,80.75803375,264.5436401,0.05054059,1.30924177,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.11793969,9.17784405,-0.11660339,-9.10379601,21.95816231,44.01604843,0.00133624,0.07405569,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.11802439,9.16350937,-0.11669222,-9.08968925,21.92426682,43.94810867,0.00133212,0.07382724,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39917755,-28.59812355,21.43164444,29.80062675,86.33172607,589.9320679,0.03247044,1.20260882,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-77.93646240,-23.94698906,77.99989319,27.16268349,400.0080261,199.9170074,0.06342739,3.21576858,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13351822,13.98723984,-42.06721878,-12.26960564,107.7072754,367.8367615,0.06630573,1.71763408,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13351822,13.98723984,-42.06721878,-12.26960564,107.7072754,367.8367615,0.06630573,1.71763408,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97865677,10.26949406,-29.92937469,-8.72941589,80.72433472,267.2462769,0.04927961,1.53998792,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419522,-0.66574830,0.37421268,0.66611832,2.99701071,6.26647615,0.00001745,0.00036999,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419522,-0.66574830,0.37421268,0.66611832,2.99701071,6.26647615,0.00001745,0.00036999,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.08704853,39.37199783,-11.28506851,171.5161438,1758.040894,0.00000000,2.80202222,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10174561,39.37199783,-11.28506851,171.5364685,1758.248047,0.00000000,2.81662726,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.11147118,39.37199783,-11.28506851,171.5499115,1758.386230,0.00000000,2.82636690,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.04815578,39.37199783,-11.28506851,171.4624634,1757.490601,0.00000000,2.76311684,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10174561,39.37199783,-11.28506851,171.5364685,1758.248047,0.00000000,2.81662726,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141846,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943806,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257618,1.64567423,-4.42593002,-1.54847729,19.69118309,217.7386780,0.00664576,0.09717574,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43257618,1.64564216,-4.42593002,-1.54847729,19.69113731,217.7386780,0.00664573,0.09717541,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43258190,1.64575505,-4.42593002,-1.54847729,19.69937897,217.8293152,0.00665129,0.09725664,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18525696,-26.57098770,91.18525696,34.48341370,392.5220032,4023.351318,0.00000000,7.91232204,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18524170,-26.64771652,91.18524170,34.48341370,392.6054993,4024.206055,0.00000000,7.83572626,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18543243,-26.71821404,91.18543243,34.48344803,391.9812622,4017.807373,0.00000000,7.76528502,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18544769,-26.65286446,91.18544769,34.48345184,391.9056091,4017.032227,0.00000000,7.83058119,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18543243,-26.71824074,91.18543243,34.48344803,391.9805603,4017.800293,0.00000000,7.76525736,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18544006,-26.68554688,91.18544006,34.48344803,391.9426880,4017.412598,0.00000000,7.79790878,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18545532,-26.57676888,91.18545532,34.48345566,391.8196411,4016.149902,0.00000000,7.90678024,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18543243,-26.70726776,91.18543243,34.48344803,391.9705200,4017.696777,0.00000000,7.77624702,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18543243,-26.69639969,91.18543243,34.48344803,391.9554443,4017.543457,0.00000000,7.78703594,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18543243,-26.69639969,91.18543243,34.48344803,391.9554443,4017.543457,0.00000000,7.78703594,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18522644,-26.68666840,91.18522644,34.48340225,392.7755737,4025.948730,0.00000000,7.79678822,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.48000109,1.30160093,-0.48000109,-1.30000138,5.73509979,58.78736496,0.00000000,0.00166482,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526114,6.66693354,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526114,6.66693354,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6651917,3994.067139,0.17526990,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942444,3994.364990,0.17529607,6.66826200,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2834167,4000.404053,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986263,95.43415833,20.47821045,390.2839050,4000.408936,0.17582691,6.68845558,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,0.00000000,0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85532761,-6.76995802,17.87291527,7.18029642,89.85733032,155.6583862,0.01758594,0.41033843,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803329,-5.31423187,9.49799824,5.59999990,51.17340469,966.6572266,0.00996533,0.28579161,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.49999905,3.28606820,15.49999905,-2.14986706,74.82064819,1309.361206,0.00000000,1.13620543,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.49999905,3.28606820,15.49999905,-2.14986706,74.82064819,1309.361206,0.00000000,1.13620543,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.49999905,3.28606820,15.49999905,-2.14986706,74.82064819,1309.361206,0.00000000,1.13620543,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42771435,-2.88671470,15.50000000,4.00942659,74.11685944,1339.633301,0.07228377,1.12270546,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53012466,15.36041451,-54.49578857,-13.70398808,288.6924438,288.6923828,0.03433789,1.65638697,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53012466,15.36041451,-54.49578857,-13.70398808,288.6924438,288.6923828,0.03433789,1.65638697,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53012466,15.36041451,-54.49578857,-13.70398808,288.6924438,288.6923828,0.03433789,1.65638697,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51001072,-1.96019840,5.51371431,2.04275298,262.2164307,28.46904945,0.00370602,0.08259133,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51001072,-1.96019840,5.51371431,2.04275298,262.2164307,28.46904945,0.00370602,0.08259133,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634455,0.01922235,-0.08628844,-0.01870292,0.46275789,4.23820877,0.00005595,0.00051717,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40744346,0.10747148,-0.40727252,-0.10499495,2.20438766,20.18915749,0.00017065,0.00247209,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75257397,-1.12245023,3.77370763,1.34903717,178.4556885,21.02379990,0.02113473,0.22659206,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64153862,-0.73068607,3.66001391,0.93730044,169.2192688,19.82003593,0.01847586,0.20662169,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810606,-0.19317028,1.06876171,0.20268075,49.16537857,5.45610237,0.00065649,0.00951294,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62579823,0.72532833,-12.60079288,-0.36124995,63.55317688,110.0626221,0.02501188,0.36409697,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00410938,1.06880796,-13.98393631,-0.66405630,70.57967377,122.2312241,0.02017503,0.40480232,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22599888,4.12836647,-8.21649456,-3.93914723,46.25210571,160.2003784,0.00950245,0.18921046,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43235970,4.06551456,-8.41963863,-3.87321973,47.04322052,162.9404449,0.01272155,0.19226892,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927025,4.31448460,-8.44083405,-4.11940908,47.67559433,165.1310883,0.00843344,0.19509752,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587639,2.63542438,-6.14611769,-2.34040380,33.84886551,310.2588501,0.01975858,0.29503146,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275358,2.65333176,-6.14611769,-2.34040380,33.87001419,302.4487305,0.01663592,0.31293502,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19507837,-1.41735172,7.21262932,1.70841074,333.7120056,37.40872192,0.01755133,0.29105958,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987558,-2.55088639,7.22920513,2.87184167,348.0227051,39.25865555,0.01933015,0.32096106,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.48843902,53.97227859,-0.39449814,-50.78440857,270.9635925,2314.485840,0.09393944,3.18799019,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43283749,-1.38915753,3.44175053,1.50793743,160.2102966,18.65532684,0.00891157,0.11876035,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45451951,-1.39608359,3.46354032,1.51559007,161.1922150,18.76965904,0.00902114,0.11948404,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03151441,-0.76697648,3.03620720,0.83502781,135.3628235,15.76199245,0.00469336,0.06806344,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99724984,-0.75809079,3.00189304,0.82535297,133.8305359,15.58354187,0.00464481,0.06729265,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60846663,1.08587813,-2.60366869,-0.99832445,14.09328175,119.4203262,0.00479778,0.08755942,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61106110,1.09083331,-2.60366535,-0.99832386,14.15622997,119.9536591,0.00739555,0.09251166,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07078075,2.70819521,-7.05478287,-2.44479132,37.73464966,345.5988464,0.01599827,0.26341334,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07121801,2.70635509,-7.05477619,-2.44479036,37.81688690,346.3519287,0.01644173,0.26157299,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70870829,-1.17526996,4.72303009,1.36419046,222.7686310,24.17846107,0.01432080,0.18891266,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,-0.00000000,-0.00000000,-0.00000053,-0.00000631,0.00000000,0.00003138,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78769875,-4.97895956,10.83354092,5.05484962,259.3437500,61.07183456,0.04580408,0.07601528,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95925045,0.08649684,-1.95566189,-0.03524384,9.97628403,91.36935425,0.00358872,0.05125633,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95916951,0.08352370,-1.95550346,-0.03227739,9.97521782,91.35956573,0.00366595,0.05124534,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106064,3.16416168,-11.57509041,-2.79961634,60.31756973,104.4591293,0.01597058,0.36456642,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397041,3.35945010,-12.20777893,-2.97480631,63.64096832,110.2146759,0.01619155,0.38468167,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67044830,11.31273556,-31.56506729,-8.68159771,168.8277740,804.0427856,0.10538227,2.63120580,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17712784,12.39853096,-35.04795837,-9.48092461,187.2410583,891.7359009,0.12916490,2.91766095,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.76989079,3.68677926,-9.75875568,-3.43578076,52.69388580,91.25633240,0.01113661,0.25102705,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57431602,3.57236314,-9.56250572,-3.32675099,51.56705475,89.30479431,0.01181184,0.24561675,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78755283,-4.97893763,10.84039974,5.05574656,259.7604675,61.15250397,0.05276472,0.07680198,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.50631309,0.11366933,-1.50412643,-0.08389039,7.70404768,70.55871582,0.00218666,0.02977574,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.93451333,0.24044041,-2.93062449,-0.18237424,15.01618958,137.5280762,0.00388854,0.05806299,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242259,-0.62279803,2.73671770,0.68487120,127.9423294,13.93599606,0.00429308,0.06206192,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28875756,0.42913359,-2.28399205,-0.30431601,11.37301445,104.2449875,0.00476533,0.12481114,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78710842,1.79506350,13.84699821,-0.67045122,67.90183258,579.9948730,0.05988852,1.12461472,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81754398,1.66919768,13.84699821,-0.92264116,67.97277069,580.6008301,0.02945503,0.74657172,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78636360,1.80346608,13.84699821,-0.67755276,67.90354156,580.0093384,0.06063552,1.12591112,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699535,1.11927116,13.84699535,-0.36980012,67.84655762,579.5225830,0.00000000,0.74944526,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01365089,2.11847591,16.09699821,-0.55026400,78.88890076,673.8427734,0.08334792,1.56821251,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366234,2.10825610,16.09699631,-0.51018429,78.88243103,673.7874756,0.08333422,1.59807611,1,
