xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27259731,-0.39273983,5.27891350,0.52849460,45.28339767,25.91018295,0.00631490,0.13577041,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899601,-0.39236298,5.26527834,0.52777559,45.16698837,25.84357452,0.00628247,0.13542224,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39421272,3.01203585,20.44599724,-1.35217822,100.3629456,1075.480103,0.05178360,1.65987444,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35871506,2.91420507,18.45299530,-0.92292333,90.49546051,969.7412109,0.09428173,1.99129510,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29853058,3.53796482,24.37199593,-1.29036260,119.5408554,1280.989014,0.07346462,2.24762058,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199402,2.74122572,24.37199402,-0.50488180,119.3992691,1279.471680,0.00000000,2.23635697,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33624840,3.24292111,22.39999580,-1.23150122,109.8805237,1177.469727,0.06374835,2.01142812,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299530,2.26471448,18.45299530,-0.97852105,90.50947571,969.8913574,0.00000000,1.28620553,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260006,0.53818095,-1.25197625,-0.43694088,6.80906773,59.25193405,0.01062371,0.10123772,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38296366,0.52947098,-3.37945676,-0.47902358,17.32799339,60.01786804,0.00350694,0.05044653,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30625319,0.51256686,-3.30275679,-0.46327823,16.93125725,58.64374161,0.00349799,0.04928650,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73338413,2.52640367,-6.71639729,-2.28027391,36.09503174,330.8469849,0.01698707,0.24612530,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37196207,2.39106488,-6.35589600,-2.15816188,34.15806580,313.0930786,0.01606648,0.23291826,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52886558,0.88095516,-2.52334356,-0.82665753,13.44034767,369.2868347,0.00552244,0.05430396,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645275,0.39979792,-0.99524957,-0.37794426,5.38867569,148.0589447,0.00120313,0.02185141,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331256,0.16988496,-0.53296804,-0.16589782,2.81143022,74.91536713,0.00034479,0.00399181,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361033,-0.89860970,2.80172944,1.01644945,136.7244110,14.94077301,0.00811910,0.11783201,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434110,-0.90702039,2.79200792,1.02463388,136.4342499,14.90905666,0.00766650,0.11761107,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17126942,1.79884994,-5.15706968,-1.62202740,27.51702499,239.6429901,0.01419908,0.17681867,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17689848,1.85888481,-5.15706968,-1.62202740,27.64424706,240.7510529,0.01982862,0.23686182,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708910,-0.72446215,3.55752063,0.83241808,162.4201355,17.80251122,0.01043414,0.10798509,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708910,-0.72446215,3.55752063,0.83241808,162.4201355,17.80251122,0.01043414,0.10798509,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650501,-0.86934465,4.26902580,0.99889636,194.9039917,21.36301231,0.01252097,0.12958212,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11168480,-2.51604795,3.12341642,2.65744591,177.1518555,20.02244759,0.01173213,0.14141408,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09815836,0.64476228,5.10586786,-0.51631570,227.4943390,25.05601501,0.00770983,0.12844251,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95536327,3.55738664,13.99800014,-2.66169119,69.79043579,1192.253662,0.04263599,0.89571422,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95548630,3.55550385,13.99800014,-2.65985250,69.78875732,1192.224976,0.04251452,0.89567107,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95404625,3.56114435,13.99800014,-2.66532421,69.79381561,1192.310425,0.04395394,0.89580023,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95380306,3.56489635,13.99800014,-2.66901302,69.79716492,1192.368164,0.04419706,0.89588648,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63838577,1.62873769,28.69506836,-0.25859752,139.1454315,1491.069824,0.05668151,1.37011635,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63782883,1.61546957,28.69506836,-0.25859752,139.1390839,1491.001831,0.05723938,1.35685468,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94689369,1.44965219,26.99506569,-0.25859752,130.9047546,1402.763428,0.04817320,1.19104075,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55317116,1.49693215,27.60006523,-0.25859752,133.8538055,1434.365479,0.04689451,1.23836231,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88690758,1.91306543,26.99509811,-0.25859764,130.7544861,1400.380371,0.10819516,1.65449309,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88000107,1.91220403,26.99510193,-0.25859764,130.7207794,1400.019531,0.11510209,1.65364051,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04200077,0.94400847,9.04381943,-0.88661426,43.52196884,44.08667374,0.00182029,0.05743095,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525710,0.52926564,123.9312668,12.46308899,0.00315260,0.05263894,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917511,-0.73183364,3.21465659,0.82334930,163.2726135,16.03257370,0.00548115,0.09151865,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565063,163.8651733,16.09078407,0.00552102,0.09184964,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315346,-1.29078996,-1.23020732,1.33348167,8.81159019,80.70256805,0.00294577,0.04268326,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33787251,-1.39461505,2.34186625,1.45293283,121.0907822,13.60349274,0.00399397,0.05831385,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.11562123,-9.05679703,0.11663797,9.08968925,43.94754410,43.94810486,0.00108671,0.03277665,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.11549025,-9.07071877,0.11654906,9.10379601,44.01508331,44.01604080,0.00109008,0.03287836,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969603,0.77139384,-3.98561215,-0.69855982,19.71668816,68.29141998,0.00408335,0.07282995,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330088,-4.04772282,-0.70935541,20.02384377,69.35539246,0.00414872,0.07396449,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297595,-0.53113353,1.12377989,0.54076487,54.86488724,6.05107880,0.00080365,0.00962948,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19095635,2.84273791,-2.18516326,-2.74603915,17.92523384,160.0674133,0.00579301,0.09671802,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77959085,-2.66103911,-3.77451634,2.74603915,23.08599091,212.9019623,0.00507487,0.08500408,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99854851,-11.02260685,32.04343796,12.37910652,795.0295410,172.8593597,0.04489284,1.35654438,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47054672,-11.16767216,32.51675797,12.54388237,806.6228638,175.3799286,0.04621165,1.37630367,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375690,-1.82753944,6.89224243,2.30931664,327.3722229,36.92892838,0.03848397,0.48176235,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325333,-1.10879636,4.67763090,1.43224335,220.3244629,24.85349083,0.03437775,0.32344136,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325333,-1.10879636,4.67763090,1.43224335,220.3244629,24.85349083,0.03437775,0.32344136,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75850677,-4.04767466,17.80581474,5.52461243,807.8531494,93.97882080,0.04730825,1.47694063,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75850677,-4.04767466,17.80677986,5.51775455,806.2826538,93.79682922,0.04827460,1.47007668,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81897545,6.04354048,-12.78240108,-5.42927170,71.60767365,124.0116196,0.03657681,0.61430275,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05040836,6.18425751,-13.01438046,-5.55824995,72.96871948,126.3687668,0.03603273,0.62605131,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38375473,-1.85465384,33.47375870,4.68984652,818.3429565,170.7846069,0.09000579,2.83518267,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49578857,13.70398808,-54.46292877,-12.11902428,288.6923828,489.1948547,0.03285708,1.58495629,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49578857,13.70398808,-54.46292877,-12.11902428,288.6923828,489.1948547,0.03285708,1.58495629,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49578857,13.70398808,-54.46292877,-12.11902428,288.6923828,489.1948547,0.03285708,1.58495629,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84680176,-10.90189743,36.92951965,12.68240929,901.9397583,196.4856567,0.08271778,1.78044975,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99398804,-11.42667294,37.05595016,13.22154999,908.8118286,197.9826050,0.06196306,1.79488039,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.51729965,17.16410255,-54.49346924,-16.25252724,286.4802246,286.4804077,0.02383345,0.91162932,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.49347687,16.25252724,-54.39076233,-13.20059013,286.4804077,492.5435791,0.10271323,3.05205011,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98778343,-5.68267393,13.05136108,6.60454178,628.2956543,72.73075104,0.06357954,0.92190337,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75520325,-10.72659874,37.96110916,17.19002342,905.5012817,207.9562836,0.20590581,6.46343327,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26092529,-9.16562271,32.33783722,11.85507584,785.8159790,171.1882782,0.07691403,2.68942738,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298489,3.12280440,-11.60571384,-2.77691174,60.77056885,105.2436981,0.01727282,0.34593883,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555546,-1.17431092,4.70051622,1.35046685,108.9006119,24.17031860,0.01495939,0.17615445,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965282,-1.94643247,8.55759335,2.33100629,386.7771301,43.97953033,0.01794126,0.38459998,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965282,-1.94643247,8.55724335,2.32841849,388.0577393,43.85999680,0.01759254,0.38200936,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39157104,-7.67392063,27.80762291,15.00899315,1304.026855,156.3006439,0.41605374,7.33508539,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39158630,-7.67392302,27.55858994,10.57707024,1277.954224,145.9629974,0.16700509,2.90310502,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.88358688,14.34510231,-34.88358688,-14.22245216,186.6979370,186.6957092,0.00000000,0.12146464,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.88358688,14.34510231,-34.88358688,-14.22245216,186.6979370,186.6957092,0.00000000,0.12146464,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.88360214,14.22245216,-34.81230545,-12.00968552,186.6957855,324.4189453,0.07129677,2.21274614,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.88360214,14.22245216,-34.81230545,-12.00968552,186.6957855,324.4189453,0.07129677,2.21274614,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108204,0.96279216,-4.65072823,-0.94912863,23.28313446,35.40757751,0.00035067,0.01370797,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108204,0.96279216,-4.65072823,-0.94912863,23.28313446,35.40757751,0.00035067,0.01370797,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98778343,-5.68267345,13.04912853,6.57341385,637.1039429,72.12120819,0.06134600,0.89074391,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56155777,16.76647186,-35.39292145,-13.31528282,193.7104034,335.4713440,0.16863887,3.45121431,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368992,-4.15088892,13.59740925,4.65704823,338.4531250,71.95455170,0.00372025,0.50617999,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59368992,-4.15088892,13.59740925,4.65704823,338.4531250,71.95455170,0.00372025,0.50617999,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73053169,-0.36689070,-13.72777367,0.82912761,68.76365662,327.4869690,0.00275927,0.46228096,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184258,5.93727350,-15.92184258,-5.40646744,68.15737152,130.6349487,0.00000000,0.53080553,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184258,5.93727350,-15.92184258,-5.40646744,68.15737152,130.6349487,0.00000000,0.53080553,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,105.9080811,19.08008957,-105.9080811,-15.51023006,248.2832336,429.3230591,0.00000000,3.56983280,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,107.4935303,19.36590004,-107.4935303,-15.74226761,252.0000916,435.7499695,0.00000000,3.62327361,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86572266,25.69068146,-56.86572266,-22.96206665,252.2020264,477.3448792,0.00000000,2.72861314,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46273804,25.96043396,-57.46273804,-23.20316505,254.8498993,482.3565063,0.00000000,2.75726008,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66707230,26.05272293,-57.66707230,-23.28563118,255.7560577,484.0715637,0.00000000,2.76706433,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,97.40959930,-2.53213096,-97.40959930,5.17005825,228.0037079,394.2564087,0.00000000,2.63750815,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,97.40959930,-2.53213096,-97.40959930,5.17005825,228.0037079,394.2564087,0.00000000,2.63750815,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41227341,11.89043427,-33.41227341,-11.49677467,83.37226868,144.1643524,0.00000000,0.39350310,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08283997,11.77316570,-33.08283997,-11.38343334,82.55023193,142.7429504,0.00000000,0.38962331,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002270,5.17827940,-11.20002270,-5.12111330,29.54179382,49.85210419,0.00000000,0.05736235,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002270,5.17827940,-11.20002270,-5.12111330,29.54179382,49.85210419,0.00000000,0.05736235,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88971519,-1.75120270,-31.88971519,2.49862385,130.2613525,249.6675873,0.00000000,0.74742115,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787369,-1.76263380,-32.09787369,2.51493359,131.1116180,251.2972565,0.00000000,0.75229990,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787369,-1.76263380,-32.09787369,2.51493359,131.1116180,251.2972565,0.00000000,0.75229990,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,94.25251007,-10.26767159,-94.25251007,13.19461441,221.8096008,388.1668396,0.00000000,2.92681837,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,98.30017090,-10.70870209,-98.30017090,13.76120281,231.3352051,404.8365784,0.00000000,3.05251002,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,85.55908966,-5.94493055,-85.55908966,8.57991695,200.6492920,350.7115173,0.00000000,2.63518524,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00014114,13.85100746,37.00014114,-11.51756191,161.2568970,1652.883667,0.00000000,2.33348751,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00014114,13.85100746,37.00014114,-11.51756191,161.2568970,1652.883667,0.00000000,2.33348751,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866791,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-1.73894656,15.90625763,1.73894656,-15.82551003,38.98982620,64.98304749,0.00000000,0.08074874,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-1.74520385,15.96349335,1.74520385,-15.88245487,39.13012314,65.21688080,0.00000000,0.08103929,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41798782,-17.00386620,-23.41798782,17.93167496,116.4741440,231.6140900,0.00000000,0.92772806,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12682152,-16.79240036,-23.12682152,17.70869255,115.0258636,228.7341614,0.00000000,0.91619313,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,114.2239075,-29.71998215,-114.2239075,34.61070633,288.2112732,480.3521423,0.00000000,4.89072371,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356613,-0.69838411,-11.14356613,0.83419031,45.26794815,86.76358032,0.00000000,0.13580619,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,38.49941635,12.99489784,-38.49941635,-12.37293816,95.97117615,163.9507751,0.00000000,0.62195969,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,39.77618408,13.42598152,-39.77618408,-12.78326511,99.15399170,169.3879089,0.00000000,0.64258587,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98248577,0.58709782,-8.98248577,-0.48968774,36.43279266,70.70240021,0.00000000,0.09741057,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87118149,0.38373676,-5.87118149,-0.32008699,23.81340218,46.21289825,0.00000000,0.06367003,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502405,-0.07824886,-6.15502405,0.11905074,25.01060677,47.93699265,0.00000000,0.04080189,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233040,-0.07821461,-6.15233040,0.11899864,24.99965858,47.91601181,0.00000000,0.04078403,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944496,-3.38995242,-9.95655155,3.92671561,240.0489502,43.48712540,0.04289353,0.53676337,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00000763,6.50445318,20.00000763,-4.44119120,84.98693848,469.1279297,0.00000000,2.06326151,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38508606,5.35751820,-29.38508606,-5.05889893,72.53997803,122.4112854,0.00000000,0.29869226,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38508606,5.35751820,-29.38508606,-5.05889893,72.53997803,122.4112854,0.00000000,0.29869226,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,72.72825623,-4.20747423,-72.72825623,5.78961849,172.5669861,294.8018494,0.00000000,1.58242249,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,72.43280029,-4.19023037,-72.43280029,5.76610756,171.8658905,293.6041870,0.00000000,1.57599378,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,75.92039490,-4.39205217,-75.92039490,6.04374981,180.1411591,307.7410889,0.00000000,1.65187693,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001009,-0.00000000,-0.00000000,0.00004091,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003671,0.00000000,0.00000000,0.00014882,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003671,0.00000000,0.00000000,0.00014882,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00002780,-0.00000000,0.00000000,0.00011269,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001009,-0.00000000,-0.00000000,0.00004091,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23536301,10.62453175,-46.23536301,-9.01671314,192.3030396,368.5808411,0.00000000,1.60781801,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39169693,9.74128723,-42.39169693,-8.26713085,176.3164062,337.9397888,0.00000000,1.47415590,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43840790,9.98181248,-43.43840790,-8.47125816,180.6699066,346.2839966,0.00000000,1.51055479,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-62.77564240,-10.94703007,62.77564240,12.38032627,258.3057861,154.9834747,0.00000000,1.43329644,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-62.77564240,-10.94703007,62.77564240,12.38032627,258.3057861,154.9834747,0.00000000,1.43329644,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-62.77564240,-10.94703007,62.77564240,12.38032627,258.3057861,154.9834747,0.00000000,1.43329644,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04137421,-1.46575642,83.04137421,8.73840904,335.7236328,3525.097656,0.00000000,7.27263403,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04136658,-1.49965560,83.04136658,8.73840809,335.7260437,3525.123535,0.00000000,7.23866367,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.00042725,-2.00078392,85.00042725,9.57708263,343.6853943,3608.696777,0.00000000,7.57628679,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94384766,-2.15147257,-13.94384766,2.31264496,57.66744995,110.5292740,0.00000000,0.16117245,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63931465,-2.25877976,-14.63931465,2.42799115,60.54368210,116.0420609,0.00000000,0.16921113,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-9.53360081,16.73201942,9.53360081,-16.58876228,46.92197418,78.20328522,0.00000000,0.14325634,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56036973,-0.68436122,-1.56036973,0.68760782,6.91521025,13.41991234,0.00000000,0.00322094,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34810972,-1.02997661,-2.34810972,1.03468823,10.40649605,20.19467926,0.00000000,0.00484701,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25514889,1.26564956,-13.25514889,-1.07878959,54.47878647,104.4176788,0.00000000,0.18686000,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21916294,1.26221359,-13.21916294,-1.07586086,54.33088303,104.1341858,0.00000000,0.18635270,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24044037,9.27510929,-31.24044037,-8.44880581,133.6248779,256.1143494,0.00000000,0.82630336,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63094521,9.39104748,-31.63094521,-8.55441570,135.2951813,259.3157654,0.00000000,0.83663219,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00012684,2.09069896,14.00012684,-0.76075125,71.43884277,1220.413452,0.00000000,1.32994938,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00012684,2.09069896,14.00012684,-0.76075125,71.43884277,1220.413452,0.00000000,1.32994938,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00012684,2.09069896,14.00012684,-0.76075125,71.43884277,1220.413452,0.00000000,1.32994938,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000759,0.00000000,-0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26944733,114.0854263,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063141,113.0474091,0.00000000,0.50983006,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,0.00000000,-7.58400917,-0.00000000,7.60820341,31.39113426,38.39681625,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.43350220,-15.96014786,-69.43350220,18.63029671,170.3223267,290.9674683,0.00000000,2.66997766,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.57928467,-21.97031403,-95.57928467,25.64552689,234.4588165,400.5336304,0.00000000,3.67538071,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47901154,2.80891490,58.47901154,0.78328007,234.3927765,2358.576904,0.00000000,3.59206462,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47901154,2.94477463,58.47901154,0.78328007,234.4195099,2358.845703,0.00000000,3.72787666,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47901154,2.83708644,58.47901154,0.80701578,234.3982086,2358.632080,0.00000000,3.64414263,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280884,79.51294708,0.00000000,0.08868878,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,23.38702583,33.13807297,-23.38702583,-32.57265854,96.32272339,160.5378723,0.00000000,0.56541342,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599129,11.65954876,-24.68599129,-10.30922127,111.4386978,208.2509155,0.00000000,1.35028338,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509483,11.77715969,-24.93509483,-10.41328239,112.5631485,210.3524628,0.00000000,1.36390901,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699982,0.16889821,45.66699982,2.94888592,186.3981476,1910.581055,0.00000000,3.11782694,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773773,0.00000000,0.05112862,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709515,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-2.93604183,0.00000000,2.94888592,11.98390770,122.8332520,0.00000000,0.01288724,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006866,0.00000000,0.00000000,0.00028060,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79608548,-11.59459019,-0.64783299,47.29684067,90.65227509,0.00000000,0.14825252,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96414948,0.75279945,-10.96414948,-0.61260796,44.72513580,85.72317505,0.00000000,0.14019148,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255569,-3.42741823,-25.66255569,4.00078535,106.0109406,203.1876373,0.00000000,0.57336712,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53796291,-25.65319824,3.10628629,104.8598557,202.6567993,0.00000000,0.56845897,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233694,-20.61581421,-5.30825281,87.10681152,166.9547272,0.00000000,0.48408401,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679447,-20.53965378,-4.26032972,85.83262634,164.5125122,0.02264471,0.47646499,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,85.35894012,8.46962929,-85.35894012,-5.61930609,201.2352142,347.9691162,0.00000000,2.85008979,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,88.36151886,8.76745987,-88.36151886,-5.81704950,208.3138123,360.2092896,0.00000000,2.95034432,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21816778,-12.17174721,2.48621631,50.01197433,97.05443573,0.00000000,0.26808268,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00949287,-11.02687931,2.25239086,45.30784988,87.92559052,0.00000000,0.24286695,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.59755325,1.97932255,-50.59755325,-0.99862528,118.3052139,204.5693817,0.00000000,0.98026854,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12761140,-6.73761129,1.30418503,27.56677437,52.83631897,0.00000000,0.17657363,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902866,-0.24110129,0.08952285,1.03723645,5.72554493,0.00002551,0.00049419,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60319901,10.63611984,-41.60319901,-9.32258224,173.1684265,331.9061279,0.00000000,1.31353807,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60319901,10.63611984,-41.60319901,-9.32258224,173.1684265,331.9061279,0.00000000,1.31353807,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,75.52595520,119.6290588,-75.52595520,-114.5068054,331.9008789,553.1681519,0.00000000,5.12226200,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,71.92948914,-63.27847290,-71.92948914,65.86817932,224.7511597,393.3148804,0.00000000,2.58957601,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52729034,-0.00000000,-20.70059013,86.81266022,748.7592163,0.00000000,0.82669872,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52729034,-0.00000000,-20.70059013,86.81266022,748.7592163,0.00000000,0.82669872,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58150053,1.56302643,4.58150053,-1.55061793,19.42186356,111.2287369,0.00000000,0.01237173,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,57.44971085,6.62761927,-57.44971085,-4.96967602,138.1982117,230.3303528,0.00000000,1.65794289,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,56.82637787,6.55570936,-56.82637787,-4.91575527,136.6987610,227.8312683,0.00000000,1.63995421,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00003816,0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-12.79692841,-0.00000000,13.05770874,51.08630371,523.6328125,0.00000000,0.26082459,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945928,1.26183701,-1.35945928,-1.24498367,7.49499607,42.40678406,0.00000000,0.01685941,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35965729,-11.93384075,80.35965729,15.79436207,187.4378662,2829.140869,0.00000000,3.86038351,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6536713,-64.61286926,229.6536713,87.39412689,550.4249878,7560.701172,0.00000000,22.78109932,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,0.18701673,1.59030890,-0.18697734,-1.58891881,3.69138312,3.69122410,0.00002519,0.00132232,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,0.18708450,1.57827210,-0.18708450,-1.59030890,3.85664749,3.69140148,0.00000000,0.00001290,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75954437,27.11034203,-61.75954437,-23.10604858,158.5588074,512.8388672,0.00000000,4.00434256,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5845642,-5.39965105,185.5845642,17.39831352,427.0637817,5729.771973,0.00000000,11.99856567,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,0.00000000,0.00002884,-0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08112907,9.28632832,-23.08112907,-8.71396446,60.97636032,194.7855988,0.00000000,0.57236373,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17670250,9.32478046,-23.17670250,-8.75004673,61.22885132,195.5921631,0.00000000,0.57473379,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10830688,13.72293949,-34.10830688,-12.87712479,90.10826874,287.8458557,0.00000000,0.84581476,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5502167,-19.63781166,213.5502167,36.41719055,493.2825012,6775.783203,0.00000000,16.77929115,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00003624,-4.16364336,21.00003624,5.28726864,49.85230637,836.0646973,0.00000000,1.12361884,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00005722,-1.55259502,39.00005722,5.28726816,90.88698578,1524.250244,0.00000000,3.73466659,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00005722,-1.55830824,39.00005722,5.28726816,90.88751984,1524.259399,0.00000000,3.72892880,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00005722,-1.55830824,39.00005722,5.28726816,90.88751984,1524.259399,0.00000000,3.72892880,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00005341,-1.61284173,39.00005341,5.28726816,90.89266205,1524.345703,0.00000000,3.67442369,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00005341,-1.61284173,39.00005341,5.28726816,90.89266205,1524.345703,0.00000000,3.67442369,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00009155,-0.69390494,43.00009155,6.16848230,100.1425171,1679.473633,0.00000000,5.47453880,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00009155,-0.69390494,43.00009155,6.16848230,100.1425171,1679.473633,0.00000000,5.47453880,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.64851689,11.65999889,-3.34645844,28.67178726,276.9693909,0.00000000,0.30205384,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218761,0.20579703,-10.12218761,-0.08545363,23.46793556,78.71535492,0.00000000,0.12025970,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218761,0.20579703,-10.12218761,-0.08545363,23.46793556,78.71535492,0.00000000,0.12025970,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00106049,-26.13733101,85.00106049,33.09849930,205.3640594,3679.438965,0.00000000,6.96122408,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00106049,-26.13733101,85.00106049,33.09849930,205.3640594,3679.438965,0.00000000,6.96122408,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72801208,-28.08897209,77.72801208,34.10150146,190.8588715,3419.553467,0.00000000,6.01258564,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398926,20.45950890,85.96398926,-2.13860631,211.2530518,3696.927979,0.00000000,18.32084274,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398926,13.64505291,85.96398926,-2.13860631,208.0855255,3641.496094,0.00000000,11.50641823,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43899155,7.97973585,53.43899155,-1.17841566,129.1721802,2260.512939,0.00000000,6.80133009,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63107491,78.69104004,22.10282326,186.4203949,1351.547852,0.00000000,6.47175312,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21639252,140.5390625,-78.00000000,396.9380188,5198.783691,0.00000000,16.21633148,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000763,33.92079163,75.00000763,-27.01235390,193.1088104,3298.943604,0.00000000,6.90854645,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.80897522,-39.99999619,68.19306946,1231.406128,184.7109222,0.00000000,3.38409495,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6993561,37.06674957,150.6993561,-23.42413712,364.0775757,4768.404785,0.00000000,13.64254093,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1997070,19.70341110,106.1997070,-7.80805111,253.3959503,4328.848145,0.00000000,11.89547062,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99984741,33.99034882,99.99984741,-27.39947510,252.5009003,3307.060059,0.00000000,6.59086847,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99994278,12.91870880,59.99994278,-9.13316059,146.7280884,2506.604004,0.00000000,3.78546119,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13977909,1.13986838,-8.13977909,-0.74346852,33.15987015,341.9611206,0.00000000,0.39639646,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32886505,700.9149170,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75963497,8.16851807,-10.74028015,-7.53512144,54.99907684,298.8508301,0.01935166,0.63337010,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99997139,-6.29739618,23.99997139,7.73470259,101.5001831,1029.211792,0.00000000,1.43731880,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16352844,3.32823920,8.18196201,-3.09823513,35.71005249,357.1005249,0.01843238,0.23000406,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.29631424,23.50367737,39.40909958,-21.02326965,110.7806625,734.5534058,0.04281479,2.44006634,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43058014,22.76379395,39.54288483,-20.31078720,110.1537704,730.4176025,0.04233402,2.41266680,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.47096634,34.99999237,32.83184814,108.2427826,775.7399292,0.00000000,1.36088693,1,
