xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6933212,-48.31326675,123.0360184,60.96306610,327.4661255,5594.212402,0.34269240,12.64981937,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75562072,-0.52999997,-2.75000000,6.96876049,119.0530396,0.00015520,0.00570197,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939774,-48.27795029,123.0360184,60.96306992,327.1516113,5588.840332,0.34203449,12.68501759,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938705,-48.33366776,123.0360184,60.96306610,327.2019653,5589.699219,0.34213975,12.62941837,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938019,-48.37541580,123.0360184,60.96306610,327.2396545,5590.342773,0.34221846,12.58768845,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940155,-48.26422501,123.0360184,60.96306610,327.1390686,5588.623535,0.34200811,12.69890785,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939240,-48.32050323,123.0360184,60.96306610,327.1793213,5589.313965,0.34209239,12.64254475,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940308,-48.26499939,123.0360184,60.96306610,327.1291504,5588.455078,0.34198734,12.69813919,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6942444,-48.13904572,123.0360184,60.96306992,327.0272217,5586.715332,0.34177437,12.82396793,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940613,-48.23640823,123.0360184,60.96306610,327.1151123,5588.214355,0.34195787,12.72677898,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80702972,93.70170593,-17.48035812,242.8545380,4249.953613,0.19606583,7.32667017,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16599083,72.90479279,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.70019531,93.70170593,-17.48035622,242.7923737,4248.865234,0.19596545,7.21977949,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51589966,24.80903435,93.70170593,-17.48035812,242.8869934,4250.521484,0.18579626,7.32863045,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.69994164,93.70170593,-17.48035812,242.7881012,4248.790527,0.19595854,7.21952486,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80715942,93.70170593,-17.48035622,242.8567047,4249.991699,0.19606932,7.32680130,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50575256,24.69941902,93.70170593,-17.48035622,242.7792816,4248.637207,0.19594434,7.21900177,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50585938,24.59226799,93.70170593,-17.48035622,242.7109833,4247.441406,0.19583416,7.11187220,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59212112,93.70170593,-17.48035812,242.7084503,4247.397949,0.19583008,7.11172390,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59212112,93.70170593,-17.48035812,242.7084503,4247.397949,0.19583008,7.11172390,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8815308,-7.92371559,157.0283051,17.21954155,392.6119690,654.3533325,0.14677621,9.29582596,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-158.2838593,-7.97302866,158.4332733,17.31062889,396.1076660,660.1795044,0.14940158,9.33759975,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8821411,-7.95142221,157.0264893,17.24739265,392.6150208,654.3583374,0.14433217,9.29596996,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.11295496,9.90788078,0.11765625,-9.86575127,23.95019531,38.32058334,0.00469820,0.04219988,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.10515594,35.09445190,87.15807343,-31.01431465,227.6710815,379.4517822,0.05291633,4.08013725,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.18597794,2.69381213,-12.17825222,-2.55466390,51.97471619,30.03662682,0.00773167,0.13916996,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.18780994,-19.31393051,-11.16218472,19.76265526,92.99271393,54.78791046,0.02562889,0.44874367,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215186,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46994019,2.91210461,66.46994019,1.68511939,160.5833282,2743.298096,0.00000000,4.59712982,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46994019,2.89694810,66.46994019,1.68511939,160.5818787,2743.273926,0.00000000,4.58216906,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824555,0.06581958,-1.04804075,-0.05932396,2.54430246,9.02557182,0.00020579,0.00650603,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02456856,1.22727978,31.25999832,4.01103592,74.94155121,4454.159180,0.23542990,5.23831511,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78885365,165.7581024,0.00033284,0.00726127,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905058,165.7676849,0.00032608,0.00734366,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01489258,1.26858652,31.25999832,4.01103640,74.92140198,4452.960938,0.24510759,5.27961874,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01486588,1.30836391,31.25999832,4.01103640,74.92532349,4453.193848,0.24513325,5.31939268,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04394341,1.19396985,31.25999832,4.01103592,74.98431396,4456.700195,0.21605712,5.20501280,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08821084,2.16868329,-0.08724027,-2.14462233,5.27102280,18.36857986,0.00097004,0.02404519,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2406845,31.56526756,123.6983643,-18.68963814,310.0455627,5296.612305,0.45768520,12.87573719,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.8988037,31.30444336,123.8988037,-18.68964386,311.4432373,5320.487793,0.00000000,12.61471844,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293089,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308586,59.67540359,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01432610,-5.79991961,-4.00784588,5.96152449,16.96420288,60.70227051,0.00648020,0.16164690,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.06648827,-5.87924290,-4.05986977,6.04301786,17.19246483,61.51904297,0.00661898,0.16381980,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.80399799,12.66257286,-10.79018497,-12.30482674,40.03247833,138.2942963,0.01381191,0.35779423,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22521019,4.64063835,-21.19696045,-3.92208028,52.21380615,183.7767029,0.02824690,0.71853060,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97839928,4.80926943,-20.95760727,-4.09717941,51.72355270,182.0510864,0.02078921,0.71203029,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3986206,251.7102966,528.0972900,-217.8266296,1403.767212,1483.643799,0.69866085,33.88505173,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3892212,261.3249512,528.0971680,-226.9911957,1413.848511,1493.449585,0.70792687,34.33445358,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00158790,-16.01630974,0.00008694,16.09768486,38.47312927,698.9355469,0.00167456,0.08121619,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00158790,-16.01630974,0.00008694,16.09768486,38.47312927,698.9355469,0.00167456,0.08121619,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00158790,-16.01630974,0.00008694,16.09768486,38.47312927,698.9355469,0.00167456,0.08121619,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-25.80004883,-0.00000000,25.79292297,67.00669861,846.7879028,0.00000000,-0.00712547,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-17.19844818,-0.00000000,17.19527817,44.68400955,564.6879883,0.00000000,-0.00316870,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.43209839,16.74654388,-85.10816956,-9.07080555,209.6874695,762.9763794,0.32392856,7.67569828,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.43209839,16.74654388,-85.10816956,-9.07080555,209.6874695,762.9763794,0.32392856,7.67569828,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00324632,-20.28653526,-0.00002228,20.44288445,48.73073196,885.2747192,0.00322378,0.15635338,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00324632,-20.28653526,-0.00002228,20.44288445,48.73073196,885.2747192,0.00322378,0.15635338,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00324632,-20.28653526,-0.00002228,20.44288445,48.73073196,885.2747192,0.00322378,0.15635338,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00324632,-20.28653526,-0.00002228,20.44288445,48.73073196,885.2747192,0.00322378,0.15635338,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-79.52662659,11.59602165,79.57950592,-8.63445663,403.4533386,192.4292145,0.05288856,2.96175981,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-79.52662659,11.59602165,79.57950592,-8.63445663,403.4533386,192.4292145,0.05288856,2.96175981,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-79.52662659,11.59602165,79.57950592,-8.63445663,403.4533386,192.4292145,0.05288856,2.96175981,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.25133514,13.49311161,-65.06556702,-9.09157753,160.3123169,577.7728882,0.18575534,4.40159369,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.31455231,13.51504135,-65.12843323,-9.10499573,160.4672394,578.3312378,0.18611456,4.41010571,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71849155,4.41856527,-12.70957565,-4.12403679,32.86360550,116.8153687,0.00891618,0.29459059,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94585419,4.52519417,-12.93734455,-4.22520399,33.47329712,118.9825897,0.00851008,0.30007270,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226486,8.49141884,-33.59269333,-7.05582571,83.58850861,291.2933044,0.02956920,1.43558443,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00746155,8.34931469,-32.97895432,-6.93984175,82.06783295,285.9938965,0.02850310,1.40947807,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226486,8.49141884,-33.59269333,-7.05582571,83.58850861,291.2933044,0.02956920,1.43558443,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12619781,7.82611132,-35.06361389,-5.83552217,87.08257294,303.4694824,0.06258108,1.99055970,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78893661,7.82271624,-34.73080826,-5.85033321,86.28437805,300.6880798,0.05813089,1.97243321,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29148483,-8.71582890,-23.27788734,9.25744057,60.92491913,214.4374542,0.01359203,0.54153508,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28632736,-10.76180458,-12.27258015,11.20119476,40.01366043,142.2305145,0.01374667,0.43936485,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.48195648,39.93071365,-25.43647385,-38.11835480,116.0461807,392.2698975,0.04548369,1.81216621,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57086897,2.10224009,-6.56937790,-2.04180646,16.93375969,53.11018372,0.00148919,0.06033423,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37874889,2.01361942,-6.37707424,-1.95504034,16.41846085,51.49402618,0.00167021,0.05849214,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96411133,-58.96115875,19.96411133,62.58830261,152.5553741,1099.670166,0.00000000,3.62713742,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,-1.25953794,12.41807842,1.25938809,-12.41271305,31.48087883,31.48252869,0.00013113,0.00605232,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87250137,-2.95613146,-17.83369637,3.81199670,45.71146774,157.3053131,0.03880409,0.85584569,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90881729,-2.89377093,-17.87314606,3.75098515,45.77651596,157.5291290,0.03567172,0.85720217,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28484154,-2.85842109,-17.24733925,3.68613744,44.20823288,152.1322784,0.03750367,0.82770205,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88740921,10.29787540,-20.86072922,-9.46417236,58.77629471,196.6333923,0.02667830,0.83369696,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37471581,-2.90541053,-20.35497284,3.57329965,51.94373703,177.3970490,0.01973984,0.66786474,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78640366,-5.77031565,10.78640366,6.11757755,64.20458221,30.47622108,0.00000000,0.34727630,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81452370,-1.16594195,10.81452370,1.43686116,57.08929443,26.81209755,0.00000000,0.27095848,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209420,-0.20054562,0.82221448,0.20436743,19.30304337,2.09311914,0.00012052,0.00382408,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817296,-0.18015607,0.84841353,0.18405560,19.77964592,2.14479327,0.00024091,0.00391303,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70727015,1.21160305,-4.70178699,-1.09623361,11.89929771,219.2977142,0.00548289,0.11535041,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79584742,1.22721231,-4.79009771,-1.10972500,12.11883259,223.3436432,0.00574922,0.11747061,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70846224,1.23637950,-4.70353270,-1.12082207,11.91738415,219.6311493,0.00492858,0.11555116,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38897133,4.36138868,-11.38256073,-4.13684654,29.82201004,103.2329330,0.00640627,0.22449799,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13831711,4.22741270,-11.13140392,-4.00814104,29.13257980,100.8465805,0.00691091,0.21928854,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21229553,0.90674329,-21.19027710,-0.17132430,52.27528000,180.3496704,0.02201761,0.73533726,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43510628,0.93202156,-21.41340446,-0.18889104,52.82603836,182.2498474,0.02170271,0.74310088,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64783096,0.68075758,-8.63402843,-0.48837453,21.28755379,73.46587372,0.01380060,0.19231500,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30578995,0.99828488,-8.30010223,-0.81234360,20.52922058,70.84872437,0.00568495,0.18585406,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62674522,-1.65865195,-11.61281300,2.01447058,29.25243759,100.9209137,0.01393093,0.35581556,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36409473,-1.66207325,-11.34924507,2.00998712,28.60618019,98.69133759,0.01484958,0.34790459,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35031509,8.19009399,-23.32058144,-7.23452282,62.55556488,209.2754059,0.02973456,0.95551491,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76544571,7.98884535,-22.73659706,-7.05718422,60.99196243,204.0445404,0.02884895,0.93163586,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78297019,-7.13734770,-2.78027630,7.23254299,19.48464584,66.94649506,0.00269526,0.09521750,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78354073,-7.08392859,-2.78111172,7.17847490,19.35865593,66.51327515,0.00242989,0.09460817,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60668755,3.41877937,-11.59213161,-3.04171801,31.77824974,102.9903259,0.01455433,0.37702641,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05270386,6.49567413,-22.02505112,-5.77929688,60.37866592,195.6816864,0.02765322,0.71635014,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44014549,4.79256296,-30.39055252,-3.50784707,80.85739899,262.0514221,0.04959278,1.28468907,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.21531777,9.19271374,0.21665891,-9.11839867,21.99781990,44.09554672,0.00134107,0.07432342,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.21522436,9.17835045,0.21656135,-9.10426426,21.96386147,44.02747726,0.00133693,0.07409411,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39846230,-28.76024818,21.43118286,29.97207260,86.66579437,592.2147827,0.03272222,1.21193385,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-80.04061890,-23.99198151,80.10720825,27.36841774,409.8834229,204.8525543,0.06659784,3.37651062,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13355637,13.98778439,-42.06723404,-12.26960850,107.7242126,367.8945618,0.06632658,1.71817446,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13355637,13.98778439,-42.06723404,-12.26960850,107.7242126,367.8945618,0.06632658,1.71817446,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97891617,10.27325726,-29.92951584,-8.72943592,80.82243347,267.5709534,0.04939944,1.54373264,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419525,-0.66541064,0.37421268,0.66578037,2.99584174,6.26403332,0.00001743,0.00036970,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419525,-0.66541064,0.37421268,0.66578037,2.99584174,6.26403332,0.00001743,0.00036970,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.08732128,39.37199783,-11.28532982,171.5165100,1758.044922,0.00000000,2.80203438,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10201836,39.37199783,-11.28532982,171.5368347,1758.251953,0.00000000,2.81663966,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.11174393,39.37199783,-11.28532982,171.5502930,1758.390015,0.00000000,2.82637954,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.04842854,39.37199783,-11.28532982,171.4628601,1757.494629,0.00000000,2.76312923,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10201836,39.37199783,-11.28532982,171.5368347,1758.251953,0.00000000,2.81663966,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941183,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257570,1.64567256,-4.42593002,-1.54847729,19.69102287,217.7369232,0.00664565,0.09717416,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43257570,1.64564061,-4.42593002,-1.54847729,19.69097900,217.7369080,0.00664563,0.09717383,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43258142,1.64575350,-4.42593002,-1.54847729,19.69921684,217.8275452,0.00665118,0.09725505,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18305206,-26.57164001,91.18305206,34.48374557,392.5139465,4023.269287,0.00000000,7.91200018,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18305206,-26.64836693,91.18305206,34.48374557,392.5975647,4024.124268,0.00000000,7.83541107,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18299866,-26.71885490,91.18299866,34.48373795,391.9723816,4017.715576,0.00000000,7.76493406,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18299866,-26.65350342,91.18299866,34.48373795,391.8966370,4016.940430,0.00000000,7.83022404,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18299866,-26.71888542,91.18299866,34.48373795,391.9716797,4017.708740,0.00000000,7.76490641,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18299866,-26.68618774,91.18299866,34.48373413,391.9337463,4017.320801,0.00000000,7.79755497,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18299866,-26.57741356,91.18299866,34.48373413,391.8106384,4016.057861,0.00000000,7.90641594,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18299866,-26.70790863,91.18299866,34.48373795,391.9616089,4017.606201,0.00000000,7.77589369,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18299866,-26.69704056,91.18299866,34.48373795,391.9465637,4017.452637,0.00000000,7.78668308,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18299866,-26.69704056,91.18299866,34.48373795,391.9465637,4017.452637,0.00000000,7.78668308,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18305969,-26.68732452,91.18305969,34.48374939,392.7677612,4025.868408,0.00000000,7.79647589,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999969,1.30159903,-0.47999969,-1.29999959,5.73509073,58.78726959,0.00000000,0.00166482,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526114,6.66693354,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526114,6.66693354,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6651917,3994.067139,0.17526990,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942444,3994.364990,0.17529607,6.66826200,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2834167,4000.404053,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986263,95.43415833,20.47821045,390.2839050,4000.408936,0.17582691,6.68845558,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,0.00000000,0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85532951,-6.76908493,17.87291527,7.17940474,89.85526276,155.6548004,0.01758512,0.41031960,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803520,-5.31423569,9.49800014,5.60000038,51.17307281,966.6508789,0.00996520,0.28578782,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28765178,15.50000000,-2.15141988,74.82167053,1309.379272,0.00000000,1.13623667,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28765178,15.50000000,-2.15141988,74.82167053,1309.379272,0.00000000,1.13623667,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28765178,15.50000000,-2.15141988,74.82167053,1309.379272,0.00000000,1.13623667,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42771912,-2.88518500,15.50000000,4.00784111,74.11502075,1339.600098,0.07228018,1.12264967,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.47435379,15.34683132,-54.44008636,-13.69384098,288.3927307,288.3926392,0.03426662,1.65294933,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.47435379,15.34683132,-54.44008636,-13.69384098,288.3927307,288.3926392,0.03426662,1.65294933,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.47435379,15.34683132,-54.44008636,-13.69384098,288.3927307,288.3926392,0.03426662,1.65294933,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51006079,-1.96019578,5.51378536,2.04322219,262.9644775,28.55026627,0.00372720,0.08306324,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51006079,-1.96019578,5.51378536,2.04322219,262.9644775,28.55026627,0.00372720,0.08306324,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634470,0.01922468,-0.08628833,-0.01870291,0.46380639,4.24781132,0.00005621,0.00051952,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40744379,0.10748263,-0.40727207,-0.10499492,2.20938230,20.23489952,0.00017142,0.00248331,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75248599,-1.12154162,3.77371573,1.34915483,178.8593292,21.07135391,0.02123046,0.22761834,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64161682,-0.73159397,3.66018200,0.93920922,169.6286163,19.86797905,0.01856535,0.20762251,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810713,-0.19317043,1.06876588,0.20272617,49.28221512,5.46906853,0.00065962,0.00955821,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580109,0.72535896,-12.60079288,-0.36124992,63.55585861,110.0672607,0.02501399,0.36412767,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411129,1.06884205,-13.98393631,-0.66405630,70.58264923,122.2363739,0.02017673,0.40483642,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22599983,4.12838268,-8.21649551,-3.93914771,46.25407791,160.2072296,0.00950326,0.18922663,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43235970,4.06553125,-8.41963863,-3.87321973,47.04522324,162.9473877,0.01272264,0.19228536,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927025,4.31450129,-8.44083405,-4.11940908,47.67763138,165.1381226,0.00843416,0.19511418,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587830,2.63544559,-6.14611816,-2.34040380,33.85007858,310.2699890,0.01976000,0.29505274,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275501,2.65335417,-6.14611769,-2.34040380,33.87123108,302.4596558,0.01663711,0.31295758,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19507933,-1.41736662,7.21263075,1.70843339,333.7164612,37.40922928,0.01755181,0.29106742,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987463,-2.55087137,7.22920513,2.87183475,348.0270081,39.25913620,0.01933063,0.32096893,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.45499191,42.53659058,-0.39663976,-40.55648041,213.5550995,1824.121338,0.05835071,1.98022795,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833694,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284988,-1.38916028,3.44180250,1.50846553,160.5641937,18.69653511,0.00895099,0.11928562,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45453215,-1.39608657,3.46359229,1.51612115,161.5482941,18.81112099,0.00906104,0.12001253,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03152418,-0.76697773,3.03624558,0.83544654,135.7773132,15.81025600,0.00472215,0.06848090,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725914,-0.75809199,3.00193119,0.82576704,134.2403259,15.63125896,0.00467330,0.06770538,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60846901,1.08586752,-2.60367179,-0.99832511,14.09236908,119.4125824,0.00479716,0.08754808,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61107874,1.09095693,-2.60367346,-0.99832565,14.16554832,120.0326233,0.00740530,0.09263352,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07078934,2.70816302,-7.05479383,-2.44479299,37.73222351,345.5765991,0.01599621,0.26337940,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07124996,2.70652986,-7.05479765,-2.44479370,37.82929230,346.4655762,0.01645252,0.26174462,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70871687,-1.17527163,4.72303534,1.36414683,222.7419128,24.17556572,0.01431737,0.18886741,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,-0.00000000,-0.00000053,-0.00000631,0.00000000,0.00003138,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78773975,-4.97896481,10.83360672,5.05489683,259.4155884,61.08875275,0.04582946,0.07605740,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95927715,0.08653022,-1.95568633,-0.03524310,9.97960281,91.39976501,0.00359111,0.05129045,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95919609,0.08355702,-1.95552766,-0.03227661,9.97853661,91.38996124,0.00366839,0.05127946,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106350,3.16416025,-11.57509422,-2.79961681,60.31741333,104.4588547,0.01597049,0.36456451,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397423,3.35944843,-12.20778275,-2.97480679,63.64080429,110.2143936,0.01619147,0.38467968,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67045975,11.31272221,-31.56507874,-8.68159866,168.8273468,804.0407715,0.10538171,2.63119173,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17713928,12.39851761,-35.04797363,-9.48092556,187.2405548,891.7335815,0.12916422,2.91764545,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77006149,3.68692279,-9.75892162,-3.43580914,52.70592880,91.27719879,0.01114170,0.25114188,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57448387,3.57250261,-9.56266880,-3.32677817,51.57883835,89.32521820,0.01181724,0.24572909,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78767967,-4.97895622,10.84055710,5.05580950,259.8352356,61.17010498,0.05279509,0.07684618,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51005101,0.11403724,-1.50785208,-0.08409027,7.72575474,70.75752258,0.00219899,0.02994376,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94179440,0.24120438,-2.93788362,-0.18281056,15.05849838,137.9155579,0.00391048,0.05839065,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242545,-0.62279832,2.73671985,0.68486416,127.9347839,13.93517399,0.00429257,0.06205459,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28875852,0.42912602,-2.28399324,-0.30431604,11.37266827,104.2418060,0.00476504,0.12480351,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78710747,1.80028737,13.84699917,-0.67563403,67.90306854,580.0054321,0.05989071,1.12465572,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81754303,1.67708039,13.84699917,-0.93046743,67.97533417,580.6226807,0.02945726,0.74662805,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78636169,1.80868435,13.84699917,-0.68272960,67.90477753,580.0199585,0.06063775,1.12595248,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699917,1.12707806,13.84699917,-0.37758386,67.84761047,579.5316162,0.00000000,0.74946845,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01365089,2.12352967,16.09700012,-0.55528373,78.88975525,673.8499756,0.08334971,1.56824648,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366425,2.11321378,16.09700012,-0.51511031,78.88322449,673.7941895,0.08333587,1.59810758,1,
