xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6933212,-48.31328583,123.0360184,60.96308136,327.4661255,5594.212891,0.34269249,12.64982033,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75562072,-0.52999997,-2.75000000,6.96876049,119.0530396,0.00015520,0.00570197,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939926,-48.27796173,123.0360184,60.96308136,327.1516418,5588.840332,0.34203452,12.68501854,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938858,-48.33367920,123.0360184,60.96307755,327.2019958,5589.699707,0.34213978,12.62941933,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938019,-48.37542725,123.0360184,60.96307755,327.2396545,5590.343750,0.34221852,12.58769035,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940155,-48.26423645,123.0360184,60.96307755,327.1390686,5588.623535,0.34200805,12.69890785,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939316,-48.32051849,123.0360184,60.96307755,327.1793823,5589.313965,0.34209239,12.64254570,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940384,-48.26501083,123.0360184,60.96308136,327.1291809,5588.455078,0.34198737,12.69813919,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6942520,-48.13906097,123.0360184,60.96308136,327.0272522,5586.715820,0.34177443,12.82396889,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940613,-48.23641968,123.0360184,60.96307755,327.1151428,5588.213867,0.34195790,12.72678089,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80707359,93.70169830,-17.48040199,242.8545532,4249.954590,0.19606584,7.32667160,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16599083,72.90479279,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50572968,24.70023918,93.70169830,-17.48040009,242.7923889,4248.865234,0.19596545,7.21977949,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51589966,24.80907822,93.70169830,-17.48040009,242.8870087,4250.521973,0.18579626,7.32863045,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.69998360,93.70169830,-17.48040009,242.7881317,4248.790527,0.19595854,7.21952486,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80720520,93.70169830,-17.48040199,242.8567200,4249.992188,0.19606936,7.32680273,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50575256,24.69946098,93.70169830,-17.48040009,242.7792969,4248.637207,0.19594435,7.21900225,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50585938,24.59231377,93.70169830,-17.48040199,242.7110291,4247.442383,0.19583416,7.11187220,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59216499,93.70169830,-17.48040199,242.7084961,4247.397949,0.19583008,7.11172390,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59216499,93.70169830,-17.48040199,242.7084961,4247.397949,0.19583008,7.11172390,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8805542,-7.92378712,157.0273438,17.21949959,392.6095581,654.3492432,0.14677443,9.29571342,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-158.2828979,-7.97310019,158.4322968,17.31058502,396.1052856,660.1754150,0.14939976,9.33748531,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8811798,-7.95149279,157.0255127,17.24734879,392.6125793,654.3543091,0.14433040,9.29585648,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.11484481,9.90830421,0.11954653,-9.86617184,23.95128632,38.32233810,0.00469863,0.04220373,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.12458801,35.09481430,87.17752075,-31.01309586,227.7151642,379.5252686,0.05293683,4.08171844,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.17575932,2.69525862,-12.16804504,-2.55632663,51.93426895,30.01325607,0.00771964,0.13895346,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.17746925,-19.31260490,-11.15185928,19.76107025,92.96599579,54.77218246,0.02561417,0.44848588,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059769,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46993256,0.58675313,66.46993256,4.00184441,160.4325867,2740.723389,0.00000000,4.58850193,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46993256,0.57168889,66.46993256,4.00184441,160.4322815,2740.718262,0.00000000,4.57363510,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824555,0.06581926,-1.04804075,-0.05932396,2.54424119,9.02535439,0.00020578,0.00650571,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02456856,1.22727978,31.25999832,4.01103592,74.94155121,4454.159180,0.23542991,5.23831606,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78885365,165.7581024,0.00033284,0.00726127,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905058,165.7676849,0.00032608,0.00734366,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01489258,1.26858640,31.25999832,4.01103640,74.92140198,4452.960938,0.24510759,5.27961874,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01486778,1.30836391,31.25999832,4.01103640,74.92533112,4453.193848,0.24513322,5.31939220,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04394341,1.19396961,31.25999832,4.01103640,74.98432159,4456.700195,0.21605712,5.20501328,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08820941,2.16865158,-0.08724009,-2.14462233,5.26756668,18.35653687,0.00096877,0.02401367,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2575302,20.32278252,123.6988297,-7.90794182,304.4472046,5200.973633,0.44130591,12.41494846,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.8991623,20.07720566,123.8991623,-7.90794325,305.8939209,5225.687988,0.00000000,12.16918278,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67502975,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308586,59.67540741,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01717234,-5.72757244,-4.01072025,5.88848925,16.92805672,60.57292938,0.00645261,0.16095880,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.06939554,-5.80592299,-4.06280518,5.96900129,17.15583420,61.38796997,0.00659081,0.16312245,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.79816532,12.51487732,-10.78437614,-12.15777588,39.99642563,138.1697388,0.01378704,0.35715002,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22537422,4.64468956,-21.19696617,-3.92208028,52.36080551,184.2940979,0.02840617,0.72258210,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97852135,4.81328392,-20.95761108,-4.09717941,51.86916733,182.5636292,0.02090643,0.71604508,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3989868,250.3826141,528.0965576,-216.5505829,1402.397461,1482.474487,0.69756079,33.83169937,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3894653,260.4318237,528.0965576,-226.1363068,1412.897827,1492.585083,0.70710784,34.29473114,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00184886,-16.80916786,-0.00000413,16.89878464,40.37767029,733.5347290,0.00184446,0.08945610,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00184886,-16.80916786,-0.00000413,16.89878464,40.37767029,733.5347290,0.00184446,0.08945610,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00184886,-16.80916786,-0.00000413,16.89878464,40.37767029,733.5347290,0.00184446,0.08945610,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-27.08431435,-0.00000000,27.07646179,70.34654236,888.9947510,0.00000000,-0.00785350,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-18.05446434,-0.00000000,18.05097389,46.90845871,592.7991943,0.00000000,-0.00349204,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.24522400,16.76151085,-84.92259979,-9.11652470,209.2670135,761.4464722,0.32263076,7.64494610,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.24522400,16.76151085,-84.92259979,-9.11652470,209.2670135,761.4464722,0.32263076,7.64494610,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00190455,-15.56822777,-0.00000572,15.66030407,37.39678192,679.3746338,0.00189857,0.09208078,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00190455,-15.56822777,-0.00000572,15.66030407,37.39678192,679.3746338,0.00189857,0.09208078,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00190455,-15.56822777,-0.00000572,15.66030407,37.39678192,679.3746338,0.00189857,0.09208078,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00190455,-15.56822777,-0.00000572,15.66030407,37.39678192,679.3746338,0.00189857,0.09208078,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-82.96114349,11.96704388,83.01866150,-8.74600983,420.7547607,200.6812286,0.05752191,3.22122717,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-82.96114349,11.96704388,83.01866150,-8.74600983,420.7547607,200.6812286,0.05752191,3.22122717,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-82.96114349,11.96704388,83.01866150,-8.74600983,420.7547607,200.6812286,0.05752191,3.22122717,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.48753357,13.53395271,-65.30042267,-9.10042286,160.8939056,579.8690186,0.18710558,4.43358850,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.55111694,13.55639267,-65.36364746,-9.11426544,161.0498352,580.4309692,0.18746844,4.44218683,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71847057,4.41792536,-12.70957470,-4.12403631,32.82790756,116.6884613,0.00889682,0.29395083,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94583511,4.52454185,-12.93734360,-4.22520399,33.43693542,118.8533325,0.00849160,0.29942107,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226105,8.49138451,-33.59269333,-7.05582571,83.58750916,291.2898254,0.02956848,1.43554974,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00745773,8.34928036,-32.97895432,-6.93984175,82.06683350,285.9904785,0.02850241,1.40944397,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226105,8.49138451,-33.59269333,-7.05582571,83.58750916,291.2898254,0.02956848,1.43554974,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12620163,7.82673645,-35.06359863,-5.83552074,87.09626007,303.5172119,0.06260076,1.99118590,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78893661,7.82333517,-34.73078918,-5.85033178,86.29794312,300.7353516,0.05814917,1.97305357,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29271698,-8.66127014,-23.27909470,9.20387745,60.98092270,214.6345673,0.01361703,0.54253107,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28778458,-10.71286106,-12.27404499,11.15201759,40.00297165,142.1925201,0.01373933,0.43913019,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47921181,39.82711029,-25.43374825,-38.01560593,116.0187149,392.1770020,0.04546216,1.81130826,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57086897,2.10255694,-6.56937075,-2.04180527,16.97840118,53.25019836,0.00149705,0.06065277,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37874985,2.01392651,-6.37706614,-1.95503902,16.46174240,51.62977600,0.00167903,0.05880095,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96395493,-58.59851837,19.96395493,62.20459747,152.1117401,1096.472168,0.00000000,3.60607243,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,16.08137512,11.48119831,-16.08132362,-11.46660614,50.01045609,50.01202774,0.00033093,0.01527354,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87223434,-3.00237322,-17.83361816,3.85403514,45.88946915,156.9183502,0.03861342,0.85164046,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90872002,-2.94005585,-17.87322235,3.79309464,45.95475388,157.1416626,0.03549644,0.85299015,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28458595,-2.90312290,-17.24726486,3.72680020,44.38037872,151.7580872,0.03731939,0.82363504,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88603592,10.29471111,-20.85915375,-9.45469952,58.99824142,197.3759155,0.02688016,0.84000516,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37637329,-2.80642843,-20.35650253,3.47873187,52.11512375,177.9823761,0.01987032,0.67227912,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78629589,-5.69873810,10.78629589,6.04592323,63.52246094,30.47146034,0.00000000,0.34716800,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81320286,-1.16665375,10.81320286,1.43906236,56.63232422,26.88189697,0.00000000,0.27237096,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82204676,-0.20054115,0.82216895,0.20442870,19.31611824,2.10850596,0.00012229,0.00388050,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84812492,-0.18016157,0.84836811,0.18411586,19.79309654,2.16055632,0.00024447,0.00397077,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70733213,1.21331799,-4.70176744,-1.09623218,11.98751450,220.9235077,0.00556449,0.11706710,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79591322,1.22895885,-4.79007769,-1.10972369,12.20867825,224.9994507,0.00583478,0.11921883,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70851564,1.23809755,-4.70351362,-1.12082052,12.00573540,221.2594299,0.00500193,0.11727082,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38905239,4.36562300,-11.38252544,-4.13684559,30.30025864,104.1843033,0.00652491,0.22865534,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13840961,4.23156071,-11.13136673,-4.00812817,29.59978485,101.7759094,0.00703889,0.22334941,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21267700,0.92072731,-21.19023895,-0.17132634,53.31049728,182.0633850,0.02243803,0.74937809,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43548393,0.94619489,-21.41336441,-0.18889198,53.87217712,183.9815979,0.02211711,0.75728995,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64830685,0.68767804,-8.63400364,-0.48837215,21.95695877,74.78880310,0.01430210,0.19930348,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30597210,1.00497973,-8.30008125,-0.81234592,21.17477226,72.12455750,0.00589153,0.19260776,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62651539,-1.61132252,-11.61249447,1.96941769,29.34587669,101.2432632,0.01402007,0.35809231,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36403275,-1.61578894,-11.34908867,1.96592879,28.69755363,99.00658417,0.01494460,0.35013071,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35059547,8.20312977,-23.32054520,-7.23742867,62.88633347,210.3819122,0.03004983,0.96564609,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76571655,8.00155640,-22.73656273,-7.06001616,61.31445312,205.1233978,0.02915484,0.94151396,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78295231,-7.13816643,-2.78025723,7.23337460,19.61158752,66.94961548,0.00269551,0.09522627,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78352523,-7.08467293,-2.78109455,7.17931318,19.48460579,66.51647949,0.00243011,0.09461688,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60683823,3.42358303,-11.59209728,-3.04171276,31.98029137,103.6451111,0.01473998,0.38183570,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05299187,6.50480080,-22.02498436,-5.77928686,60.76253891,196.9257812,0.02800597,0.72548783,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44063759,4.80567122,-30.39053726,-3.50784445,81.26897430,263.3852844,0.05009892,1.29780054,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.06941220,9.29024696,-0.06804353,-9.21440315,22.22265053,44.54622650,0.00136862,0.07585041,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.06938146,9.27588558,-0.06801696,-9.20027447,22.18869591,44.47816849,0.00136444,0.07561883,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39800072,-28.86049461,21.43087769,30.07811546,86.87274170,593.6289062,0.03287867,1.21772861,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-78.57762909,-24.29185486,78.64225769,27.56906509,403.8159180,201.8200989,0.06464073,3.27728510,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13354492,13.98774719,-42.06722260,-12.26960754,107.7231140,367.8908386,0.06632522,1.71813929,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13354492,13.98774719,-42.06722260,-12.26960754,107.7231140,367.8908386,0.06632522,1.71813929,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97933006,10.28739929,-29.92947769,-8.72942924,81.19198608,268.7944336,0.04985223,1.55788207,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419525,-0.66525477,0.37421268,0.66562438,2.99530268,6.26290560,0.00001743,0.00036957,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419525,-0.66525477,0.37421268,0.66562438,2.99530268,6.26290560,0.00001743,0.00036957,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.08742332,39.37199783,-11.28542900,171.5166779,1758.046265,0.00000000,2.80203915,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10212231,39.37199783,-11.28542900,171.5369873,1758.253296,0.00000000,2.81664419,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.11184788,39.37199783,-11.28542900,171.5504456,1758.391602,0.00000000,2.82638454,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.04853344,39.37199783,-11.28542900,171.4629822,1757.495972,0.00000000,2.76313376,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10212231,39.37199783,-11.28542900,171.5369873,1758.253296,0.00000000,2.81664419,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941207,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943806,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257570,1.64567196,-4.42593002,-1.54847729,19.69095039,217.7361145,0.00664560,0.09717344,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43257570,1.64563990,-4.42593002,-1.54847729,19.69090271,217.7360992,0.00664558,0.09717309,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43258142,1.64575279,-4.42593002,-1.54847729,19.69914436,217.8267212,0.00665113,0.09725434,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-26.58113861,91.18354034,34.49375534,392.5267334,4023.399414,0.00000000,7.91251373,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-26.65787125,91.18354034,34.49375534,392.6103210,4024.254883,0.00000000,7.83591938,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354797,-26.72837067,91.18354797,34.49375916,391.9851379,4017.847168,0.00000000,7.76543903,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354797,-26.66301346,91.18354797,34.49375534,391.9093933,4017.071289,0.00000000,7.83073330,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354797,-26.72839737,91.18354797,34.49375916,391.9844666,4017.839844,0.00000000,7.76541138,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354797,-26.69570160,91.18354797,34.49375534,391.9465637,4017.451660,0.00000000,7.79806232,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354797,-26.58691978,91.18354797,34.49375534,391.8233337,4016.188232,0.00000000,7.90692949,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354797,-26.71742439,91.18354797,34.49375534,391.9743958,4017.736572,0.00000000,7.77639961,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354797,-26.70655632,91.18354797,34.49375534,391.9593811,4017.583496,0.00000000,7.78718948,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354797,-26.70655632,91.18354797,34.49375534,391.9593811,4017.583496,0.00000000,7.78718948,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18354034,-26.69682884,91.18354034,34.49375534,392.7804565,4025.998779,0.00000000,7.79698277,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999999,1.30159950,-0.47999999,-1.29999995,5.73508930,58.78726196,0.00000000,0.00166482,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554871,3993.967285,0.17526112,6.66693306,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554871,3993.967285,0.17526112,6.66693306,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6651917,3994.067627,0.17526993,6.66726828,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942444,3994.364990,0.17529604,6.66826153,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2833862,4000.404541,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986263,95.43415833,20.47821045,390.2838745,4000.408691,0.17582692,6.68845606,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,0.00000000,0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85532951,-6.77043104,17.87291527,7.18078041,89.85846710,155.6603394,0.01758637,0.41034874,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803520,-5.31422997,9.49800014,5.60000038,51.17360687,966.6608276,0.00996541,0.28579372,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28520870,15.50000000,-2.14902449,74.82010651,1309.351807,0.00000000,1.13618886,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28520870,15.50000000,-2.14902449,74.82010651,1309.351807,0.00000000,1.13618886,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28520870,15.50000000,-2.14902449,74.82010651,1309.351807,0.00000000,1.13618886,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42771339,-2.88754487,15.50000000,4.01028633,74.11785126,1339.651367,0.07228571,1.12273562,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53204346,15.42205620,-54.49768448,-13.76447201,288.7911987,288.7911072,0.03436138,1.65752006,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53204346,15.42205620,-54.49768448,-13.76447201,288.7911987,288.7911072,0.03436138,1.65752006,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.53204346,15.42205620,-54.49768448,-13.76447201,288.7911987,288.7911072,0.03436138,1.65752006,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51007414,-1.96018744,5.51377058,2.04258084,261.9607544,28.44128799,0.00369880,0.08243033,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51007414,-1.96018744,5.51377058,2.04258084,261.9607544,28.44128799,0.00369880,0.08243033,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634370,0.01921644,-0.08628823,-0.01870290,0.46010292,4.21389294,0.00005531,0.00051125,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40744054,0.10744316,-0.40727156,-0.10499486,2.19174027,20.07332420,0.00016869,0.00244381,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75277781,-1.12477517,3.77366996,1.34877539,177.4342346,20.90345955,0.02089348,0.22400555,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64131784,-0.72836006,3.65956759,0.93245190,168.1831665,19.69867897,0.01825030,0.20409918,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810701,-0.19317032,1.06876957,0.20278062,49.42258835,5.48464632,0.00066338,0.00961274,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580299,0.72539437,-12.60079288,-0.36124995,63.55894470,110.0726166,0.02501642,0.36416307,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411320,1.06888139,-13.98393631,-0.66405630,70.58607483,122.2423096,0.02017870,0.40487581,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22600079,4.12840128,-8.21649456,-3.93914723,46.25635529,160.2151031,0.00950419,0.18924524,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236160,4.06554985,-8.41963863,-3.87321973,47.04754639,162.9554138,0.01272389,0.19230427,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927120,4.31452036,-8.44083405,-4.11940908,47.67998123,165.1462555,0.00843499,0.19513339,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587925,2.63546491,-6.14611769,-2.34040380,33.85118866,310.2801819,0.01976129,0.29507205,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275597,2.65337491,-6.14611769,-2.34040380,33.87234497,302.4696045,0.01663820,0.31297809,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19508028,-1.41737616,7.21263123,1.70844817,333.7193604,37.40955353,0.01755211,0.29107246,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987415,-2.55086207,7.22920465,2.87182999,348.0297241,39.25944138,0.01933093,0.32097396,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.40410230,16.05763626,-0.39578104,-15.77541065,80.63832855,688.7908325,0.00831978,0.28234556,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064070,53.58833313,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284535,-1.38915884,3.44185901,1.50927854,161.1115112,18.76026535,0.00901211,0.12010019,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452738,-1.39608514,3.46364975,1.51693928,162.0989532,18.87524223,0.00912291,0.12083205,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03151917,-0.76697695,3.03627801,0.83598709,136.3126984,15.87259960,0.00475946,0.06902201,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725437,-0.75809127,3.00196338,0.82630152,134.7696533,15.69289589,0.00471023,0.06824037,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60847664,1.08598256,-2.60367322,-0.99832529,14.10160351,119.4908371,0.00480344,0.08766285,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61113095,1.09160376,-2.60367393,-0.99832547,14.21493053,120.4510651,0.00745702,0.09328049,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07081318,2.70850849,-7.05479670,-2.44479346,37.75693512,345.8028870,0.01601717,0.26372451,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07132578,2.70773649,-7.05479813,-2.44479346,37.91637802,347.2631531,0.01652836,0.26295120,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872164,-1.17527211,4.72307158,1.36456299,222.9868774,24.20215034,0.01434888,0.18928306,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,-0.00000000,-0.00000053,-0.00000630,0.00000000,0.00003136,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78775787,-4.97896767,10.83376789,5.05513477,259.8165894,61.18318176,0.04597125,0.07629271,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95930243,0.08674251,-1.95569670,-0.03524277,10.00026512,91.58900452,0.00360600,0.05150305,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95922184,0.08376924,-1.95553827,-0.03227627,9.99919510,91.57917023,0.00368360,0.05149202,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106159,3.16410923,-11.57509422,-2.79961681,60.31318665,104.4515381,0.01596825,0.36451340,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397232,3.35939479,-12.20778370,-2.97480679,63.63634109,110.2066803,0.01618920,0.38462573,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67044449,11.31233883,-31.56508255,-8.68159866,168.8149872,803.9819946,0.10536631,2.63080716,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17712021,12.39809132,-35.04797363,-9.48092556,187.2268677,891.6684570,0.12914534,2.91721916,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77017021,3.68791008,-9.75898743,-3.43582034,52.80828476,91.45445251,0.01118501,0.25211823,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57459354,3.57346869,-9.56273270,-3.32678890,51.67900467,89.49868011,0.01186318,0.24668439,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78774071,-4.97896576,10.84078217,5.05605602,260.2367249,61.26462173,0.05295837,0.07708384,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51134992,0.11431848,-1.50913846,-0.08420043,7.74779272,70.95936584,0.00221156,0.03011484,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94432259,0.24176882,-2.94038939,-0.18304142,15.10145378,138.3089752,0.00393283,0.05872425,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242640,-0.62279838,2.73672557,0.68493092,128.0035248,13.94266129,0.00429719,0.06212128,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876090,0.42918459,-2.28399372,-0.30431604,11.37533474,104.2662582,0.00476728,0.12486207,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78712368,1.76090896,13.84699917,-0.63655555,67.89400482,579.9280396,0.05987474,1.12435579,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81755924,1.61765778,13.84699917,-0.87145704,67.95657349,580.4624023,0.02944099,0.74621588,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78637886,1.76934743,13.84699917,-0.64369601,67.89563751,579.9418335,0.06062143,1.12564933,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699917,1.06822741,13.84699917,-0.31889278,67.84037781,579.4699097,0.00000000,0.74930882,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366425,2.08543444,16.09700012,-0.51743394,78.88357544,673.7973022,0.08333667,1.56800115,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01367569,2.07584333,16.09700012,-0.47796714,78.87760162,673.7462158,0.08332403,1.59788060,1,
