xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260065,-0.39273983,5.27891922,0.52854896,45.29246521,25.91537285,0.00631743,0.13582475,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899935,-0.39236304,5.26528454,0.52782989,45.17602921,25.84874535,0.00628499,0.13547646,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422607,2.98536944,20.44599915,-1.32579088,100.3545074,1075.389771,0.05177489,1.65959561,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35872650,2.89613247,18.45299911,-0.90504104,90.49114990,969.6949463,0.09427273,1.99110484,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854202,3.51003957,24.37199974,-1.26270330,119.5337830,1280.913208,0.07345593,2.24735475,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199974,2.71330857,24.37199974,-0.47706628,119.3965378,1279.442505,0.00000000,2.23625517,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625984,3.21655488,22.39999962,-1.20538878,109.8735886,1177.395386,0.06374031,2.01117420,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299911,2.23677230,18.45299911,-0.95077986,90.50238800,969.8154907,0.00000000,1.28600466,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260507,0.53821731,-1.25197744,-0.43694106,6.81028557,59.26253510,0.01062751,0.10127396,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38308859,0.53123307,-3.37945890,-0.47902372,17.62800789,61.05700684,0.00362942,0.05220849,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30637765,0.51428825,-3.30275893,-0.46327823,17.22440338,59.65908813,0.00362017,0.05100795,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73340273,2.52653766,-6.71640778,-2.28027534,36.10476303,330.9361877,0.01699623,0.24625801,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37198019,2.39119196,-6.35590553,-2.15816307,34.16727448,313.1774292,0.01607515,0.23304385,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887225,0.88098460,-2.52334690,-0.82665801,13.44392872,369.3851929,0.00552538,0.05433290,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645483,0.39980981,-0.99525100,-0.37794453,5.39011097,148.0983887,0.00120377,0.02186305,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331351,0.16988716,-0.53296882,-0.16589791,2.81217122,74.93512726,0.00034497,0.00399392,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361320,-0.89861017,2.80173564,1.01649570,136.7509918,14.94367790,0.00812226,0.11787783,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434443,-0.90702081,2.79201388,1.02468002,136.4607697,14.91195393,0.00766948,0.11765681,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127514,1.79887486,-5.15707397,-1.62202787,27.51891518,239.6594391,0.01420102,0.17684294,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690563,1.85891843,-5.15707397,-1.62202787,27.64616776,240.7677612,0.01983136,0.23689468,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446221,3.55752230,0.83242750,162.4271698,17.80328178,0.01043505,0.10799447,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446221,3.55752230,0.83242750,162.4271698,17.80328178,0.01043505,0.10799447,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650597,-0.86934471,4.26902771,0.99890763,194.9124603,21.36393738,0.01252206,0.12959336,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167717,-2.51591992,3.12340927,2.65732121,177.1540680,20.02269554,0.01173242,0.14141758,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817171,0.64463401,5.10588169,-0.51617891,227.5019379,25.05685425,0.00771035,0.12845112,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95538139,3.54053307,13.99800014,-2.64522338,69.77541351,1191.996948,0.04261764,0.89532864,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95550346,3.53865075,13.99800014,-2.64338470,69.77374268,1191.968384,0.04249622,0.89528561,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95406532,3.54434395,13.99800014,-2.64890885,69.77880096,1192.054321,0.04393505,0.89541525,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95382309,3.54809618,13.99800014,-2.65259790,69.78215027,1192.111816,0.04417806,0.89550132,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63829803,1.68080819,28.69499016,-0.31038940,139.1595764,1491.221191,0.05669304,1.37039483,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63773918,1.66753495,28.69499016,-0.31038940,139.1531067,1491.151978,0.05725091,1.35712802,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94680977,1.50168788,26.99499130,-0.31038940,130.9181519,1402.906982,0.04818306,1.19128454,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55308723,1.54897451,27.59999084,-0.31038940,133.8673401,1434.510254,0.04690399,1.23861289,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88676643,1.96530151,26.99498749,-0.31038937,130.7720337,1400.568481,0.10822420,1.65493727,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87985611,1.96443892,26.99498749,-0.31038937,130.7382965,1400.207275,0.11513294,1.65408361,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199886,0.94402516,9.04381847,-0.88663119,43.52186966,44.08658218,0.00182029,0.05743071,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926540,123.9309845,12.46306133,0.00315259,0.05263869,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334888,163.2722168,16.03253555,0.00548113,0.09151821,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565022,163.8647919,16.09074783,0.00552099,0.09184921,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23314881,-1.29085541,-1.23020267,1.33354712,8.81159592,80.70263672,0.00294578,0.04268332,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33787680,-1.39468038,2.34187078,1.45299709,121.0895081,13.60335159,0.00399388,0.05831263,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.06689231,-9.16667366,0.06802400,9.20027447,44.47803116,44.47816849,0.00111308,0.03357199,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.06694096,-9.18056774,0.06804003,9.21440315,44.54544449,44.54622650,0.00111648,0.03367459,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139300,-3.98561168,-0.69855982,19.71657562,68.29103088,0.00408331,0.07282912,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78330004,-4.04772234,-0.70935541,20.02373123,69.35499573,0.00414867,0.07396366,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076475,54.86457443,6.05104494,0.00080364,0.00962937,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19095659,2.84272099,-2.18516350,-2.74602222,17.92522240,160.0673218,0.00579300,0.09671789,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77959418,-2.66102219,-3.77451968,2.74602222,23.08602715,212.9023132,0.00507489,0.08500435,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855995,-11.02260876,32.04344177,12.37894630,794.9817505,172.8489685,0.04488744,1.35638118,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055817,-11.16767406,32.51676941,12.54372025,806.5742798,175.3694000,0.04620610,1.37613821,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375929,-1.82753968,6.89223862,2.30924201,327.3468323,36.92606354,0.03847801,0.48168766,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325476,-1.10879648,4.67762756,1.43219340,220.3073883,24.85156631,0.03437242,0.32339123,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325476,-1.10879648,4.67762756,1.43219340,220.3073883,24.85156631,0.03437242,0.32339123,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80581856,5.52450800,807.8244019,93.97547150,0.04730489,1.47683549,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851631,-4.04767561,17.80678558,5.51769972,806.2673950,93.79505157,0.04827277,1.47002089,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81898212,6.04354811,-12.78240681,-5.42927265,71.60805511,124.0122833,0.03657719,0.61430919,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05041504,6.18426561,-13.01438618,-5.55825138,72.96910858,126.3694382,0.03603311,0.62605792,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376999,-1.85465360,33.47377014,4.68987608,818.3473511,170.7854919,0.09000672,2.83521199,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49768448,13.76447201,-54.46480560,-12.17842388,288.7911072,489.3622742,0.03287956,1.58604050,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49768448,13.76447201,-54.46480560,-12.17842388,288.7911072,489.3622742,0.03287956,1.58604050,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49768448,13.76447201,-54.46480560,-12.17842388,288.7911072,489.3622742,0.03287956,1.58604050,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682083,-10.90189934,36.92954254,12.68249416,901.9609375,196.4902344,0.08272164,1.78053284,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99400330,-11.42667580,37.05597305,13.22163677,908.8330688,197.9872589,0.06196595,1.79496431,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52895737,17.12611008,-54.50512695,-16.21456146,286.5192566,286.5197754,0.02383997,0.91187900,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50512695,16.21456146,-54.40238571,-13.16178417,286.5197754,492.6112366,0.10274146,3.05288887,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779678,-5.68267679,13.05140400,6.60495901,628.4367676,72.74710083,0.06360812,0.92231780,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522232,-10.72660065,37.96113205,17.19017982,905.5121460,207.9587555,0.20591070,6.46358633,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26093292,-9.16562366,32.33784866,11.85512066,785.8223267,171.1896820,0.07691529,2.68947172,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298965,3.12281060,-11.60571957,-2.77691197,60.77107620,105.2445755,0.01727311,0.34594464,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555641,-1.17431116,4.70051765,1.35046971,108.9014664,24.17050934,0.01495962,0.17615719,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643283,8.55760098,2.33107710,386.8124390,43.98355484,0.01794454,0.38467023,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965759,-1.94643283,8.55725193,2.32848763,388.0927124,43.86394882,0.01759571,0.38207823,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39161873,-7.67392588,27.80798912,15.01464844,1304.528809,156.3607941,0.41637412,7.34073353,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39161873,-7.67392683,27.55872536,10.57890797,1278.357910,146.0090942,0.16711061,2.90493917,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89868164,14.24006653,-34.89868164,-14.11852074,186.6228027,186.6224823,0.00000000,0.12136901,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89868164,14.24006653,-34.89868164,-14.11852074,186.6228027,186.6224823,0.00000000,0.12136901,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89867783,14.11852074,-34.82743454,-11.90749264,186.6224670,324.2915649,0.07124079,2.21100879,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89867783,14.11852074,-34.82743454,-11.90749264,186.6224670,324.2915649,0.07124079,2.21100879,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108538,0.96279794,-4.65073156,-0.94912893,23.28784561,35.41474152,0.00035081,0.01371352,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108538,0.96279794,-4.65073156,-0.94912893,23.28784561,35.41474152,0.00035081,0.01371352,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779678,-5.68267679,13.04918098,6.57397795,637.3043213,72.14389801,0.06138460,0.89130449,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56170654,16.76868439,-35.39296341,-13.31528854,193.7723236,335.5785522,0.16874668,3.45342040,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370041,-4.15040731,13.59742165,4.65670300,338.4987488,71.96424866,0.00372126,0.50631642,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370041,-4.15040731,13.59742165,4.65670300,338.4987488,71.96424866,0.00372126,0.50631642,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73055267,-0.36579397,-13.72779274,0.82816136,68.77336884,327.5331726,0.00276005,0.46241143,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93752289,-15.92184162,-5.40646744,68.17337799,130.6656342,0.00000000,0.53105497,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93752289,-15.92184162,-5.40646744,68.17337799,130.6656342,0.00000000,0.53105497,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,114.4553909,20.11384583,-114.4553909,-15.95088387,268.1163635,463.6177979,0.00000000,4.16293621,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,116.1688004,20.41513252,-116.1688004,-16.18951797,272.1301270,470.5581360,0.00000000,4.22525597,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86448288,25.64558029,-56.86448288,-22.90254784,252.8675232,478.6044312,0.00000000,2.74303246,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46148682,25.91486359,-57.46148682,-23.14302254,255.5223694,483.6292725,0.00000000,2.77183080,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66581345,26.00698853,-57.66581345,-23.22527695,256.4309082,485.3489075,0.00000000,2.78168702,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,103.3125305,-4.56469917,-103.3125305,7.55707121,242.8412476,419.9130859,0.00000000,2.99195528,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,103.3125305,-4.56469917,-103.3125305,7.55707121,242.8412476,419.9130859,0.00000000,2.99195528,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41230011,11.89308357,-33.41230011,-11.49677849,83.65214539,144.6483002,0.00000000,0.39614955,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08286667,11.77578926,-33.08286667,-11.38343620,82.82735443,143.2221375,0.00000000,0.39224362,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002365,5.17864752,-11.20002365,-5.12111425,29.63594818,50.01099014,0.00000000,0.05772856,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002365,5.17864752,-11.20002365,-5.12111425,29.63594818,50.01099014,0.00000000,0.05772856,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88973618,-1.70666242,-31.88973618,2.45826769,130.6254578,250.3654480,0.00000000,0.75160533,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09789658,-1.71780252,-32.09789658,2.47431397,131.4781036,251.9996948,0.00000000,0.75651145,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09789658,-1.71780252,-32.09789658,2.47431397,131.4781036,251.9996948,0.00000000,0.75651145,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,91.87002563,-9.49680138,-91.87002563,12.28895664,216.6419830,379.1235352,0.00000000,2.79203129,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,95.81537628,-9.90472698,-95.81537628,12.81665230,225.9456787,395.4049072,0.00000000,2.91193485,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,83.39636230,-5.26276159,-83.39636230,7.77721405,196.0066528,342.5967407,0.00000000,2.51465058,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99979401,-0.60530633,36.99979401,2.65244293,151.0405579,1548.165649,0.00000000,2.04717994,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99979401,-0.60530633,36.99979401,2.65244293,151.0405579,1548.165649,0.00000000,2.04717994,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57846832,143.0478973,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866791,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-3.44812870,5.75868893,3.44812870,-5.74438906,16.40781021,27.34634972,0.00000000,0.01429995,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-3.46053624,5.77941036,3.46053624,-5.76505899,16.46684837,27.44475174,0.00000000,0.01435140,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41799164,-16.89050674,-23.41799164,17.81887436,117.9387512,231.7002563,0.00000000,0.92842013,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12682724,-16.68048286,-23.12682724,17.59728241,116.4723434,228.8192596,0.00000000,0.91687667,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,148.5270233,-42.88858032,-148.5270233,51.63276291,385.3753662,642.2922974,0.00000000,8.74418163,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356422,-0.69692051,-11.14356422,0.83419031,45.51122284,87.22983551,0.00000000,0.13726975,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,32.18621826,15.06092834,-32.18621826,-14.58093357,84.30981445,144.0292816,0.00000000,0.47999528,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,33.25362015,15.56052685,-33.25362015,-15.06448364,87.10593414,148.8057556,0.00000000,0.49591348,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98249722,0.58752435,-8.98249722,-0.48969692,36.96704865,70.85350800,0.00000000,0.09782741,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87118959,0.38402086,-5.87118959,-0.32007837,24.16260529,46.31166077,0.00000000,0.06394249,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502834,-0.07795155,-6.15502834,0.11905078,25.10156822,48.11133957,0.00000000,0.04109922,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233421,-0.07791744,-6.15233421,0.11899867,25.09058189,48.09028244,0.00000000,0.04108123,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99945736,-3.00983715,-9.95734215,3.53685236,237.8592224,43.09043884,0.04211454,0.52701527,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00000381,5.35851240,20.00000381,-3.32829690,84.30359650,465.3558655,0.00000000,2.03021550,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38520050,5.36164474,-29.38520050,-5.06102753,72.78214264,122.8199158,0.00000000,0.30068979,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38520050,5.36164474,-29.38520050,-5.06102753,72.78214264,122.8199158,0.00000000,0.30068979,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,72.96095276,-3.87717605,-72.96095276,5.47715664,173.5367432,296.4585266,0.00000000,1.60025764,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,72.66455078,-3.86127448,-72.66455078,5.45491505,172.8317261,295.2541199,0.00000000,1.59375644,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,76.16330719,-4.04725695,-76.16330719,5.71757364,181.1534882,309.4704895,0.00000000,1.67049503,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001007,-0.00000000,-0.00000000,0.00004086,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003663,0.00000000,-0.00000000,0.00014865,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003663,0.00000000,-0.00000000,0.00014865,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00002774,-0.00000000,-0.00000000,0.00011256,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001007,-0.00000000,-0.00000000,0.00004086,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23537827,10.62822819,-46.23537827,-9.01671600,192.5238342,369.0040283,0.00000000,1.61151218,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39171600,9.74467659,-42.39171600,-8.26713371,176.5188446,338.3277893,0.00000000,1.47754300,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43842697,9.98528576,-43.43842697,-8.47126007,180.8773346,346.6815796,0.00000000,1.51402557,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-68.25534058,-7.57191038,68.25534058,9.24034977,278.6899719,167.2139740,0.00000000,1.66843903,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-68.25534058,-7.57191038,68.25534058,9.24034977,278.6899719,167.2139740,0.00000000,1.66843903,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-68.25534058,-7.57191038,68.25534058,9.24034977,278.6899719,167.2139740,0.00000000,1.66843903,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04074097,-3.36529398,83.04074097,10.64751053,335.9443359,3527.415039,0.00000000,7.28219891,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04074097,-3.39910340,83.04074097,10.64751148,335.9498596,3527.473633,0.00000000,7.24831820,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99972534,-4.07998228,84.99972534,11.66940594,343.9830017,3611.821289,0.00000000,7.58941269,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94387913,-2.14964032,-13.94387913,2.31264806,57.99486542,111.1568298,0.00000000,0.16300783,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63934803,-2.25685620,-14.63934803,2.42799425,60.88743210,116.7009125,0.00000000,0.17113805,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-22.92044830,20.33864784,22.92044830,-19.97282791,74.98149109,124.9691467,0.00000000,0.36582157,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037259,-0.68434846,-1.56037259,0.68760842,6.92958021,13.44779778,0.00000000,0.00323434,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811378,-1.02995694,-2.34811378,1.03468931,10.42811871,20.23664093,0.00000000,0.00486718,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25515938,1.26672256,-13.25515938,-1.07879019,54.63488388,104.7168579,0.00000000,0.18793233,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21917343,1.26328361,-13.21917343,-1.07586145,54.48654938,104.4325562,0.00000000,0.18742214,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24046707,9.25901699,-31.24046707,-8.44877911,133.9882355,253.6005249,0.00000000,0.81016302,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63097572,9.37472916,-31.63097572,-8.55445671,135.6630707,256.7706604,0.00000000,0.82029003,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99920750,2.28350592,13.99920750,-0.94813126,71.58444977,1222.901001,0.00000000,1.33537638,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99920750,2.28350592,13.99920750,-0.94813126,71.58444977,1222.901001,0.00000000,1.33537638,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99920750,2.28350592,13.99920750,-0.94813126,71.58444977,1222.901001,0.00000000,1.33537638,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000759,0.00000000,-0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26944733,114.0854111,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063141,113.0474014,0.00000000,0.50983006,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,0.00000000,-7.58400917,-0.00000000,7.60820341,31.39113808,38.39681625,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.40412140,-15.92679882,-69.40412140,18.59424210,170.2360229,290.8200378,0.00000000,2.66727281,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.53884125,-21.92440796,-95.53884125,25.59589767,234.3399963,400.3306580,0.00000000,3.67165732,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47896194,2.80962706,58.47896194,0.78256625,234.3927155,2358.576416,0.00000000,3.59206319,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47896194,2.94548655,58.47896194,0.78256625,234.4194489,2358.845459,0.00000000,3.72787523,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47896194,2.83782029,58.47896194,0.80628031,234.3981476,2358.631592,0.00000000,3.64414072,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280884,79.51294708,0.00000000,0.08868878,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,18.84584808,34.39396286,-18.84584808,-33.86577988,93.09754944,155.1625824,0.00000000,0.52818388,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.66005707,-24.68599319,-10.30922318,111.4595947,208.2899780,0.00000000,1.35079014,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.77767277,-24.93509865,-10.41328335,112.5842667,210.3919373,0.00000000,1.36442077,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.11228693,45.66699219,3.00547266,186.3974152,1910.573486,0.00000000,3.11780190,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142639,51.40773392,0.00000000,0.05112863,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709516,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-2.99213147,0.00000000,3.00547266,12.21284485,125.1798553,0.00000000,0.01338434,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006862,0.00000000,0.00000000,0.00028053,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79611081,-11.59459019,-0.64783299,47.30086899,90.66000366,0.00000000,0.14827776,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96414948,0.75282335,-10.96414948,-0.61260796,44.72894669,85.73048401,0.00000000,0.14021537,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255569,-3.45663881,-25.66255569,4.03020620,106.0295181,203.2232056,0.00000000,0.57356793,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53842306,-25.65319824,3.10672045,104.8574524,202.6521301,0.00000000,0.56843287,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79235411,-20.61581421,-5.30829382,87.10468292,166.9506378,0.00000000,0.48406032,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73681164,-20.53965569,-4.26037025,85.83051300,164.5084839,0.02264360,0.47644162,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,86.00759888,8.42756844,-86.00759888,-5.53446388,202.7399292,350.5710144,0.00000000,2.89287186,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,89.03299713,8.72391891,-89.03299713,-5.72922277,209.8714905,362.9027405,0.00000000,2.99463153,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174816,-2.21830201,-12.17174816,2.48621631,49.99948120,97.03018951,0.00000000,0.26794872,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00961447,-11.02687931,2.25239110,45.29652405,87.90361786,0.00000000,0.24274562,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,53.45515060,1.47381616,-53.45515060,-0.38018844,124.9340744,216.0317993,0.00000000,1.09319890,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761225,-1.12767208,-6.73761225,1.30418515,27.56204605,52.82725525,0.00000000,0.17651308,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112684,-0.08902884,-0.24110135,0.08952286,1.03705716,5.72455549,0.00002550,0.00049402,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60321045,10.63472271,-41.60321045,-9.32258415,173.0760956,331.7291870,0.00000000,1.31213820,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60321045,10.63472271,-41.60321045,-9.32258415,173.0760956,331.7291870,0.00000000,1.31213820,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,57.12389374,125.0032578,-57.12389374,-120.1876297,321.8133545,536.3555908,0.00000000,4.81563044,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,54.40370941,-58.83670425,-54.40370941,60.64178467,187.6372681,328.3656006,0.00000000,1.80494297,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.54992485,-0.00000000,-20.72235680,86.85829926,749.1527710,0.00000000,0.82756805,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.54992485,-0.00000000,-20.72235680,86.85829926,749.1527710,0.00000000,0.82756805,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58147717,1.56521261,4.58147717,-1.55280173,19.42370415,111.2392883,0.00000000,0.01237408,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,55.13659668,6.80328608,-55.13659668,-5.27330875,132.7578125,221.2630310,0.00000000,1.52997732,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,54.53836823,6.72947025,-54.53836823,-5.21609354,131.3174133,218.8623505,0.00000000,1.51337707,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00003816,0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-14.23948002,-0.00000000,14.56237888,56.84508514,582.6602783,0.00000000,0.32294279,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945952,1.27356207,-1.35945952,-1.25656593,7.52668190,42.58605957,0.00000000,0.01700226,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35961914,-22.23508835,80.35961914,26.30148315,192.3708954,2903.599365,0.00000000,4.06625557,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6534271,-100.7472610,229.6534271,125.9201202,578.5961914,7947.665039,0.00000000,25.17268753,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,110.5391541,-14.26841354,-110.4149246,20.78970337,259.2239685,259.2239380,0.12421383,6.52122593,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,110.5392609,-14.21626377,-110.5392609,14.26841354,272.8713074,259.2242126,0.00000000,0.06398592,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75960159,27.13842773,-61.75960159,-23.10605812,159.1137543,514.6337891,0.00000000,4.03242111,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5845490,-5.27831173,185.5845490,17.27651787,427.0556946,5729.664062,0.00000000,11.99810982,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,0.00000000,0.00002884,-0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08112526,9.28026772,-23.08112526,-8.71393681,61.41722107,193.7412262,0.00000000,0.56624269,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17670059,9.31861877,-23.17670059,-8.75005817,61.67146683,194.5435791,0.00000000,0.56858736,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10830688,13.71385002,-34.10830688,-12.87714195,90.75963593,286.3027039,0.00000000,0.83676928,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5499420,-26.53221512,213.5499420,43.42769241,494.9860840,6799.184082,0.00000000,16.89539337,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99990273,-6.68810463,20.99990273,7.87887478,51.32022476,860.6828613,0.00000000,1.19076407,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99980927,-4.10877228,38.99980927,7.87887478,91.31707001,1531.463257,0.00000000,3.77009583,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99980927,-4.11446857,38.99980927,7.87887430,91.31845856,1531.486694,0.00000000,3.76437497,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99980927,-4.11446857,38.99980927,7.87887430,91.31845856,1531.486694,0.00000000,3.76437497,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99980927,-4.16885519,38.99980927,7.87887478,91.33184814,1531.711060,0.00000000,3.71001744,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99980927,-4.16885519,38.99980927,7.87887478,91.33184814,1531.711060,0.00000000,3.71001744,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99971008,-3.67888546,42.99971008,9.19200230,100.4943771,1685.374512,0.00000000,5.51307869,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99971008,-3.67888546,42.99971008,9.19200230,100.4943771,1685.374512,0.00000000,5.51307869,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66000271,3.78734875,11.66000271,-3.48366904,28.74864769,277.7118835,0.00000000,0.30367547,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218475,0.20588981,-10.12218475,-0.08545363,23.47699165,78.74573517,0.00000000,0.12035254,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218475,0.20588981,-10.12218475,-0.08545363,23.47699165,78.74573517,0.00000000,0.12035254,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99964142,-29.62509155,84.99964142,36.75724030,207.8708191,3724.351807,0.00000000,7.13220453,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99964142,-29.62509155,84.99964142,36.75724030,207.8708191,3724.351807,0.00000000,7.13220453,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72665405,-31.67035866,77.72665405,37.87108994,193.8229065,3472.660156,0.00000000,6.20078897,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.43446732,85.96398163,-2.11597228,211.2391815,3696.685547,0.00000000,18.31843567,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.62143898,85.96398163,-2.11597228,208.0766602,3641.341064,0.00000000,11.50543976,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.96678162,53.43898392,-1.16594398,129.1675873,2260.432617,0.00000000,6.80084753,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63240719,78.69104004,22.10407639,186.4192200,1351.539429,0.00000000,6.47167253,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.783691,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99997711,34.70470810,74.99997711,-27.74142265,193.8738251,3312.013184,0.00000000,6.96339464,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.87449646,-39.99999619,68.26355743,1232.307861,184.8461761,0.00000000,3.38905263,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99997711,34.59445953,99.99997711,-27.97909355,252.9696655,3313.199707,0.00000000,6.61536312,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,13.11710930,59.99999237,-9.32636452,146.8287659,2508.323975,0.00000000,3.79065752,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978100,1.22546089,-8.13978100,-0.82827008,33.19293594,342.3020935,0.00000000,0.39718741,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32886505,700.9149170,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75793648,7.81975460,-10.73906898,-7.20233774,54.30084610,295.0568542,0.01886344,0.61739057,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00000000,-8.48907566,24.00000000,10.01801682,104.6857224,1061.513184,0.00000000,1.52895391,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16417408,2.84509516,8.18195152,-2.62325740,35.07036972,350.7036743,0.01777793,0.22183760,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30974579,22.28766823,39.42127991,-19.85887718,109.6026459,726.7734375,0.04191266,2.38865280,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.44049072,21.56595802,39.55158997,-19.16201019,109.0280838,722.9840088,0.04147672,2.36380839,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.24431992,34.99999237,32.59588623,107.8716278,773.0800171,0.00000000,1.35157061,1,
