xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6933212,-48.31324768,123.0360184,60.96304703,327.4661255,5594.212402,0.34269238,12.64981747,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75562072,-0.52999997,-2.75000000,6.96876049,119.0530548,0.00015520,0.00570197,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939774,-48.27792740,123.0360184,60.96304703,327.1515503,5588.840332,0.34203446,12.68501568,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938705,-48.33364487,123.0360184,60.96303940,327.2019348,5589.699219,0.34213969,12.62941647,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938019,-48.37539673,123.0360184,60.96303940,327.2396545,5590.342285,0.34221840,12.58768559,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940155,-48.26420212,123.0360184,60.96303940,327.1390686,5588.623535,0.34200802,12.69890690,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939240,-48.32048416,123.0360184,60.96303940,327.1793213,5589.313965,0.34209231,12.64254189,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940308,-48.26497269,123.0360184,60.96303940,327.1291199,5588.454590,0.34198731,12.69813728,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6942444,-48.13902664,123.0360184,60.96303940,327.0272217,5586.714844,0.34177431,12.82396603,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940536,-48.23638916,123.0360184,60.96303940,327.1150513,5588.213867,0.34195778,12.72677803,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50560760,24.80712318,93.70167542,-17.48045158,242.8545380,4249.954590,0.19606583,7.32667065,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16599083,72.90479279,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50570679,24.70029068,93.70167542,-17.48045158,242.7923889,4248.866211,0.19596547,7.21978045,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51588440,24.80912781,93.70167542,-17.48045158,242.8869934,4250.521484,0.18579622,7.32862854,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50572205,24.70003510,93.70167542,-17.48045158,242.7881165,4248.791504,0.19595855,7.21952534,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50559998,24.80725288,93.70167542,-17.48045158,242.8567047,4249.992188,0.19606934,7.32680178,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.69951248,93.70167542,-17.48045158,242.7792969,4248.636719,0.19594431,7.21900034,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50584412,24.59236145,93.70167542,-17.48045158,242.7109985,4247.442383,0.19583417,7.11187267,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50584412,24.59221268,93.70167542,-17.48045158,242.7084961,4247.397949,0.19583011,7.11172438,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50584412,24.59221268,93.70167542,-17.48045158,242.7084961,4247.397949,0.19583011,7.11172438,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8796082,-7.92385578,157.0263824,17.21945763,392.6072083,654.3453979,0.14677265,9.29560184,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-158.2819519,-7.97316933,158.4313354,17.31054115,396.1029358,660.1715088,0.14939795,9.33737278,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8802338,-7.95156145,157.0245667,17.24730492,392.6102600,654.3504028,0.14432868,9.29574490,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.11262017,9.90780544,0.11732139,-9.86567688,23.95000267,38.32027817,0.00469812,0.04219919,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.10170746,35.09438705,87.15462494,-31.01452827,227.6632538,379.4387817,0.05291270,4.07985687,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.18778896,2.69356084,-12.18006134,-2.55437422,51.98188782,30.04077339,0.00773380,0.13920836,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.18964195,-19.31416130,-11.16401482,19.76292992,92.99741364,54.79069138,0.02563149,0.44878921,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215186,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.47000122,3.03054237,66.47000122,1.56742930,160.5963898,2743.521729,0.00000000,4.59787655,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.47000122,3.01538014,66.47000122,1.56742907,160.5949097,2743.496338,0.00000000,4.58291149,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824555,0.06581964,-1.04804075,-0.05932396,2.54431391,9.02561092,0.00020579,0.00650608,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02456856,1.22727966,31.25999832,4.01103592,74.94155121,4454.158691,0.23542990,5.23831511,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78885365,165.7581024,0.00033284,0.00726127,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905058,165.7676849,0.00032608,0.00734366,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01489258,1.26858664,31.25999832,4.01103592,74.92140198,4452.960938,0.24510759,5.27961826,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01486588,1.30836403,31.25999832,4.01103592,74.92531586,4453.193848,0.24513322,5.31939220,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04394341,1.19396973,31.25999832,4.01103640,74.98432159,4456.700195,0.21605712,5.20501328,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08821107,2.16868925,-0.08724027,-2.14462256,5.27164984,18.37076569,0.00097027,0.02405091,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2451935,29.88618279,123.6999893,-17.09176064,309.0663147,5279.884277,0.45479861,12.79453087,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.8999863,29.62787437,123.8999863,-17.09176064,310.4703674,5303.868652,0.00000000,12.53603363,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293017,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308515,59.67540359,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.01486588,-5.78617907,-4.00839138,5.94765139,16.95727158,60.67747879,0.00647490,0.16151488,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.06703949,-5.86531734,-4.06042671,6.02895880,17.18544197,61.49391174,0.00661358,0.16368601,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.80288792,12.63451576,-10.78907967,-12.27689552,40.02544403,138.2700195,0.01380706,0.35766852,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22525406,4.64174318,-21.19696045,-3.92207980,52.25396729,183.9180298,0.02829037,0.71963620,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97842979,4.81036425,-20.95760536,-4.09717894,51.76332855,182.1910858,0.02082120,0.71312582,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.4368896,246.2250061,528.1308594,-212.5682831,1398.225708,1478.623779,0.69394124,33.65615463,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.4133911,257.6592712,528.1180420,-223.4855194,1410.013184,1489.962036,0.70462453,34.17428970,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,-0.00420454,-19.27560616,0.00663027,19.39340019,46.30235672,841.1664429,0.00242544,0.11763404,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,-0.00420454,-19.27560616,0.00663027,19.39340019,46.30235672,841.1664429,0.00242544,0.11763404,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,-0.00420454,-19.27560616,0.00663027,19.39340019,46.30235672,841.1664429,0.00242544,0.11763404,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-31.08196259,-0.00000000,31.07162094,80.72750854,1020.182800,0.00000000,-0.01034238,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-20.71867943,-0.00000000,20.71408081,53.83136749,680.2865601,0.00000000,-0.00459884,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.50652313,16.75992012,-85.18201447,-9.07049656,209.8743134,763.6562500,0.32450613,7.68938351,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.50652313,16.75992012,-85.18201447,-9.07049656,209.8743134,763.6562500,0.32450613,7.68938351,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00338105,-20.76408768,-0.00000344,20.92788315,49.87786484,906.1143188,0.00337735,0.16380130,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00338105,-20.76408768,-0.00000344,20.92788315,49.87786484,906.1143188,0.00337735,0.16380130,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00338105,-20.76408768,-0.00000344,20.92788315,49.87786484,906.1143188,0.00337735,0.16380130,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00338105,-20.76408768,-0.00000344,20.92788315,49.87786484,906.1143188,0.00337735,0.16380130,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-79.75811005,11.58470631,79.81130219,-8.60607052,404.6142883,192.9829559,0.05319338,2.97882938,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-79.75811005,11.58470631,79.81130219,-8.60607052,404.6142883,192.9829559,0.05319338,2.97882938,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-79.75811005,11.58470631,79.81130219,-8.60607052,404.6142883,192.9829559,0.05319338,2.97882938,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.28460693,13.51044178,-65.09864044,-9.10405064,160.4007263,578.0916138,0.18596026,4.40644979,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.34784698,13.53235817,-65.16152191,-9.11744976,160.5556946,578.6500854,0.18631978,4.41496801,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71848869,4.41856766,-12.70957279,-4.12403631,32.86374283,116.8158569,0.00891625,0.29459304,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94585133,4.52519608,-12.93734169,-4.22520399,33.47343445,118.9830780,0.00851015,0.30007517,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226868,8.49164391,-33.59269333,-7.05582571,83.59508514,291.3161621,0.02957384,1.43580973,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00746155,8.34953594,-32.97895050,-6.93984127,82.07426453,286.0163574,0.02850757,1.40969932,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226868,8.49164391,-33.59269333,-7.05582571,83.59508514,291.3161621,0.02957384,1.43580973,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12625504,7.82878304,-35.06359100,-5.83552027,87.14104462,303.6732178,0.06266514,1.99323368,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78898621,7.82536411,-34.73078156,-5.85033131,86.34230804,300.8899231,0.05820898,1.97508276,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29262924,-8.66454792,-23.27900887,9.20709419,60.97751617,214.6225739,0.01361551,0.54247046,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28768921,-10.71580029,-12.27394962,11.15497017,40.00359344,142.1947327,0.01373976,0.43914384,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47936440,39.83332062,-25.43389893,-38.02177429,116.0203323,392.1825256,0.04546342,1.81135869,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57086372,2.10249639,-6.56936598,-2.04180455,16.96998787,53.22380066,0.00149557,0.06059266,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37874460,2.01386762,-6.37706232,-1.95503831,16.45358276,51.60418701,0.00167737,0.05874268,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96396065,-58.66656494,19.96396065,62.27659607,152.1950226,1097.072632,0.00000000,3.61002278,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,5.32488060,12.69180584,-5.32499981,-12.68509769,34.79204941,34.79391479,0.00016017,0.00739254,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87265778,-2.91965508,-17.83370018,3.77887034,45.80084229,157.6128387,0.03895598,0.85919571,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90883636,-2.85724211,-17.87302399,3.71781182,45.86601639,157.8371277,0.03581135,0.86055744,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28499031,-2.82314420,-17.24734116,3.65410042,44.29467010,152.4297180,0.03765047,0.83094192,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88639069,10.29556942,-20.85956573,-9.45731354,58.93656921,197.1695709,0.02682399,0.83824974,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37588882,-2.83380127,-20.35605431,3.50487351,52.06737137,177.8192749,0.01983392,0.67104769,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78638554,-5.77033472,10.78638554,6.11751080,64.19668579,30.47247124,0.00000000,0.34719083,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81450462,-1.16482937,10.81450462,1.43567526,57.08157349,26.80847549,0.00000000,0.27088529,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209325,-0.20054549,0.82221347,0.20436616,19.30021095,2.09281182,0.00012048,0.00382296,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817195,-0.18015596,0.84841239,0.18405433,19.77674103,2.14447856,0.00024084,0.00391188,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70726013,1.21157694,-4.70177841,-1.09623265,11.89799690,219.2737274,0.00548169,0.11532518,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79583693,1.22718573,-4.79008865,-1.10972416,12.11750698,223.3192291,0.00574797,0.11744491,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70845222,1.23635328,-4.70352411,-1.12082112,11.91608143,219.6071320,0.00492750,0.11552589,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38897800,4.36202717,-11.38254833,-4.13684082,29.86478424,103.3810120,0.00642466,0.22514242,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13832474,4.22803640,-11.13139248,-4.00813580,29.17436218,100.9912186,0.00693075,0.21991800,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21244431,0.91315693,-21.19023323,-0.17132604,52.50271988,181.1343689,0.02220962,0.74174988,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43525124,0.93850327,-21.41336060,-0.18889274,53.05588150,183.0428009,0.02189197,0.74958116,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64815807,0.68572265,-8.63399601,-0.48837221,21.84897423,74.42100525,0.01416177,0.19734800,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30590630,1.00308990,-8.30007267,-0.81234556,21.07064247,71.76985168,0.00583373,0.19071797,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62650108,-1.65865815,-11.61256790,2.01448560,28.95936394,100.9190063,0.01393041,0.35580212,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36385632,-1.66209435,-11.34900761,2.00997996,28.31959152,98.68946838,0.01484902,0.34789142,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35048103,8.19937706,-23.32052231,-7.23659229,62.14538193,210.0688629,0.02996047,0.96277434,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76560783,7.99788380,-22.73654175,-7.05920839,60.59201431,204.8181763,0.02906813,0.93871403,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78289843,-7.18883038,-2.78018832,7.28459501,19.54274940,67.14614105,0.00271136,0.09578622,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78360367,-7.13507891,-2.78116012,7.23019028,19.41638374,66.71162415,0.00244440,0.09517325,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60666752,3.41950774,-11.59208393,-3.04171133,31.80922508,103.0907059,0.01458271,0.37776172,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05266762,6.49705839,-22.02496147,-5.77928448,60.43751526,195.8724213,0.02770716,0.71774727,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44042206,4.80101442,-30.39050484,-3.50784326,81.12305450,262.9124146,0.04991919,1.29314470,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.13637178,9.18729019,0.13771090,-9.11308479,21.98132706,44.06247711,0.00133906,0.07421199,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.13628025,9.17293358,0.13761523,-9.09895706,21.94737625,43.99442291,0.00133492,0.07398292,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39649391,-29.18717957,21.42988396,30.42384148,87.54925537,598.2518921,0.03339275,1.23676848,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-85.65068054,-23.54920578,85.72596741,27.36654854,435.8240356,217.8172150,0.07529423,3.81741786,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13358307,13.98887634,-42.06721878,-12.26960659,107.7585373,368.0117798,0.06636884,1.71926916,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13358307,13.98887634,-42.06721878,-12.26960659,107.7585373,368.0117798,0.06636884,1.71926916,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97916603,10.28328419,-29.92944717,-8.72942543,81.08477783,268.4395142,0.04972066,1.55377066,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419525,-0.66543871,0.37421268,0.66580844,2.99593925,6.26423597,0.00001744,0.00036973,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419525,-0.66543871,0.37421268,0.66580844,2.99593925,6.26423597,0.00001744,0.00036973,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.08729839,39.37199783,-11.28530979,171.5165100,1758.044556,0.00000000,2.80203342,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10199738,39.37199783,-11.28530979,171.5368195,1758.251465,0.00000000,2.81663871,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.11172295,39.37199783,-11.28530979,171.5502777,1758.389771,0.00000000,2.82637858,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.04840755,39.37199783,-11.28530979,171.4628143,1757.494141,0.00000000,2.76312804,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10199738,39.37199783,-11.28530979,171.5368195,1758.251465,0.00000000,2.81663871,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941207,30.64141846,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257618,1.64567268,-4.42593002,-1.54847729,19.69103622,217.7370758,0.00664566,0.09717429,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43257570,1.64564061,-4.42593002,-1.54847729,19.69099045,217.7370758,0.00664563,0.09717395,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43258142,1.64575350,-4.42593002,-1.54847729,19.69923019,217.8276825,0.00665119,0.09725519,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18685913,-26.58963776,91.18685913,34.50317383,392.5494080,4023.633057,0.00000000,7.91343021,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18682861,-26.66637039,91.18682861,34.50316238,392.6329651,4024.487305,0.00000000,7.83682394,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18718719,-26.73689651,91.18718719,34.50323486,392.0090637,4018.091797,0.00000000,7.76638603,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18721008,-26.67154312,91.18721008,34.50324249,391.9333801,4017.316895,0.00000000,7.83169031,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18718719,-26.73692703,91.18718719,34.50323486,392.0083618,4018.084473,0.00000000,7.76635838,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18719482,-26.70423126,91.18719482,34.50323486,391.9704590,4017.697266,0.00000000,7.79901457,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18723297,-26.59544373,91.18723297,34.50325012,391.8474121,4016.434570,0.00000000,7.90789938,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18718719,-26.72595024,91.18718719,34.50323105,391.9982300,4017.981445,0.00000000,7.77734756,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18719482,-26.71508217,91.18719482,34.50323486,391.9832458,4017.828125,0.00000000,7.78813934,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18719482,-26.71508217,91.18719482,34.50323486,391.9832458,4017.828125,0.00000000,7.78813934,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18679810,-26.70532799,91.18679810,34.50315475,392.8030396,4026.230225,0.00000000,7.79787970,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.48000208,1.30160224,-0.48000208,-1.30000281,5.73509979,58.78737259,0.00000000,0.00166482,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526115,6.66693449,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554565,3993.967529,0.17526115,6.66693449,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6652222,3994.067627,0.17526990,6.66726732,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942444,3994.364990,0.17529602,6.66826057,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2833862,4000.404053,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986263,95.43415833,20.47821045,390.2838440,4000.408936,0.17582692,6.68845606,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,0.00000000,0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85532761,-6.77089977,17.87291527,7.18125868,89.85958862,155.6622620,0.01758681,0.41035894,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803520,-5.31422758,9.49800014,5.60000038,51.17378998,966.6643677,0.00996548,0.28579581,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28435850,15.50000000,-2.14819098,74.81954956,1309.342163,0.00000000,1.13617229,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28435850,15.50000000,-2.14819098,74.81954956,1309.342163,0.00000000,1.13617229,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28435850,15.50000000,-2.14819098,74.81954956,1309.342163,0.00000000,1.13617229,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42771149,-2.88836598,15.50000000,4.01113796,74.11885071,1339.669189,0.07228765,1.12276566,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.42907333,15.35581207,-54.39484787,-13.70504761,288.1983948,288.1983337,0.03422047,1.65072286,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.42907333,15.35581207,-54.39484787,-13.70504761,288.1983948,288.1983337,0.03422047,1.65072286,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.42907333,15.35581207,-54.39484787,-13.70504761,288.1983948,288.1983337,0.03422047,1.65072286,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005602,-1.96019506,5.51377964,2.04320192,262.9334106,28.54689217,0.00372632,0.08304360,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51005602,-1.96019506,5.51377964,2.04320192,262.9334106,28.54689217,0.00372632,0.08304360,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634461,0.01922455,-0.08628826,-0.01870291,0.46374854,4.24728155,0.00005619,0.00051939,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40744337,0.10748199,-0.40727168,-0.10499489,2.20910645,20.23237610,0.00017138,0.00248269,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75248742,-1.12159109,3.77371168,1.34914756,178.8370819,21.06872749,0.02122516,0.22756159,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64160919,-0.73154408,3.66016912,0.93910408,169.6060181,19.86533165,0.01856041,0.20756724,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810653,-0.19317029,1.06876636,0.20273937,49.31655502,5.47287989,0.00066054,0.00957154,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580109,0.72536844,-12.60079288,-0.36124995,63.55669022,110.0686951,0.02501464,0.36413711,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411129,1.06885254,-13.98393631,-0.66405630,70.58357239,122.2379684,0.02017726,0.40484694,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22599983,4.12838745,-8.21649456,-3.93914723,46.25469208,160.2093506,0.00950351,0.18923157,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236065,4.06553602,-8.41963863,-3.87321973,47.04584885,162.9495392,0.01272297,0.19229040,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927025,4.31450605,-8.44083405,-4.11940908,47.67826080,165.1403046,0.00843438,0.19511931,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587782,2.63544464,-6.14611769,-2.34040380,33.85002899,310.2695007,0.01975994,0.29505181,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275501,2.65335321,-6.14611769,-2.34040380,33.87118149,302.4591980,0.01663706,0.31295660,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19507837,-1.41736007,7.21262980,1.70842350,333.7145081,37.40900803,0.01755160,0.29106399,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987558,-2.55087805,7.22920513,2.87183762,348.0251465,39.25892639,0.01933042,0.32096553,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.42830828,31.82510757,-0.39564124,-30.71666718,159.7833862,1364.821533,0.03266557,1.10855997,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833313,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284273,-1.38915837,3.44182205,1.50881958,160.8036041,18.72441673,0.00897770,0.11964161,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452499,-1.39608467,3.46361256,1.51647747,161.7891998,18.83917046,0.00908808,0.12037069,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03151703,-0.76697677,3.03624940,0.83560550,135.9357300,15.82870197,0.00473317,0.06864079,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725223,-0.75809103,3.00193501,0.82592422,134.3969421,15.64949608,0.00468421,0.06786346,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60847259,1.08591521,-2.60367274,-0.99832529,14.09619427,119.4450150,0.00479976,0.08759563,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61112499,1.09155226,-2.60367179,-0.99832511,14.21102619,120.4179764,0.00745292,0.09322925,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07079983,2.70830607,-7.05479527,-2.44479299,37.74246216,345.6703491,0.01600489,0.26352236,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07131243,2.70758438,-7.05479479,-2.44479299,37.90544510,347.1631165,0.01651883,0.26279959,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872021,-1.17527199,4.72304964,1.36429274,222.8277435,24.18487740,0.01432840,0.18901293,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,0.00000000,-0.00000053,-0.00000630,0.00000000,0.00003137,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78775311,-4.97896671,10.83374596,5.05510759,259.7716675,61.17260742,0.04595536,0.07626634,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95929801,0.08671033,-1.95569456,-0.03524284,9.99713421,91.56032562,0.00360374,0.05147080,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95921731,0.08373708,-1.95553601,-0.03227635,9.99606514,91.55050659,0.00368129,0.05145977,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106541,3.16419554,-11.57509422,-2.79961681,60.32032394,104.4639130,0.01597204,0.36459979,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397614,3.35948586,-12.20778275,-2.97480679,63.64387894,110.2197189,0.01619304,0.38471690,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67047119,11.31298828,-31.56507874,-8.68159866,168.8358307,804.0812378,0.10539233,2.63145685,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17715454,12.39881134,-35.04797363,-9.48092556,187.2499847,891.7785645,0.12917723,2.91793942,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77014828,3.68768191,-9.75897503,-3.43581843,52.78458405,91.41340637,0.01117498,0.25189203,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57457161,3.57324553,-9.56272030,-3.32678699,51.65581512,89.45850372,0.01185254,0.24646306,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78773022,-4.97896433,10.84075260,5.05602789,260.1916199,61.25400543,0.05294002,0.07705714,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51123893,0.11428396,-1.50902891,-0.08418673,7.74511671,70.93484497,0.00221003,0.03009403,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94410658,0.24170016,-2.94017601,-0.18301332,15.09623718,138.2612000,0.00393011,0.05868368,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242617,-0.62279838,2.73672223,0.68489033,127.9617157,13.93810749,0.00429438,0.06208072,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28875947,0.42914763,-2.28399348,-0.30431604,11.37365150,104.2508316,0.00476587,0.12482513,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78711510,1.78575253,13.84699917,-0.66121191,67.89967346,579.9763794,0.05988470,1.12454307,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81754875,1.65514708,13.84699917,-0.90868938,67.96827698,580.5623779,0.02945113,0.74647290,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78636837,1.79416478,13.84699917,-0.66832399,67.90135193,579.9906616,0.06063161,1.12583840,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699917,1.10535574,13.84699917,-0.35592359,67.84480286,579.5076294,0.00000000,0.74940640,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01365662,2.10946846,16.09700012,-0.54131502,78.88743591,673.8301392,0.08334480,1.56815386,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366806,2.09941983,16.09700012,-0.50140244,78.88109589,673.7760620,0.08333141,1.59802198,1,
