xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260065,-0.39273983,5.27891731,0.52850956,45.28589249,25.91160774,0.00631560,0.13578534,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899935,-0.39236304,5.26528215,0.52779049,45.16947937,25.84499359,0.00628317,0.13543713,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422035,3.00340557,20.44599915,-1.34363854,100.3601913,1075.450928,0.05178078,1.65978432,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35872078,2.90835619,18.45299911,-0.91713613,90.49407196,969.7261963,0.09427880,1.99123347,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29853630,3.52892733,24.37199974,-1.28141129,119.5385513,1280.964355,0.07346181,2.24753451,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199974,2.73219061,24.37199974,-0.49587968,119.3983765,1279.462280,0.00000000,2.23632431,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625412,3.23438787,22.39999962,-1.22305048,109.8782654,1177.445557,0.06374574,2.01134562,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299911,2.25567126,18.45299911,-0.96954322,90.50716400,969.8666382,0.00000000,1.28614044,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260281,0.53819621,-1.25197732,-0.43694106,6.80957365,59.25634003,0.01062529,0.10125279,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38301373,0.53022152,-3.37945437,-0.47902352,17.45643616,60.46274185,0.00355912,0.05119715,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30630326,0.51330006,-3.30275440,-0.46327808,17.05675888,59.07843018,0.00355004,0.05001986,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73339748,2.52646470,-6.71640730,-2.28027511,36.09942245,330.8872070,0.01699120,0.24618511,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37197495,2.39112282,-6.35590458,-2.15816283,34.16222000,313.1311035,0.01607039,0.23297486,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887034,0.88096869,-2.52334690,-0.82665801,13.44196224,369.3311768,0.00552376,0.05431700,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645436,0.39980343,-0.99525088,-0.37794450,5.38932276,148.0767059,0.00120342,0.02185665,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331327,0.16988599,-0.53296876,-0.16589791,2.81176376,74.92427826,0.00034487,0.00399276,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361296,-0.89861006,2.80173373,1.01647317,136.7378998,14.94224739,0.00812071,0.11785525,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434420,-0.90702081,2.79201221,1.02465749,136.4476929,14.91052723,0.00766801,0.11763428,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127514,1.79887688,-5.15707350,-1.62202787,27.51907921,239.6608582,0.01420120,0.17684509,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690563,1.85892117,-5.15707350,-1.62202787,27.64633369,240.7692413,0.01983161,0.23689757,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446215,3.55752158,0.83242130,162.4226074,17.80278015,0.01043446,0.10798836,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446215,3.55752158,0.83242130,162.4226074,17.80278015,0.01043446,0.10798836,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650597,-0.86934471,4.26902676,0.99890035,194.9069366,21.36333656,0.01252135,0.12958604,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11168361,-2.51600337,3.12341547,2.65740252,177.1526947,20.02254295,0.01173224,0.14141537,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09816551,0.64471751,5.10587549,-0.51626790,227.4971008,25.05632401,0.00771002,0.12844564,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95536804,3.55273199,13.99800014,-2.65714335,69.78627777,1192.182617,0.04263092,0.89560759,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95549202,3.55084944,13.99800014,-2.65530467,69.78460693,1192.154053,0.04250946,0.89556444,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95405197,3.55650401,13.99800014,-2.66079068,69.78966522,1192.239624,0.04394871,0.89569378,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95380783,3.56025624,13.99800014,-2.66447949,69.79299927,1192.297363,0.04419180,0.89577985,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63831902,1.60633886,28.69499397,-0.23632599,139.1389771,1491.000488,0.05667625,1.36998916,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63775826,1.59307289,28.69499397,-0.23632599,139.1326599,1490.933105,0.05723410,1.35672951,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94682693,1.42726946,26.99499512,-0.23632599,130.8986359,1402.697754,0.04816870,1.19092953,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55310440,1.47454655,27.59999275,-0.23632599,133.8476715,1434.299194,0.04689019,1.23824835,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88681221,1.89058757,26.99499130,-0.23632596,130.7463226,1400.292969,0.10818166,1.65428710,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87990570,1.88972592,26.99499130,-0.23632599,130.7126160,1399.932129,0.11508771,1.65343392,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199982,0.94400066,9.04381847,-0.88660634,43.52200317,44.08670807,0.00182030,0.05743104,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926570,123.9313965,12.46310329,0.00315261,0.05263905,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334948,163.2727661,16.03259087,0.00548116,0.09151883,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565081,163.8653412,16.09080124,0.00552103,0.09184983,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315346,-1.29078770,-1.23020732,1.33347952,8.81159019,80.70258331,0.00294577,0.04268325,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33787227,-1.39461279,2.34186602,1.45293069,121.0908127,13.60349751,0.00399397,0.05831388,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.13862170,-9.06599617,-0.13760264,9.09895706,43.99385834,43.99442291,0.00108900,0.03284577,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.13875937,-9.07993793,-0.13769828,9.11308479,44.06151199,44.06247711,0.00109239,0.03294775,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139413,-3.98561168,-0.69855982,19.71673775,68.29159546,0.00408337,0.07283033,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330123,-4.04772282,-0.70935541,20.02389717,69.35557556,0.00414874,0.07396488,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377977,0.54076487,54.86502457,6.05109406,0.00080366,0.00962953,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19094896,2.84259677,-2.18515611,-2.74589944,17.92510796,160.0662994,0.00579293,0.09671666,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77960157,-2.66089773,-3.77452660,2.74589944,23.08621788,212.9040070,0.00507497,0.08500575,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855995,-11.02260876,32.04344940,12.37922287,795.0628052,172.8665771,0.04489659,1.35665774,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055817,-11.16767406,32.51677704,12.54400063,806.6565552,175.3872833,0.04621552,1.37641871,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375929,-1.82753968,6.89224815,2.30936360,327.3881836,36.93072891,0.03848773,0.48180941,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325476,-1.10879648,4.67763615,1.43227518,220.3352051,24.85470772,0.03438111,0.32347292,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325476,-1.10879648,4.67763615,1.43227518,220.3352051,24.85470772,0.03438111,0.32347292,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851440,-4.04767561,17.80582619,5.52475214,807.8912354,93.98324585,0.04731272,1.47707999,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851440,-4.04767561,17.80679321,5.51790094,806.3225708,93.80148315,0.04827939,1.47022247,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81898499,6.04360199,-12.78240681,-5.42927265,71.61119080,124.0177155,0.03658040,0.61436301,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05041790,6.18431997,-13.01438522,-5.55825138,72.97229767,126.3749619,0.03603626,0.62611276,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376617,-1.85465360,33.47378159,4.69012070,818.3825684,170.7928925,0.09001449,2.83545661,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.39484787,13.70504761,-54.36209869,-12.12550545,288.1983337,488.3577576,0.03274472,1.57953632,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.39484787,13.70504761,-54.36209869,-12.12550545,288.1983337,488.3577576,0.03274472,1.57953632,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.39484787,13.70504761,-54.36209869,-12.12550545,288.1983337,488.3577576,0.03274472,1.57953632,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682083,-10.90189934,36.92954636,12.68259144,901.9854126,196.4955750,0.08272614,1.78062975,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99400330,-11.42667580,37.05597687,13.22173309,908.8578491,197.9926300,0.06196932,1.79506183,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.53049469,17.15447807,-54.50665283,-16.24253464,286.5384216,286.5385132,0.02384312,0.91199929,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50664902,16.24253464,-54.40389633,-13.18935776,286.5384521,492.6434021,0.10275488,3.05328751,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779583,-5.68267632,13.05137539,6.60458803,628.3104248,72.73247528,0.06358255,0.92194694,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522232,-10.72660065,37.96116257,17.19118690,905.5825806,207.9749451,0.20594275,6.46459389,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26093292,-9.16562366,32.33786392,11.85555935,785.8864746,171.2036438,0.07692783,2.68990970,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299252,3.12286782,-11.60571861,-2.77691197,60.77609634,105.2532806,0.01727596,0.34600177,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555641,-1.17431116,4.70052004,1.35049736,108.9100266,24.17240906,0.01496197,0.17618489,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55760002,2.33105612,386.8019104,43.98235703,0.01794356,0.38464922,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55725002,2.32846737,388.0823975,43.86278152,0.01759478,0.38205799,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39160919,-7.67392588,27.80767441,15.00918388,1304.043091,156.3026123,0.41606426,7.33527088,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39161301,-7.67392588,27.55861855,10.57713127,1277.967041,145.9644470,0.16700841,2.90316272,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.99339676,14.35032654,-34.99339676,-14.22700405,187.2127991,187.2105865,0.00000000,0.12213556,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.99339676,14.35032654,-34.99339676,-14.22700405,187.2127991,187.2105865,0.00000000,0.12213556,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.99339676,14.22700405,-34.92170334,-12.00201797,187.2105865,325.3135376,0.07169051,2.22496629,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.99339676,14.22700405,-34.92170334,-12.00201797,187.2105865,325.3135376,0.07169051,2.22496629,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108538,0.96279395,-4.65073156,-0.94912893,23.28442955,35.40954971,0.00035071,0.01370950,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108538,0.96279395,-4.65073156,-0.94912893,23.28442955,35.40954971,0.00035071,0.01370950,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779583,-5.68267632,13.04914093,6.57342768,637.1077271,72.12164307,0.06134674,0.89075470,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56159592,16.76652718,-35.39295959,-13.31528854,193.7117920,335.4737854,0.16864131,3.45126438,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370041,-4.15077639,13.59742165,4.65696812,338.4640503,71.95687866,0.00372049,0.50621277,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370041,-4.15077639,13.59742165,4.65696812,338.4640503,71.95687866,0.00372049,0.50621277,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73054695,-0.36663121,-13.72778702,0.82889944,68.76599121,327.4980164,0.00275946,0.46231225,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93742371,-15.92184162,-5.40646744,68.16703796,130.6535034,0.00000000,0.53095639,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93742371,-15.92184162,-5.40646744,68.16703796,130.6535034,0.00000000,0.53095639,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,105.3461227,19.51032448,-105.3461227,-15.97194386,247.1861572,427.4260254,0.00000000,3.53835559,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,106.9231491,19.80257607,-106.9231491,-16.21089363,250.8866119,433.8244934,0.00000000,3.59132504,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86572266,25.69009972,-56.86572266,-22.96129990,252.2106476,477.3611755,0.00000000,2.72879934,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46273804,25.95984650,-57.46273804,-23.20238876,254.8585815,482.3729248,0.00000000,2.75744820,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66707230,26.05213547,-57.66707230,-23.28485489,255.7648010,484.0880432,0.00000000,2.76725340,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,96.98133087,-2.37688470,-96.98133087,4.99143124,226.9908295,392.5050049,0.00000000,2.61412740,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,96.98133087,-2.37688470,-96.98133087,4.99143124,226.9908295,392.5050049,0.00000000,2.61412740,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41228104,11.89047050,-33.41228104,-11.49677563,83.37598419,144.1707611,0.00000000,0.39353812,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08284760,11.77320194,-33.08284760,-11.38343334,82.55390930,142.7493134,0.00000000,0.38965800,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17828274,-11.20002079,-5.12111330,29.54260445,49.85347366,0.00000000,0.05736549,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17828274,-11.20002079,-5.12111330,29.54260445,49.85347366,0.00000000,0.05736549,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88971901,-1.74930751,-31.88971901,2.49690604,130.2767792,249.6971893,0.00000000,0.74759841,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.76072609,-32.09787750,2.51320434,131.1271820,251.3270874,0.00000000,0.75247830,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.76072609,-32.09787750,2.51320434,131.1271820,251.3270874,0.00000000,0.75247830,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,94.60014343,-10.37138748,-94.60014343,13.32134724,222.6801147,389.6902161,0.00000000,2.94983625,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,98.66273499,-10.81687164,-98.66273499,13.89337921,232.2430878,406.4253845,0.00000000,3.07651663,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,85.87466431,-6.04016113,-85.87466431,8.69578838,201.4335785,352.0823364,0.00000000,2.65582609,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99999237,7.41219425,36.99999237,-5.28344631,154.0217590,1578.723267,0.00000000,2.12879062,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99999237,7.41219425,36.99999237,-5.28344631,154.0217590,1578.723267,0.00000000,2.12879062,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57848358,143.0479126,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866791,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-20.43991661,18.09213448,20.43991661,-17.85744858,66.47013092,110.7835464,0.00000000,0.23468544,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-20.51346397,18.15723419,20.51346397,-17.92170525,66.70929718,111.1821671,0.00000000,0.23552991,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41795349,-17.02567673,-23.41795349,17.95322227,117.8866806,231.5979767,0.00000000,0.92760062,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12678719,-16.81397057,-23.12678719,17.72995949,116.4209137,228.7182312,0.00000000,0.91606730,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,178.5715332,-46.15935135,-178.5715332,58.57005310,459.1161194,765.1935425,0.00000000,12.41070080,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356041,-0.69780666,-11.14356041,0.83419013,45.36405563,86.94777679,0.00000000,0.13638343,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,30.22812080,16.49462700,-30.22812080,-16.04726219,81.39373779,139.0476227,0.00000000,0.44736579,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,31.23058319,17.04177475,-31.23058319,-16.57944107,84.09317017,143.6589050,0.00000000,0.46220189,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98248577,0.58640927,-8.98248577,-0.48969659,36.75583267,70.44867706,0.00000000,0.09671271,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87118149,0.38329208,-5.87118149,-0.32007816,24.02454948,46.04705429,0.00000000,0.06321389,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502501,-0.07824785,-6.15502501,0.11905074,25.01091194,47.93758392,0.00000000,0.04080290,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233088,-0.07821360,-6.15233088,0.11899864,24.99996567,47.91659927,0.00000000,0.04078504,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944592,-3.38867378,-9.95655537,3.92540216,240.0411377,43.48571396,0.04289073,0.53672844,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-19.99999809,5.76660538,19.99999809,-3.72595334,84.52001190,466.5504761,0.00000000,2.04065228,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38516235,5.35863352,-29.38516235,-5.05947638,72.60517120,122.5212860,0.00000000,0.29922929,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38516235,5.35863352,-29.38516235,-5.05947638,72.60517120,122.5212860,0.00000000,0.29922929,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,72.65753174,-4.03386164,-72.65753174,5.61469316,172.4953613,294.6795044,0.00000000,1.58110964,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,72.36235809,-4.01732302,-72.36235809,5.59189272,171.7945862,293.4823914,0.00000000,1.57468641,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,75.84657288,-4.21081924,-75.84657288,5.86114693,180.0664215,307.6134338,0.00000000,1.65050662,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001009,-0.00000000,-0.00000000,0.00004090,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003669,0.00000000,0.00000000,0.00014877,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003669,0.00000000,0.00000000,0.00014877,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00002778,-0.00000000,0.00000000,0.00011265,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001009,-0.00000000,-0.00000000,0.00004090,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23538589,10.62567997,-46.23538589,-9.01671600,192.3715820,368.7121887,0.00000000,1.60896409,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39171982,9.74234009,-42.39171982,-8.26713371,176.3792267,338.0601807,0.00000000,1.47520661,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43842697,9.98289204,-43.43842697,-8.47126007,180.7342834,346.4073486,0.00000000,1.51163149,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-63.29473877,-10.24613094,63.29473877,11.69830132,260.0009155,156.0005493,0.00000000,1.45217001,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-63.29473877,-10.24613094,63.29473877,11.69830132,260.0009155,156.0005493,0.00000000,1.45217001,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-63.29473877,-10.24613094,63.29473877,11.69830132,260.0009155,156.0005493,0.00000000,1.45217001,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04097748,-2.05548334,83.04097748,9.33025455,335.7725220,3525.611328,0.00000000,7.27475357,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04097748,-2.08935070,83.04097748,9.33025455,335.7759705,3525.647217,0.00000000,7.24081469,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99997711,-2.64636493,84.99997711,10.22572899,343.7549133,3609.426514,0.00000000,7.57935143,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94387627,-2.15071869,-13.94387627,2.31264758,57.80262375,110.7883606,0.00000000,0.16192891,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63934517,-2.25798869,-14.63934517,2.42799401,60.68560410,116.3140717,0.00000000,0.17000531,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-15.95846844,19.06031990,15.95846844,-18.82091904,60.65723801,101.0953979,0.00000000,0.23940131,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037247,-0.68435615,-1.56037247,0.68760842,6.92125893,13.43165112,0.00000000,0.00322658,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811354,-1.02996886,-2.34811354,1.03468919,10.41559792,20.21234131,0.00000000,0.00485549,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25516510,1.26593769,-13.25516510,-1.07879043,54.52065277,104.4979172,0.00000000,0.18714730,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21918106,1.26250100,-13.21918106,-1.07586169,54.37263870,104.2142258,0.00000000,0.18663925,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24048615,9.25556374,-31.24048615,-8.44878006,133.7023315,253.0593567,0.00000000,0.80670899,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63099670,9.37123394,-31.63099670,-8.55445766,135.3736115,256.2227783,0.00000000,0.81679291,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999714,1.56260371,13.99999714,-0.24548550,71.09344482,1214.512939,0.00000000,1.31711996,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999714,1.56260371,13.99999714,-0.24548550,71.09344482,1214.512939,0.00000000,1.31711996,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99999714,1.56260371,13.99999714,-0.24548550,71.09344482,1214.512939,0.00000000,1.31711996,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000759,0.00000000,0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26943970,114.0854263,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063141,113.0474091,0.00000000,0.50983006,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,0.00000000,-7.58400917,-0.00000000,7.60820341,31.39113808,38.39682007,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.42930603,-15.95483398,-69.42930603,18.62458611,170.3097382,290.9459229,0.00000000,2.66958237,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.57351685,-21.96299934,-95.57351685,25.63766861,234.4414368,400.5039673,0.00000000,3.67483640,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.75174546,58.47898865,0.84011370,234.3818054,2358.466553,0.00000000,3.59172893,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.88757539,58.47898865,0.84011370,234.4079895,2358.730225,0.00000000,3.72751093,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.77817607,58.47898865,0.86557168,234.3867950,2358.517090,0.00000000,3.64378810,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280502,79.51294708,0.00000000,0.08868878,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,22.68418884,33.33360672,-22.68418884,-32.77493286,95.74703979,159.5783997,0.00000000,0.55867511,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.65976715,-24.68599319,-10.30922222,111.4476471,208.2676697,0.00000000,1.35050058,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.77737999,-24.93509865,-10.41328335,112.5721893,210.3693542,0.00000000,1.36412835,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.16057821,45.66699219,2.95720100,186.3980255,1910.579590,0.00000000,3.11782193,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773773,0.00000000,0.05112861,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709514,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-2.94428444,0.00000000,2.95720100,12.01755047,123.1780930,0.00000000,0.01295970,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006865,0.00000000,0.00000000,0.00028059,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79609025,-11.59459019,-0.64783299,47.29758835,90.65371704,0.00000000,0.14825723,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75280392,-10.96415043,-0.61260796,44.72584915,85.72454071,0.00000000,0.14019595,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255569,-3.43273091,-25.66255569,4.00613451,106.0143127,203.1941071,0.00000000,0.57340348,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53795338,-25.65319824,3.10627770,104.8599091,202.6568909,0.00000000,0.56845957,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233694,-20.61581421,-5.30825233,87.10686493,166.9548187,0.00000000,0.48408449,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679447,-20.53965378,-4.26032925,85.83266449,164.5126038,0.02264473,0.47646543,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,85.43077087,8.47327518,-85.43077087,-5.61817646,201.4037323,348.2605286,0.00000000,2.85486603,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,88.43588257,8.77123356,-88.43588257,-5.81587982,208.4882812,360.5109863,0.00000000,2.95528841,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21816540,-12.17174721,2.48621631,50.01219940,97.05488586,0.00000000,0.26808509,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00949073,-11.02687931,2.25239086,45.30805588,87.92599487,0.00000000,0.24286914,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.68255234,1.98111331,-50.68255234,-0.99711317,118.5043488,204.9136963,0.00000000,0.98357135,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12760127,-6.73761129,1.30418515,27.56757164,52.83784485,0.00000000,0.17658390,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112684,-0.08902863,-0.24110132,0.08952285,1.03726685,5.72571230,0.00002551,0.00049422,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63622856,-41.60320282,-9.32258320,173.1754913,331.9196777,0.00000000,1.31364524,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63622856,-41.60320282,-9.32258320,173.1754913,331.9196777,0.00000000,1.31364524,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,74.88049316,119.7682114,-74.88049316,-114.6622620,331.3717346,552.2861938,0.00000000,5.10594177,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,71.31475830,-63.14595413,-71.31475830,65.70609283,223.4641876,391.0626526,0.00000000,2.56000376,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52556419,-0.00000000,-20.69893074,86.80918121,748.7291260,0.00000000,0.82663232,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52556419,-0.00000000,-20.69893074,86.80918121,748.7291260,0.00000000,0.82663232,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58151340,1.56189442,4.58151340,-1.54948699,19.42091179,111.2232971,0.00000000,0.01237052,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,57.11684418,6.66566420,-57.11684418,-5.02638054,137.4183655,229.0305939,0.00000000,1.63928413,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,56.49711990,6.59334230,-56.49711990,-4.97184372,135.9273682,226.5456085,0.00000000,1.62149799,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00003816,0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-13.09286785,-0.00000000,13.36585140,52.26771927,535.7423096,0.00000000,0.27302775,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.25871408,-1.35945940,-1.24189854,7.48658371,42.35918045,0.00000000,0.01682158,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35968781,-12.37469578,80.35968781,16.24148750,187.5900421,2831.437988,0.00000000,3.86665511,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6538544,-66.17077637,229.6538544,89.03363037,551.4097290,7574.228516,0.00000000,22.86268806,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,19.95851135,-0.76421195,-19.95456886,0.97046334,46.09332275,46.09329605,0.00392732,0.20618404,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,19.95850945,-0.77421236,-19.95850945,0.76421195,48.52040482,46.09331512,0.00000000,0.00202308,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75956726,27.11071396,-61.75956726,-23.10605049,158.5662079,512.8627319,0.00000000,4.00471497,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-5.61419296,185.5846100,17.61368370,427.0785217,5729.970215,0.00000000,11.99939346,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,0.00000000,0.00002884,-0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08111191,9.28790665,-23.08111191,-8.71396160,61.06053925,195.0545044,0.00000000,0.57394516,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17668533,9.32636547,-23.17668533,-8.75004387,61.31337357,195.8621826,0.00000000,0.57632178,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10828400,13.72527313,-34.10828400,-12.87712193,90.23265839,288.2432251,0.00000000,0.84815174,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500183,-20.80939293,213.5500183,37.60602951,493.5361328,6779.267578,0.00000000,16.79655457,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00000000,-4.91090965,21.00000000,6.05115509,50.21964645,842.2254028,0.00000000,1.14023912,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,-2.30933022,38.99999237,6.05115509,90.97396088,1525.709106,0.00000000,3.74181819,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,-2.31503296,38.99999237,6.05115509,90.97474670,1525.722534,0.00000000,3.73609066,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,-2.31503296,38.99999237,6.05115509,90.97474670,1525.722534,0.00000000,3.73609066,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,-2.36947441,38.99999237,6.05115509,90.98235321,1525.849731,0.00000000,3.68167830,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,-2.36947441,38.99999237,6.05115509,90.98235321,1525.849731,0.00000000,3.68167830,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999619,-1.57917202,42.99999619,7.05968142,100.1967468,1680.383057,0.00000000,5.48047161,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999619,-1.57917202,42.99999619,7.05968142,100.1967468,1680.383057,0.00000000,5.48047161,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.63969874,11.65999889,-3.33774090,28.66701317,276.9233398,0.00000000,0.30195338,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20581993,-10.12218571,-0.08545363,23.47017288,78.72286224,0.00000000,0.12028265,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20581993,-10.12218571,-0.08545363,23.47017288,78.72286224,0.00000000,0.12028265,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99997711,-27.00086594,84.99997711,34.00226212,205.9566040,3690.055420,0.00000000,7.00145292,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99997711,-27.00086594,84.99997711,34.00226212,205.9566040,3690.055420,0.00000000,7.00145292,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72697449,-28.97570801,77.72697449,35.03263474,191.5622253,3432.155762,0.00000000,6.05698395,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.45531845,85.96398163,-2.13482165,211.2507324,3696.887207,0.00000000,18.32044029,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.64110279,85.96398163,-2.13482165,208.0840149,3641.470215,0.00000000,11.50625420,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.97756815,53.43898392,-1.17633021,129.1713867,2260.499268,0.00000000,6.80124903,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63088322,78.69104004,22.10264206,186.4205475,1351.548950,0.00000000,6.47176409,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9379883,5198.784180,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.89677429,75.00000000,-26.98999596,193.0855713,3298.546631,0.00000000,6.90688419,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.80097198,-39.99999619,68.18446350,1231.296143,184.6944122,0.00000000,3.38349009,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6999969,36.56942368,150.6999969,-22.94744682,363.8021851,4764.796875,0.00000000,13.62190533,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999664,19.53794861,106.1999664,-7.64914989,253.3260498,4327.653809,0.00000000,11.88890743,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,34.06274033,99.99998474,-27.46894455,252.5569458,3307.794434,0.00000000,6.59379435,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.94248676,59.99999237,-9.15631390,146.7401886,2506.810791,0.00000000,3.78608513,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.13334095,-8.13978004,-0.73699790,33.15749359,341.9366455,0.00000000,0.39633968,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852234,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75961590,8.16402149,-10.74026680,-7.53083467,54.98994827,298.8012085,0.01934524,0.63315988,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999619,-7.20764160,23.99999619,8.68002796,102.7313690,1041.695923,0.00000000,1.47239923,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16378117,3.14506936,8.18195152,-2.91831851,35.45661545,354.5661011,0.01817168,0.22675090,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.29642868,23.49310303,39.40921021,-21.01315689,110.7701950,734.4841919,0.04280673,2.43960690,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43066406,22.75337791,39.54296112,-20.30080795,110.1437531,730.3513794,0.04232634,2.41222930,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.48033524,34.99999237,32.84160614,108.2581558,775.8501587,0.00000000,1.36127353,1,
