xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6933212,-48.31327820,123.0360184,60.96307755,327.4661255,5594.212891,0.34269243,12.64981937,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75562072,-0.52999997,-2.75000000,6.96876049,119.0530396,0.00015520,0.00570197,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939926,-48.27795792,123.0360184,60.96307755,327.1516113,5588.840332,0.34203449,12.68501759,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938858,-48.33367538,123.0360184,60.96306992,327.2019958,5589.699219,0.34213975,12.62941837,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938019,-48.37542343,123.0360184,60.96306992,327.2396545,5590.343750,0.34221852,12.58769035,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940155,-48.26423264,123.0360184,60.96306992,327.1390686,5588.623535,0.34200805,12.69890785,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939316,-48.32051086,123.0360184,60.96306992,327.1793518,5589.313965,0.34209239,12.64254570,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940384,-48.26500320,123.0360184,60.96307755,327.1291809,5588.455078,0.34198737,12.69813919,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6942520,-48.13905334,123.0360184,60.96307755,327.0272522,5586.715820,0.34177437,12.82396889,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940613,-48.23641586,123.0360184,60.96306992,327.1151123,5588.214355,0.34195790,12.72678089,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50562286,24.80706787,93.70169067,-17.48039627,242.8545380,4249.953613,0.19606583,7.32667017,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16599083,72.90479279,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50572205,24.70023537,93.70169067,-17.48039627,242.7923737,4248.865234,0.19596542,7.21977806,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51589966,24.80907249,93.70169067,-17.48039627,242.8870087,4250.521484,0.18579622,7.32862806,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50572968,24.69997978,93.70169067,-17.48039627,242.7881012,4248.790527,0.19595854,7.21952486,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50561523,24.80719757,93.70169067,-17.48039627,242.8567047,4249.992188,0.19606932,7.32680130,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50574493,24.69945717,93.70169067,-17.48039627,242.7792816,4248.636719,0.19594431,7.21900034,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50585175,24.59230804,93.70169067,-17.48039627,242.7109833,4247.442383,0.19583416,7.11187220,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50585175,24.59215927,93.70169067,-17.48039627,242.7084503,4247.397949,0.19583008,7.11172390,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50585175,24.59215927,93.70169067,-17.48039627,242.7084503,4247.397949,0.19583008,7.11172390,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8806458,-7.92377949,157.0274200,17.21950340,392.6097717,654.3496094,0.14677459,9.29572296,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-158.2829895,-7.97309303,158.4323883,17.31058884,396.1054993,660.1758423,0.14939992,9.33749580,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8812714,-7.95148611,157.0256042,17.24735260,392.6127930,654.3546753,0.14433055,9.29586601,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.12252045,9.91002750,0.12722391,-9.86787987,23.95573235,38.32945251,0.00470037,0.04221940,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.20350647,35.09628677,87.25653076,-31.00814438,227.8942566,379.8238220,0.05302013,4.08814144,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.13425064,2.70159340,-12.12658501,-2.56353641,51.77051544,29.91861916,0.00767103,0.13807856,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.13546753,-19.30670738,-11.10991955,19.75411224,92.85588837,54.70730591,0.02555353,0.44742417,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215209,34.03059387,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46958923,-5.38607407,66.46958923,10.00393963,160.9434204,2749.450439,0.00000000,4.61776972,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46958923,-5.40107012,66.46958923,10.00393963,160.9460297,2749.493896,0.00000000,4.60297155,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824543,0.06581808,-1.04804075,-0.05932396,2.54400969,9.02453232,0.00020574,0.00650453,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02456665,1.22727859,31.25999641,4.01103640,74.94154358,4454.158691,0.23542985,5.23831415,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78885341,165.7581024,0.00033284,0.00726127,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905058,165.7676849,0.00032608,0.00734366,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01488876,1.26858556,31.25999641,4.01103592,74.92139435,4452.960938,0.24510755,5.27961731,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01486206,1.30836296,31.25999641,4.01103592,74.92530823,4453.193848,0.24513322,5.31939220,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04394150,1.19396889,31.25999641,4.01103592,74.98431396,4456.699707,0.21605711,5.20501232,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08820545,2.16855693,-0.08723997,-2.14462233,5.25715017,18.32023621,0.00096494,0.02391879,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2690964,5.52690077,123.6996613,6.58593321,300.7214050,5137.324219,0.43057078,12.11294460,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.8997726,5.29372549,123.8997726,6.58593321,302.2320862,5163.131836,0.00000000,11.87957859,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67503738,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308562,59.67540741,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,4.02198219,-5.60525179,-4.01557493,5.76504564,16.86886597,60.36114120,0.00640757,0.15983514,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,4.07430887,-5.68195820,-4.06776476,5.84389877,17.09584618,61.17332458,0.00654480,0.16198370,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.78830433,12.26534271,-10.77455425,-11.90922928,39.94096375,137.9781952,0.01374884,0.35616028,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22561646,4.65106630,-21.19695473,-3.92207956,52.59137344,185.1055908,0.02865689,0.72895968,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97869492,4.81960297,-20.95760155,-4.09717894,52.09757233,183.3675232,0.02109095,0.72236496,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.4207153,242.5280609,528.1113892,-209.0287628,1394.457031,1475.197876,0.69072932,33.50037384,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.4069214,255.1801910,528.1091919,-221.1194763,1407.395508,1487.476318,0.70227557,34.06036377,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,-0.00026455,-21.44969940,0.00326827,21.59552765,51.52479553,936.0408325,0.00300343,0.14566629,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,-0.00026455,-21.44969940,0.00326827,21.59552765,51.52479553,936.0408325,0.00300343,0.14566629,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,-0.00026455,-21.44969940,0.00326827,21.59552765,51.52479553,936.0408325,0.00300343,0.14566629,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-34.61365128,-0.00000000,34.60082245,89.90194702,1136.123535,0.00000000,-0.01282672,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-23.07282448,-0.00000000,23.06712341,59.94471359,757.5430298,0.00000000,-0.00570268,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.46665192,16.79256821,-85.14231873,-9.10728455,209.8178101,763.4506226,0.32433140,7.68524408,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.46665192,16.79256821,-85.14231873,-9.10728455,209.8178101,763.4506226,0.32433140,7.68524408,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00363273,-21.39812279,-0.00004572,21.57207489,51.40090179,933.7827759,0.00358675,0.17395747,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00363273,-21.39812279,-0.00004572,21.57207489,51.40090179,933.7827759,0.00358675,0.17395747,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00363273,-21.39812279,-0.00004572,21.57207489,51.40090179,933.7827759,0.00358675,0.17395747,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00363273,-21.39812279,-0.00004572,21.57207489,51.40090179,933.7827759,0.00358675,0.17395747,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-79.68513489,11.34313583,79.73819733,-8.37175369,404.1213379,192.7478333,0.05306385,2.97157598,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-79.68513489,11.34313583,79.73819733,-8.37175369,404.1213379,192.7478333,0.05306385,2.97157598,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-79.68513489,11.34313583,79.73819733,-8.37175369,404.1213379,192.7478333,0.05306385,2.97157598,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.29185486,13.57418442,-65.10575867,-9.16473389,160.4564209,578.2922363,0.18608941,4.40950966,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.35507202,13.59621239,-65.16862488,-9.17823887,160.6113892,578.8508911,0.18644913,4.41803360,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71848679,4.41854811,-12.70957184,-4.12403631,32.86268234,116.8120651,0.00891568,0.29457393,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94585037,4.52517700,-12.93733978,-4.22520399,33.47235489,118.9792175,0.00850960,0.30005574,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226486,8.49161339,-33.59269333,-7.05582571,83.59421539,291.3131714,0.02957323,1.43578017,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00746155,8.34950638,-32.97895050,-6.93984127,82.07341766,286.0134277,0.02850699,1.40967035,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226486,8.49161339,-33.59269333,-7.05582571,83.59421539,291.3131714,0.02957323,1.43578017,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12619400,7.82679987,-35.06359482,-5.83552027,87.09765625,303.5221252,0.06260277,1.99125004,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78893280,7.82339859,-34.73078156,-5.85033131,86.29933167,300.7401733,0.05815105,1.97311711,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29174042,-8.70362282,-23.27813721,9.24545479,60.93736267,214.4812469,0.01359758,0.54175621,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28664207,-10.75085258,-12.27289772,11.19018936,40.01122665,142.2218781,0.01374500,0.43931139,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.48132324,39.90751648,-25.43584442,-38.09535599,116.0399628,392.2489014,0.04547882,1.81197190,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57086468,2.10229802,-6.56937218,-2.04180479,16.94210625,53.13635635,0.00149066,0.06039372,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37874460,2.01367521,-6.37706804,-1.95503867,16.42655373,51.51940155,0.00167186,0.05854982,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96403885,-58.89305878,19.96403885,62.51624680,152.4721069,1099.069824,0.00000000,3.62317944,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,1.37356877,12.35094261,-1.37371933,-12.34562206,31.35991859,31.36171722,0.00013013,0.00600599,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87251663,-2.94740653,-17.83367538,3.80406833,45.73273468,157.3784790,0.03884020,0.85664225,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90880203,-2.88503361,-17.87309456,3.74304533,45.79781723,157.6024323,0.03570492,0.85799992,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28485680,-2.84998298,-17.24731827,3.67846966,44.22880173,152.2030792,0.03753857,0.82847244,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88714600,10.29730701,-20.86042976,-9.46251202,58.81478500,196.7621155,0.02671324,0.83478886,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37497902,-2.88814878,-20.35521507,3.55679989,51.97335815,177.4982147,0.01976236,0.66862655,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78691673,-5.69846916,10.78691673,6.05050945,63.96503448,30.68376732,0.00000000,0.35202244,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81382561,-1.22876835,10.81382561,1.50534475,57.06402206,27.08681488,0.00000000,0.27653921,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82187951,-0.20054583,0.82200533,0.20455189,19.34667206,2.13981438,0.00012595,0.00399660,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84795326,-0.18016310,0.84820443,0.18425025,19.82435417,2.19263959,0.00025178,0.00408956,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70728111,1.21237314,-4.70176077,-1.09624147,12.18290138,220.0340271,0.00551977,0.11612622,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79585981,1.22798777,-4.79007149,-1.10973120,12.40766430,224.0935669,0.00578789,0.11826067,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70846891,1.23717117,-4.70350647,-1.12081015,12.20143127,220.3683777,0.00496173,0.11632830,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38905621,4.36774445,-11.38246632,-4.13684988,30.85911369,104.6720963,0.00658614,0.23080118,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13841724,4.23364449,-11.13131237,-4.00812054,30.14572716,102.2523956,0.00710495,0.22544546,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21253204,0.91711164,-21.19020081,-0.17134714,53.72997665,181.6235809,0.02232975,0.74576193,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43533707,0.94251621,-21.41332436,-0.18887246,54.29606247,183.5371399,0.02201039,0.75363564,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64818001,0.68609917,-8.63399029,-0.48837233,21.86980057,74.49192810,0.01418878,0.19772434,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30591202,1.00345349,-8.30006790,-0.81234556,21.09072304,71.83825684,0.00584485,0.19108167,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62652016,-1.54969394,-11.61237907,1.91085672,29.17570305,101.6729279,0.01413932,0.36113793,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36425018,-1.55553782,-11.34917927,1.90864074,28.53114891,99.42671967,0.01507171,0.35310861,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35084152,8.21353245,-23.32053947,-7.23974180,62.49959564,211.2662201,0.03030298,0.97378093,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76595497,8.01168633,-22.73655510,-7.06227875,60.93737793,205.9855957,0.02940044,0.94944549,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78293705,-7.15022373,-2.78023911,7.24556160,19.49917030,66.99640656,0.00269929,0.09535952,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78354120,-7.09672117,-2.78110886,7.19140911,19.37308311,66.56286621,0.00243351,0.09474928,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60665035,3.41889668,-11.59209061,-3.04171133,31.78347015,103.0072556,0.01455911,0.37715030,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05263519,6.49589682,-22.02497101,-5.77928448,60.38859558,195.7138367,0.02766231,0.71658552,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44019699,4.79460812,-30.39052200,-3.50784326,80.92185974,262.2603149,0.04967187,1.28673780,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.04971758,9.18578911,0.05105600,-9.11162281,21.97565079,44.05110550,0.00133837,0.07417369,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.04962847,9.17144012,0.05096276,-9.09750271,21.94171906,43.98308945,0.00133424,0.07394480,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39795113,-28.87085724,21.43084335,30.08908081,86.89414978,593.7752075,0.03289488,1.21832883,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-81.08514404,-22.57258034,81.15283966,26.00469971,413.2493896,206.5347900,0.06769615,3.43219447,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13355255,13.98807907,-42.06721878,-12.26960659,107.7335663,367.9265137,0.06633809,1.71847272,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13355255,13.98807907,-42.06721878,-12.26960659,107.7335663,367.9265137,0.06633809,1.71847272,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97894287,10.27565575,-29.92946815,-8.72942543,80.88543701,267.7796326,0.04947650,1.54614079,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419528,-0.66466874,0.37421268,0.66503787,2.99327517,6.25866604,0.00001740,0.00036907,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419528,-0.66466874,0.37421268,0.66503787,2.99327517,6.25866604,0.00001740,0.00036907,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.08766174,39.37199783,-11.28565598,171.5169983,1758.049805,0.00000000,2.80204964,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10235882,39.37199783,-11.28565598,171.5373230,1758.256714,0.00000000,2.81665516,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.11208630,39.37199783,-11.28565598,171.5507660,1758.395020,0.00000000,2.82639527,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.04877186,39.37199783,-11.28565598,171.4633331,1757.499390,0.00000000,2.76314402,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10235882,39.37199783,-11.28565598,171.5373230,1758.256714,0.00000000,2.81665516,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941207,30.64141655,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943782,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257570,1.64566910,-4.42593002,-1.54847729,19.69067383,217.7330627,0.00664541,0.09717070,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43257570,1.64563715,-4.42593002,-1.54847729,19.69062614,217.7330322,0.00664539,0.09717038,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43258142,1.64575005,-4.42593002,-1.54847729,19.69886589,217.8236694,0.00665094,0.09725159,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18513489,-26.57992554,91.18513489,34.49274063,392.5316162,4023.450439,0.00000000,7.91271114,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18511963,-26.65665436,91.18511963,34.49273300,392.6151428,4024.304443,0.00000000,7.83611155,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18528748,-26.72716141,91.18528748,34.49276733,391.9906921,4017.903564,0.00000000,7.76565886,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18530273,-26.66180801,91.18530273,34.49277115,391.9150085,4017.128174,0.00000000,7.83095741,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18528748,-26.72718811,91.18528748,34.49276733,391.9899902,4017.896729,0.00000000,7.76563120,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18529510,-26.69449425,91.18529510,34.49277115,391.9520874,4017.509033,0.00000000,7.79828453,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18531799,-26.58571243,91.18531799,34.49277496,391.8290405,4016.246582,0.00000000,7.90715742,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18529510,-26.71621513,91.18529510,34.49277115,391.9799500,4017.793457,0.00000000,7.77661943,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18529510,-26.70534325,91.18529510,34.49276733,391.9649048,4017.640381,0.00000000,7.78741026,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18529510,-26.70534325,91.18529510,34.49276733,391.9649048,4017.640381,0.00000000,7.78741026,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18510437,-26.69561005,91.18510437,34.49272919,392.7852783,4026.048096,0.00000000,7.79717350,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.48000100,1.30160093,-0.48000100,-1.30000138,5.73509645,58.78732681,0.00000000,0.00166482,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554871,3993.967285,0.17526112,6.66693306,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554871,3993.967285,0.17526112,6.66693306,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6651917,3994.067627,0.17526993,6.66726828,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942444,3994.364990,0.17529604,6.66826153,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2833862,4000.404541,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986263,95.43415833,20.47821045,390.2838440,4000.408691,0.17582692,6.68845606,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,0.00000000,-0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85532188,-6.77637482,17.87291336,7.18685246,89.87259674,155.6847992,0.01759190,0.41047773,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803329,-5.31420326,9.49800014,5.60000038,51.17594528,966.7052002,0.00996632,0.28581998,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27442098,15.50000000,-2.13844705,74.81316376,1309.230469,0.00000000,1.13597834,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27442098,15.50000000,-2.13844705,74.81316376,1309.230469,0.00000000,1.13597834,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.27442098,15.50000000,-2.13844705,74.81316376,1309.230469,0.00000000,1.13597834,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42768955,-2.89796424,15.50000000,4.02108574,74.13039398,1339.877930,0.07231017,1.12311554,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.47246552,15.40398026,-54.43816757,-13.74947834,288.5244141,288.5243835,0.03429793,1.65445971,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.47246552,15.40398026,-54.43816757,-13.74947834,288.5244141,288.5243835,0.03429793,1.65445971,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.47246552,15.40398026,-54.43816757,-13.74947834,288.5244141,288.5243835,0.03429793,1.65445971,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51002502,-1.96019471,5.51373196,2.04283381,262.3504028,28.48359680,0.00370981,0.08267576,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51002502,-1.96019471,5.51373196,2.04283381,262.3504028,28.48359680,0.00370981,0.08267576,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634468,0.01922362,-0.08628843,-0.01870291,0.46333104,4.24345827,0.00005609,0.00051845,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40744388,0.10747757,-0.40727249,-0.10499493,2.20711803,20.21416092,0.00017107,0.00247822,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75248981,-1.12085152,3.77367139,1.34795666,177.6267090,21.04756165,0.02118252,0.22710441,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64162469,-0.73228490,3.66015315,0.93949008,168.4744873,19.84796906,0.01852797,0.20720442,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810701,-0.19317032,1.06876707,0.20274317,49.32628632,5.47396040,0.00066080,0.00957531,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580109,0.72536957,-12.60079288,-0.36124995,63.55677795,110.0688553,0.02501471,0.36413825,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411129,1.06885374,-13.98393631,-0.66405630,70.58367157,122.2381439,0.02017732,0.40484822,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22599983,4.12838840,-8.21649456,-3.93914723,46.25476456,160.2095795,0.00950354,0.18923217,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236065,4.06553650,-8.41963863,-3.87321973,47.04592133,162.9497833,0.01272301,0.19229099,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927025,4.31450701,-8.44083405,-4.11940908,47.67833328,165.1405487,0.00843441,0.19511992,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587830,2.63545012,-6.14611769,-2.34040380,33.85034180,310.2723694,0.01976030,0.29505721,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275501,2.65335917,-6.14611769,-2.34040380,33.87149429,302.4620056,0.01663737,0.31296235,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19507933,-1.41736758,7.21263075,1.70843494,333.7167358,37.40926361,0.01755184,0.29106793,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987463,-2.55087066,7.22920513,2.87183404,348.0272827,39.25917053,0.01933065,0.32096943,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.44565457,39.51131821,-0.39530659,-37.80284119,198.3679657,1694.398071,0.05034653,1.70859289,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833313,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284345,-1.38915837,3.44181252,1.50868225,160.7112122,18.71365547,0.00896739,0.11950416,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452547,-1.39608467,3.46360278,1.51633918,161.6961975,18.82834625,0.00907764,0.12023240,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03151846,-0.76697689,3.03625154,0.83561409,135.9440308,15.82966995,0.00473375,0.06864917,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725366,-0.75809115,3.00193739,0.82593262,134.4051666,15.65045261,0.00468478,0.06787174,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60847592,1.08598351,-2.60367250,-0.99832517,14.10169220,119.4915848,0.00480350,0.08766394,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61110115,1.09122908,-2.60367417,-0.99832529,14.18636799,120.2090378,0.00742708,0.09290599,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07081175,2.70851135,-7.05479527,-2.44479299,37.75716782,345.8050842,0.01601737,0.26372778,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07128572,2.70712733,-7.05479622,-2.44479299,37.87246704,346.8609619,0.01649009,0.26234245,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70871687,-1.17527187,4.72306299,1.36451161,222.9568634,24.19889069,0.01434501,0.18923205,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,-0.00000000,-0.00000053,-0.00000630,0.00000000,0.00003136,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78774166,-4.97896576,10.83366108,5.05498314,259.5613403,61.12308121,0.04588099,0.07614291,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95928705,0.08661533,-1.95569003,-0.03524299,9.98789215,91.47565460,0.00359708,0.05137567,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95920599,0.08364212,-1.95553160,-0.03227650,9.98682213,91.46585083,0.00367449,0.05136466,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106827,3.16427350,-11.57509422,-2.79961681,60.32676315,104.4750519,0.01597545,0.36467758,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397900,3.35956764,-12.20778275,-2.97480679,63.65066528,110.2314835,0.01619649,0.38479900,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67049217,11.31357288,-31.56507874,-8.68159866,168.8545990,804.1706543,0.10541578,2.63204217,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17718124,12.39946079,-35.04797363,-9.48092556,187.2707977,891.8776855,0.12920597,2.91858864,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77009869,3.68739152,-9.75893784,-3.43581295,52.75469971,91.36165619,0.01116233,0.25160688,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57452106,3.57296133,-9.56268406,-3.32678175,51.62656784,89.40786743,0.01183912,0.24618407,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78767300,-4.97895956,10.84060860,5.05589867,259.9809265,61.20440292,0.05285431,0.07693239,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51086640,0.11418019,-1.50866175,-0.08415456,7.73589754,70.85040283,0.00220477,0.03002243,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94338202,0.24149323,-2.93946075,-0.18294601,15.07826805,138.0966187,0.00392076,0.05854407,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242640,-0.62279838,2.73672462,0.68492258,127.9949265,13.94172573,0.00429661,0.06211296,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28876019,0.42916867,-2.28399348,-0.30431604,11.37461090,104.2596283,0.00476667,0.12484618,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78711891,1.77157724,13.84699917,-0.64714432,67.89641571,579.9486084,0.05987898,1.12443542,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81755447,1.63375628,13.84699917,-0.88744658,67.96153259,580.5048218,0.02944530,0.74632496,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78637409,1.78000438,13.84699917,-0.65427256,67.89805603,579.9625854,0.06062575,1.12572968,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699917,1.08417082,13.84699917,-0.33479571,67.84221649,579.4855957,0.00000000,0.74934947,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366043,2.09575510,16.09700012,-0.52768970,78.88521576,673.8112183,0.08334012,1.56806600,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01367378,2.08596754,16.09700012,-0.48803142,78.87908173,673.7589111,0.08332714,1.59794033,1,
