xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260113,-0.39273983,5.27891874,0.52853203,45.28963852,25.91375160,0.00631664,0.13580783,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899935,-0.39236304,5.26528358,0.52781296,45.17321396,25.84713554,0.00628421,0.13545957,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422607,2.98401523,20.44599915,-1.32445061,100.3540802,1075.385254,0.05177446,1.65958178,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35872650,2.89521456,18.45299911,-0.90413278,90.49092865,969.6926270,0.09427227,1.99109542,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29854393,3.50862145,24.37199974,-1.26129854,119.5334244,1280.909424,0.07345551,2.24734163,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199974,2.71189070,24.37199974,-0.47565359,119.3964157,1279.441040,0.00000000,2.23624992,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625984,3.21521568,22.39999962,-1.20406258,109.8732300,1177.391724,0.06373990,2.01116133,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299911,2.23535323,18.45299911,-0.94937098,90.50204468,969.8117065,0.00000000,1.28599441,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260734,0.53823847,-1.25197744,-0.43694106,6.81099749,59.26873398,0.01062973,0.10129510,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38304591,0.53064728,-3.37945700,-0.47902364,17.52885056,60.71356201,0.00358871,0.05162280,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30633521,0.51371598,-3.30275702,-0.46327817,17.12751389,59.32350540,0.00357956,0.05043573,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73340797,2.52662253,-6.71640635,-2.28027511,36.11100388,330.9934387,0.01700211,0.24634318,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37198448,2.39127231,-6.35590410,-2.15816283,34.17317963,313.2315979,0.01608070,0.23312445,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887368,0.88100314,-2.52334666,-0.82665795,13.44622612,369.4483643,0.00552727,0.05435147,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645507,0.39981726,-0.99525082,-0.37794450,5.39103222,148.1237030,0.00120418,0.02187052,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331351,0.16988851,-0.53296870,-0.16589791,2.81264734,74.94780731,0.00034509,0.00399527,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361296,-0.89861006,2.80173850,1.01654172,136.7777405,14.94659996,0.00812544,0.11792394,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434396,-0.90702075,2.79201674,1.02472603,136.4874573,14.91487026,0.00767248,0.11770284,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17128086,1.79895270,-5.15707350,-1.62202787,27.52498436,239.7123108,0.01420729,0.17692101,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17691374,1.85902381,-5.15707350,-1.62202787,27.65232658,240.8214264,0.01984021,0.23700029,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446215,3.55752230,0.83242899,162.4282990,17.80340576,0.01043519,0.10799594,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446215,3.55752230,0.83242899,162.4282990,17.80340576,0.01043519,0.10799594,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650597,-0.86934471,4.26902771,0.99890947,194.9138031,21.36408424,0.01252223,0.12959513,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167622,-2.51589894,3.12340832,2.65730095,177.1544189,20.02273560,0.01173247,0.14141817,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09817457,0.64461321,5.10588455,-0.51615667,227.5031891,25.05699348,0.00771043,0.12845252,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95537663,3.54553866,13.99800014,-2.65011454,69.77986908,1192.073120,0.04262308,0.89544290,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95549965,3.54365587,13.99800014,-2.64827561,69.77819824,1192.044434,0.04250165,0.89539999,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95405960,3.54933357,13.99800014,-2.65378428,69.78325653,1192.130127,0.04394064,0.89552945,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95381737,3.55308533,13.99800014,-2.65747333,69.78660583,1192.187622,0.04418369,0.89561546,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63828850,1.55905771,28.69495201,-0.18929692,139.1261749,1490.863403,0.05666582,1.36973691,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63772774,1.54579628,28.69495201,-0.18929692,139.1199799,1490.796875,0.05722366,1.35648191,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94679832,1.38002086,26.99495506,-0.18929692,130.8865814,1402.568481,0.04815983,1.19070995,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55307579,1.42729175,27.59995842,-0.18929692,133.8354492,1434.168823,0.04688165,1.23802280,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88678169,1.84315145,26.99493408,-0.18929684,130.7302399,1400.120728,0.10815503,1.65387964,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87987328,1.84228981,26.99493217,-0.18929684,130.6965332,1399.759888,0.11505938,1.65302718,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199982,0.94399637,9.04381847,-0.88660204,43.52202988,44.08673096,0.00182030,0.05743111,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926576,123.9314651,12.46310997,0.00315261,0.05263911,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334960,163.2728577,16.03260040,0.00548117,0.09151894,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098279,-0.73378414,3.22650409,0.82565087,163.8654327,16.09080887,0.00552104,0.09184994,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23316884,-1.29056323,-1.23022258,1.33325469,8.81157017,80.70237732,0.00294576,0.04268304,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33785629,-1.39438796,2.34185076,1.45271003,121.0951385,13.60398388,0.00399425,0.05831804,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.05194949,-9.06455708,-0.05093101,9.09750271,43.98252487,43.98308945,0.00108844,0.03282885,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.05208473,-9.07849312,-0.05102419,9.11162281,44.05014038,44.05110550,0.00109182,0.03293075,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969579,0.77139437,-3.98561168,-0.69855982,19.71676826,68.29168701,0.00408339,0.07283054,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78330141,-4.04772234,-0.70935541,20.02392387,69.35566711,0.00414875,0.07396509,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297571,-0.53113353,1.12377977,0.54076493,54.86510849,6.05110312,0.00080366,0.00962956,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19089961,2.84177184,-2.18510699,-2.74508238,17.92435455,160.0595856,0.00579244,0.09670852,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77965093,-2.66007161,-3.77457547,2.74508238,23.08746719,212.9155884,0.00507552,0.08501497,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855614,-11.02260876,32.04346085,12.37954712,795.1577759,172.8872528,0.04490733,1.35698223,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055817,-11.16767406,32.51678467,12.54432964,806.7529907,175.4082489,0.04622657,1.37674785,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375929,-1.82753968,6.89225721,2.30947351,327.4254456,36.93493271,0.03849649,0.48191902,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325476,-1.10879648,4.67764378,1.43234873,220.3602905,24.85753250,0.03438893,0.32354653,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325476,-1.10879648,4.67764378,1.43234873,220.3602905,24.85753250,0.03438893,0.32354653,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851440,-4.04767561,17.80583763,5.52510977,807.9890747,93.99462891,0.04732417,1.47743762,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851440,-4.04767561,17.80680466,5.51827955,806.4263916,93.81355286,0.04829182,1.47060096,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81899548,6.04376698,-12.78240681,-5.42927265,71.62081909,124.0343781,0.03659023,0.61452818,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05042839,6.18448830,-13.01438522,-5.55825138,72.98210907,126.3919449,0.03604595,0.62628108,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376617,-1.85465360,33.47380447,4.69087267,818.4910278,170.8155365,0.09003837,2.83620906,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.43816376,13.74947834,-54.40534210,-12.16635990,288.5243530,488.9101868,0.03281885,1.58311164,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.43816376,13.74947834,-54.40534210,-12.16635990,288.5243530,488.9101868,0.03281885,1.58311164,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.43816376,13.74947834,-54.40534210,-12.16635990,288.5243530,488.9101868,0.03281885,1.58311164,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84682083,-10.90189934,36.92956924,12.68309212,902.1121216,196.5232086,0.08274939,1.78113019,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99400330,-11.42667580,37.05598831,13.22223663,908.9855347,198.0204315,0.06198674,1.79556644,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52728271,17.10086250,-54.50344086,-16.18900108,286.5254822,286.5255737,0.02384097,0.91191709,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50343323,16.18900108,-54.40068817,-13.13610268,286.5255432,492.6211853,0.10274559,3.05301189,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779583,-5.68267632,13.05142784,6.60532188,628.5603027,72.76141357,0.06363314,0.92268056,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75521851,-10.72660065,37.96121979,17.19302750,905.7114868,208.0045776,0.20600145,6.46643543,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26093292,-9.16562366,32.33787918,11.85623741,785.9855347,171.2252197,0.07694723,2.69058824,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299633,3.12295628,-11.60571766,-2.77691197,60.78386307,105.2667160,0.01728038,0.34609023,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555641,-1.17431116,4.70052338,1.35054016,108.9232712,24.17534828,0.01496561,0.17622775,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55760765,2.33122611,386.8873901,43.99206924,0.01795149,0.38481924,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55725765,2.32863545,388.1677246,43.87242508,0.01760251,0.38222599,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39160919,-7.67392540,27.80816841,15.01795673,1304.822998,156.3960571,0.41656187,7.34404325,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39160919,-7.67392588,27.55878258,10.57998371,1278.594727,146.0361481,0.16717254,2.90601587,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.96223068,14.22840214,-34.96223068,-14.10545731,186.9246216,186.9223938,0.00000000,0.12175982,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.96223068,14.22840214,-34.96223068,-14.10545731,186.9246216,186.9223938,0.00000000,0.12175982,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.96222687,14.10545731,-34.89075470,-11.88731670,186.9223785,324.8127136,0.07146995,2.21812081,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.96222687,14.10545731,-34.89075470,-11.88731670,186.9223785,324.8127136,0.07146995,2.21812081,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96279627,-4.65073204,-0.94912893,23.28638077,35.41251755,0.00035077,0.01371180,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108585,0.96279627,-4.65073204,-0.94912893,23.28638077,35.41251755,0.00035077,0.01371180,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779583,-5.68267632,13.04920006,6.57429695,637.4186401,72.15683746,0.06140662,0.89162427,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56175995,16.76995087,-35.39295578,-13.31528854,193.8078766,335.6401367,0.16880862,3.45468855,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369564,-4.14978647,13.59741879,4.65625620,338.5570374,71.97665405,0.00372254,0.50649089,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369564,-4.14978647,13.59741879,4.65625620,338.5570374,71.97665405,0.00372254,0.50649089,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73056221,-0.36438501,-13.72780037,0.82691938,68.78577423,327.5922546,0.00276105,0.46257830,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92183971,5.93729830,-15.92183971,-5.40646744,68.15897369,130.6380310,0.00000000,0.53083074,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92183971,5.93729830,-15.92183971,-5.40646744,68.15897369,130.6380310,0.00000000,0.53083074,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,107.3323746,19.20227623,-107.3323746,-15.53735256,251.5674438,435.0020142,0.00000000,3.66489887,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,108.9391479,19.48991776,-108.9391479,-15.76979637,255.3334961,441.5139465,0.00000000,3.71976280,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86568451,25.68794250,-56.86568451,-22.95845413,252.2423859,477.4212646,0.00000000,2.72948670,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46270370,25.95766830,-57.46270370,-23.19951439,254.8906860,482.4336548,0.00000000,2.75814271,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66703415,26.04994392,-57.66703415,-23.28196907,255.7969818,484.1489868,0.00000000,2.76795030,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,98.30728149,-2.78039527,-98.30728149,5.46886206,230.1778412,398.0158386,0.00000000,2.68804812,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,98.30728149,-2.78039527,-98.30728149,5.46886206,230.1778412,398.0158386,0.00000000,2.68804812,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41230011,11.89061165,-33.41230011,-11.49677753,83.39070129,144.1961975,0.00000000,0.39367712,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08286667,11.77334213,-33.08286667,-11.38343620,82.56848145,142.7745056,0.00000000,0.38979560,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002365,5.17839384,-11.20002365,-5.12111378,29.57097816,49.90135574,0.00000000,0.05747573,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002365,5.17839384,-11.20002365,-5.12111378,29.57097816,49.90135574,0.00000000,0.05747573,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88973427,-1.74837244,-31.88973427,2.49605894,130.2844543,249.7118530,0.00000000,0.74768633,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09789276,-1.75978482,-32.09789276,2.51235175,131.1348724,251.3418579,0.00000000,0.75256687,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09789276,-1.75978482,-32.09789276,2.51235175,131.1348724,251.3418579,0.00000000,0.75256687,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,93.50644684,-10.09674549,-93.50644684,12.97763443,220.0576324,385.1008606,0.00000000,2.88076520,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,97.52206421,-10.53043556,-97.52206421,13.53490639,229.5079803,401.6389160,0.00000000,3.00447941,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,84.88184357,-5.79057980,-84.88184357,8.38418579,199.0676575,347.9469910,0.00000000,2.59380531,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99996948,7.04739857,36.99996948,-4.92653847,153.7361145,1575.795532,0.00000000,2.12090230,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99996948,7.04739857,36.99996948,-4.92653847,153.7361145,1575.795532,0.00000000,2.12090230,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227674,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57848358,143.0479126,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866791,0.00000000,0.24568903,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,0.24648938,11.18668079,-0.24648938,-11.14707661,27.30577850,45.50963593,0.00000000,0.03960430,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.24737632,11.22693443,-0.24737632,-11.18718719,27.40403557,45.67339325,0.00000000,0.03974681,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41797256,-17.10437012,-23.41797256,18.03146362,117.8579102,231.5414276,0.00000000,0.92714763,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12680626,-16.89168739,-23.12680626,17.80722809,116.3924713,228.6623840,0.00000000,0.91561991,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,108.7639771,-38.40650558,-108.7639771,43.20150375,285.3767090,475.6278381,0.00000000,4.79499722,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356422,-0.69803071,-11.14356422,0.83419019,45.32680130,86.87637329,0.00000000,0.13615949,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,39.06167603,13.77414036,-39.06167603,-13.12660313,97.92474365,167.2881012,0.00000000,0.64753813,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,40.35709000,14.23106670,-40.35709000,-13.56192398,101.1723480,172.8359222,0.00000000,0.66901261,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98249340,0.58808577,-8.98249340,-0.48968807,36.61703491,71.05992889,0.00000000,0.09839827,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87118673,0.38438258,-5.87118673,-0.32008702,23.93382645,46.44659424,0.00000000,0.06431562,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502834,-0.07822901,-6.15502834,0.11905078,25.01669502,47.94866562,0.00000000,0.04082176,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233421,-0.07819477,-6.15233421,0.11899867,25.00574493,47.92768478,0.00000000,0.04080389,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944782,-3.36443591,-9.95660973,3.90050364,239.8933411,43.45893860,0.04283794,0.53606784,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00000191,6.02517557,20.00000191,-3.97714233,84.67272186,467.3934021,0.00000000,2.04803300,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38505173,5.35515976,-29.38505173,-5.05767965,72.40158081,122.1777039,0.00000000,0.29755348,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38505173,5.35515976,-29.38505173,-5.05767965,72.40158081,122.1777039,0.00000000,0.29755348,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,71.63363647,-4.03766060,-71.63363647,5.56644535,169.6326141,289.7889404,0.00000000,1.52906418,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,71.34262085,-4.02110577,-71.34262085,5.54384089,168.9434509,288.6116943,0.00000000,1.52285242,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,74.77773285,-4.21478462,-74.77773285,5.81078148,177.0780029,302.5082092,0.00000000,1.59617698,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001010,-0.00000000,-0.00000000,0.00004093,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003675,-0.00000000,0.00000000,0.00014890,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,0.00000000,-0.00003675,-0.00000000,0.00000000,0.00014890,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00002783,-0.00000000,-0.00000000,0.00011275,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001010,-0.00000000,-0.00000000,0.00004093,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23536301,10.62271881,-46.23536301,-9.01671505,192.1945343,368.3728638,0.00000000,1.60600412,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39170074,9.73962498,-42.39170074,-8.26713181,176.2169037,337.7491150,0.00000000,1.47249281,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43840790,9.98010921,-43.43840790,-8.47125912,180.5679626,346.0885925,0.00000000,1.50885069,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-60.93218231,-12.66097450,60.93218231,14.02653790,252.1286011,151.2771606,0.00000000,1.36556363,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-60.93218231,-12.66097450,60.93218231,14.02653790,252.1286011,151.2771606,0.00000000,1.36556363,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-60.93218231,-12.66097450,60.93218231,14.02653790,252.1286011,151.2771606,0.00000000,1.36556363,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04071045,-0.53081185,83.04071045,7.80137920,335.6755066,3524.592285,0.00000000,7.27055073,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04071045,-0.56476784,83.04071045,7.80137920,335.6763916,3524.602051,0.00000000,7.23652267,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99968719,-0.97714478,84.99968719,8.55011654,343.6099548,3607.904053,0.00000000,7.57295942,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94386578,-2.15173244,-13.94386578,2.31264710,57.62130356,110.4408264,0.00000000,0.16091463,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63933468,-2.25905299,-14.63933468,2.42799330,60.49523926,115.9492035,0.00000000,0.16894045,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-7.79800320,17.22016144,7.79800320,-17.08239555,46.01426697,76.69044495,0.00000000,0.13776733,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037176,-0.68436569,-1.56037176,0.68760836,6.91091967,13.41158581,0.00000000,0.00321695,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811258,-1.02998340,-2.34811258,1.03468895,10.40003872,20.18214607,0.00000000,0.00484100,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25514030,1.26493907,-13.25514030,-1.07878971,54.37510300,104.2189484,0.00000000,0.18614940,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21915531,1.26150501,-13.21915531,-1.07586098,54.22748947,103.9360046,0.00000000,0.18564405,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24043274,9.27190399,-31.24043274,-8.44880772,133.3652802,255.6167755,0.00000000,0.82309580,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63093948,9.38780212,-31.63093948,-8.55441761,135.0323334,258.8119812,0.00000000,0.83338451,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99754429,1.99234486,13.99754429,-0.66554260,71.35431671,1218.969482,0.00000000,1.32680404,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99754429,1.99234486,13.99754429,-0.66554260,71.35431671,1218.969482,0.00000000,1.32680404,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99754429,1.99234486,13.99754429,-0.66554260,71.35431671,1218.969482,0.00000000,1.32680404,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000759,0.00000000,0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26944733,114.0854263,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063141,113.0474014,0.00000000,0.50983006,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,0.00000000,-7.58400917,-0.00000000,7.60820341,31.39113426,38.39681625,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.44134521,-15.96962833,-69.44134521,18.64050674,170.3456879,291.0073242,0.00000000,2.67070985,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.59008026,-21.98336220,-95.59008026,25.65958405,234.4909363,400.5885010,0.00000000,3.67638850,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.87798119,58.47898865,0.71462280,234.4060974,2358.710938,0.00000000,3.59247375,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.01387691,58.47898865,0.71462274,234.4334717,2358.986572,0.00000000,3.72832155,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.90825653,58.47898865,0.73627800,234.4120941,2358.771484,0.00000000,3.64457440,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241894,-10.14965343,-1.22381806,40.97280502,79.51294708,0.00000000,0.08868880,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,24.68063736,32.77193069,-24.68063736,-32.19329071,97.44274902,162.4045715,0.00000000,0.57863891,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599129,11.65923309,-24.68599129,-10.30922222,111.4256210,208.2265015,0.00000000,1.34996688,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509674,11.77684021,-24.93509674,-10.41328239,112.5499496,210.3278046,0.00000000,1.36358929,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.18366306,45.66699219,2.93412828,186.3983612,1910.583252,0.00000000,3.11783433,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773773,0.00000000,0.05112862,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139885,57.40684128,0.00000000,0.05709515,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-2.92141223,0.00000000,2.93412805,11.92419434,122.2211761,0.00000000,0.01275913,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006867,0.00000000,0.00000000,0.00028062,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79607737,-11.59459019,-0.64783299,47.29555130,90.64981079,0.00000000,0.14824444,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96414948,0.75279182,-10.96414948,-0.61260796,44.72391510,85.72084808,0.00000000,0.14018384,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255569,-3.41823101,-25.66255569,3.99153519,106.0051346,203.1764832,0.00000000,0.57330430,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53796697,-25.65319824,3.10629034,104.8598251,202.6567383,0.00000000,0.56845874,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233742,-20.61581421,-5.30825329,87.10679626,166.9546967,0.00000000,0.48408377,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679495,-20.53965378,-4.26033020,85.83259583,164.5124664,0.02264470,0.47646478,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,85.22515106,8.46460342,-85.22515106,-5.62315416,200.9217072,347.4270630,0.00000000,2.84121680,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,88.22303009,8.76225758,-88.22303009,-5.82103300,207.9893188,359.6481323,0.00000000,2.94115925,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21817017,-12.17174721,2.48621631,50.01176071,97.05403900,0.00000000,0.26808035,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00949502,-11.02687931,2.25239086,45.30765533,87.92521667,0.00000000,0.24286488,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.43106842,1.98303926,-50.43106842,-1.00878024,117.9160690,203.8964691,0.00000000,0.97383028,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761082,-1.12762702,-6.73761082,1.30418503,27.56555176,52.83397293,0.00000000,0.17655800,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902870,-0.24110129,0.08952285,1.03719020,5.72528982,0.00002551,0.00049414,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60319901,10.63597202,-41.60319901,-9.32258320,173.1585999,331.8873291,0.00000000,1.31338930,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60319901,10.63597202,-41.60319901,-9.32258320,173.1585999,331.8873291,0.00000000,1.31338930,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,76.71105957,119.4414291,-76.71105957,-114.2844772,333.0228882,555.0382080,0.00000000,5.15695333,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,73.05815125,-63.45717239,-73.05815125,66.09944153,227.0206146,397.2864380,0.00000000,2.64213800,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.52969170,0.00000000,-20.70289993,86.81750488,748.8009644,0.00000000,0.82679081,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.52969170,0.00000000,-20.70289993,86.81750488,748.8009644,0.00000000,0.82679081,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58148289,1.56465447,4.58148289,-1.55224431,19.42323303,111.2365952,0.00000000,0.01237348,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,58.06299973,6.56432724,-58.06299973,-4.87167072,139.6375427,232.7292175,0.00000000,1.69265735,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,57.43301392,6.49310493,-57.43301392,-4.81881285,138.1224670,230.2041016,0.00000000,1.67429209,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00003816,0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-12.29925346,-0.00000000,12.54014111,49.09955215,503.2686157,0.00000000,0.24093203,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945928,1.26675296,-1.35945928,-1.24983990,7.50826168,42.48184204,0.00000000,0.01691914,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35979462,-13.28818798,80.35979462,17.16870308,187.9226074,2836.457520,0.00000000,3.88037634,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6546021,-69.39565277,229.6546021,92.43362427,553.5175781,7603.181641,0.00000000,23.03781128,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,18.54138184,-0.57862949,-18.53798103,0.75652152,42.80617905,42.80614471,0.00338714,0.17782463,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,18.54136658,-0.58891040,-18.54136658,0.57862949,45.06001663,42.80614090,0.00000000,0.00174481,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75960159,27.11219215,-61.75960159,-23.10605621,158.5953827,512.9570923,0.00000000,4.00618887,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846252,-5.42430973,185.5846252,17.42307091,427.0655823,5729.796387,0.00000000,11.99866486,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,0.00000000,0.00002884,-0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08110237,9.28939247,-23.08110237,-8.71395969,61.13965607,195.3072357,0.00000000,0.57543349,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17667770,9.32785797,-23.17667770,-8.75004196,61.39282608,196.1159668,0.00000000,0.57781625,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10827255,13.72746944,-34.10827255,-12.87711906,90.34957886,288.6166992,0.00000000,0.85035115,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500183,-21.37230492,213.5500183,38.17760468,493.6634216,6781.015625,0.00000000,16.80521774,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99973297,-5.38071012,20.99973297,6.53278160,50.47939301,846.5816040,0.00000000,1.15206480,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99949646,-2.78510952,38.99949646,6.53278160,91.04502106,1526.900635,0.00000000,3.74766588,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99949646,-2.79080820,38.99949646,6.53278160,91.04596710,1526.916870,0.00000000,3.74194241,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99949646,-2.79080820,38.99949646,6.53278160,91.04596710,1526.916870,0.00000000,3.74194241,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99950409,-2.84521079,38.99950409,6.53278255,91.05511475,1527.069946,0.00000000,3.68756962,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99950409,-2.84521079,38.99950409,6.53278255,91.05511475,1527.069946,0.00000000,3.68756962,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99922943,-2.13511372,42.99922943,7.62154102,100.2508316,1681.290039,0.00000000,5.48638868,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99922943,-2.13511372,42.99922943,7.62154102,100.2508316,1681.290039,0.00000000,5.48638868,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999985,3.64117956,11.65999985,-3.33920503,28.66781807,276.9310608,0.00000000,0.30197027,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218189,0.20572385,-10.12218189,-0.08545362,23.46078873,78.69138336,0.00000000,0.12018650,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218189,0.20572385,-10.12218189,-0.08545362,23.46078873,78.69138336,0.00000000,0.12018650,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99935150,-23.39117622,84.99935150,30.23236465,203.5865784,3647.592773,0.00000000,6.84124470,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99935150,-23.39117622,84.99935150,30.23236465,203.5865784,3647.592773,0.00000000,6.84124470,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72637939,-25.26865005,77.72637939,31.14849281,188.7411346,3381.611816,0.00000000,5.87989998,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96397400,20.46683693,85.96397400,-2.14523745,211.2570953,3696.998535,0.00000000,18.32154274,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96397400,13.65196705,85.96397400,-2.14523745,208.0880737,3641.541016,0.00000000,11.50670242,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.98352861,53.43898392,-1.18206978,129.1734924,2260.536133,0.00000000,6.80146980,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63135719,78.69104004,22.10308838,186.4201355,1351.546021,0.00000000,6.47173691,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.784180,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00001526,33.95141220,75.00001526,-27.04085350,193.1384125,3299.449707,0.00000000,6.91066551,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.82131195,-39.99999619,68.20634460,1231.575806,184.7363739,0.00000000,3.38502836,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.7000275,36.70427704,150.7000275,-23.07669830,363.8769836,4765.776855,0.00000000,13.62750721,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999817,19.58282280,106.1999817,-7.69223213,253.3451385,4327.979980,0.00000000,11.89070034,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-100.0000153,33.84432220,100.0000153,-27.25928116,252.3891296,3305.596436,0.00000000,6.58503485,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-60.00000381,12.87073898,60.00000381,-9.08642673,146.7041321,2506.195068,0.00000000,3.78422451,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.14895213,-8.13978004,-0.75247228,33.16321182,341.9956055,0.00000000,0.39647642,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75953579,8.14732838,-10.74021053,-7.51492167,54.95608521,298.6172180,0.01932142,0.63238025,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999046,-5.98396587,23.99999046,7.41016293,101.1071777,1025.226685,0.00000000,1.42620993,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16324902,3.51061630,8.18195534,-3.27718449,35.97517776,359.7518005,0.01870709,0.23343199,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30055618,23.12533188,39.41294861,-20.66129494,110.4084091,732.0947266,0.04252866,2.42375946,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43371582,22.39109993,39.54563904,-19.95366096,109.7977905,728.0667725,0.04206195,2.39716125,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.45384216,34.99999237,32.81401825,108.2146759,775.5385132,0.00000000,1.36018050,1,
