xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260399,-0.39273983,5.27891970,0.52849579,45.28360367,25.91030121,0.00631496,0.13577163,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900221,-0.39236298,5.26528454,0.52777684,45.16719055,25.84369087,0.00628253,0.13542344,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39421654,3.01066828,20.44599724,-1.35082495,100.3625107,1075.475464,0.05178315,1.65986049,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35871696,2.91327834,18.45299721,-0.92200625,90.49523163,969.7390137,0.09428127,1.99128532,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29853249,3.53653288,24.37199783,-1.28894413,119.5404816,1280.985229,0.07346418,2.24760699,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199593,2.73979425,24.37199593,-0.50345516,119.3991241,1279.470215,0.00000000,2.23635221,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33624840,3.24156880,22.39999771,-1.23016214,109.8801575,1177.465942,0.06374794,2.01141524,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299721,2.26328158,18.45299721,-0.97709841,90.50910950,969.8875122,0.00000000,1.28619564,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260281,0.53818518,-1.25197828,-0.43694088,6.80921078,59.25318146,0.01062416,0.10124198,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38302779,0.53038883,-3.37945700,-0.47902364,17.48491096,60.56138611,0.00357074,0.05136433,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30631733,0.51346350,-3.30275702,-0.46327817,17.08458328,59.17480850,0.00356164,0.05018320,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73339224,2.52642179,-6.71640491,-2.28027463,36.09633255,330.8588867,0.01698829,0.24614294,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37196970,2.39108229,-6.35590267,-2.15816236,34.15929413,313.1042786,0.01606763,0.23293495,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52886868,0.88095927,-2.52334595,-0.82665777,13.44082355,369.2999268,0.00552283,0.05430781,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645388,0.39979959,-0.99525058,-0.37794441,5.38886642,148.0641937,0.00120321,0.02185296,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331333,0.16988529,-0.53296888,-0.16589788,2.81152964,74.91803741,0.00034482,0.00399210,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361558,-0.89860976,2.80173540,1.01645756,136.7290497,14.94127941,0.00811965,0.11783999,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434658,-0.90702057,2.79201388,1.02464199,136.4388733,14.90956020,0.00766702,0.11761905,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127609,1.79886162,-5.15707541,-1.62202740,27.51792908,239.6508636,0.01420001,0.17683029,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690563,1.85890067,-5.15707493,-1.62202740,27.64516640,240.7590485,0.01982993,0.23687752,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54709077,-0.72446215,3.55752230,0.83241874,162.4206696,17.80256844,0.01043421,0.10798580,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54709077,-0.72446215,3.55752230,0.83241874,162.4206696,17.80256844,0.01043421,0.10798580,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650692,-0.86934465,4.26902771,0.99889719,194.9046173,21.36308098,0.01252105,0.12958297,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11168551,-2.51603937,3.12341714,2.65743756,177.1520538,20.02246666,0.01173215,0.14141437,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09816170,0.64475358,5.10587120,-0.51630640,227.4949341,25.05608177,0.00770987,0.12844320,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95536327,3.55706668,13.99800014,-2.66137886,69.79015350,1192.248779,0.04263565,0.89570683,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95548630,3.55518413,13.99800014,-2.65954018,69.78848267,1192.220215,0.04251417,0.89566362,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95404625,3.56082535,13.99800014,-2.66501260,69.79351807,1192.305664,0.04395358,0.89579290,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95380306,3.56457758,13.99800014,-2.66870141,69.79688263,1192.363403,0.04419671,0.89587921,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63792229,1.61370564,28.69459915,-0.24369082,139.1390533,1491.001587,0.05667633,1.36999094,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63736534,1.60043931,28.69459724,-0.24369086,139.1327667,1490.933960,0.05723416,1.35673094,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94645309,1.43463588,26.99462128,-0.24369086,130.8987274,1402.698730,0.04816877,1.19093108,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55273819,1.48191404,27.59963036,-0.24369086,133.8477936,1434.300903,0.04689028,1.23825085,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88625145,1.89794672,26.99443054,-0.24369016,130.7461395,1400.291138,0.10818134,1.65428197,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87932777,1.89708269,26.99441338,-0.24369016,130.7123413,1399.928955,0.11508720,1.65342653,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199791,0.94400394,9.04381657,-0.88660961,43.52197647,44.08668900,0.00182029,0.05743098,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210378,-0.47662476,2.53525639,0.52926570,123.9313202,12.46309471,0.00315261,0.05263897,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917416,-0.73183358,3.21465588,0.82334930,163.2726593,16.03257942,0.00548116,0.09151872,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098255,-0.73378414,3.22650385,0.82565069,163.8652496,16.09078979,0.00552102,0.09184971,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315656,-1.29077661,-1.23021030,1.33346844,8.81159687,80.70263672,0.00294578,0.04268332,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33787513,-1.39460158,2.34186935,1.45291984,121.0911789,13.60353756,0.00399399,0.05831423,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.00590252,-9.05701923,0.00700071,9.08972645,43.94512177,43.94481277,0.00108657,0.03277245,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.00603887,-9.07110405,0.00706365,9.10383797,44.01346588,44.01278305,0.00108994,0.03287388,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969507,0.77139395,-3.98561096,-0.69855976,19.71671486,68.29151154,0.00408336,0.07283015,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05186987,0.78330106,-4.04772186,-0.70935541,20.02387238,69.35548401,0.00414873,0.07396469,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297547,-0.53113347,1.12377942,0.54076481,54.86495972,6.05108643,0.00080365,0.00962951,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19095278,2.84265876,-2.18515968,-2.74596071,17.92516518,160.0668182,0.00579296,0.09671728,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77959800,-2.66095972,-3.77452302,2.74596071,23.08611870,212.9031525,0.00507493,0.08500504,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99856186,-11.02260494,32.04345322,12.37917900,795.0510864,172.8640594,0.04489528,1.35661805,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47056198,-11.16767120,32.51678085,12.54395676,806.6447144,175.3847504,0.04621416,1.37637842,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375690,-1.82753897,6.89224434,2.30934620,327.3824768,36.93008804,0.03848639,0.48179254,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325333,-1.10879600,4.67763329,1.43226326,220.3313446,24.85427284,0.03437990,0.32346162,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325333,-1.10879600,4.67763329,1.43226326,220.3313446,24.85427284,0.03437990,0.32346162,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75850296,-4.04767418,17.80581474,5.52469492,807.8759766,93.98148346,0.04731093,1.47702432,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75850296,-4.04767418,17.80677986,5.51783705,806.3054810,93.79949951,0.04827734,1.47016013,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81897736,6.04357290,-12.78239918,-5.42927027,71.60961914,124.0149765,0.03657879,0.61433589,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05041027,6.18429041,-13.01437950,-5.55824900,72.97069550,126.3721848,0.03603467,0.62608516,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376999,-1.85465360,33.47378159,4.69000101,818.3652954,170.7892761,0.09001070,2.83533764,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49588776,13.69166374,-54.46302795,-12.10681248,288.6821289,489.1775208,0.03285475,1.58484340,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49588776,13.69166374,-54.46302795,-12.10681248,288.6821289,489.1775208,0.03285475,1.58484340,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49588776,13.69166374,-54.46302795,-12.10681248,288.6821289,489.1775208,0.03285475,1.58484340,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84680939,-10.90189552,36.92953110,12.68250370,901.9641113,196.4909515,0.08272222,1.78054547,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399567,-11.42667198,37.05596161,13.22164345,908.8363647,197.9879456,0.06196639,1.79497695,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52873230,17.16205788,-54.50488281,-16.25025940,286.5344238,286.5346680,0.02384248,0.91197491,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50578308,16.25025940,-54.40303040,-13.19707203,286.5390015,492.6443787,0.10275526,3.05329871,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779106,-5.68267488,13.05136967,6.60453939,628.2944336,72.73062897,0.06357931,0.92189980,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75518417,-10.72659492,37.96110916,17.19060326,905.5420532,207.9656982,0.20592433,6.46401501,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26092911,-9.16562080,32.33784866,11.85531807,785.8516235,171.1960754,0.07692103,2.68967199,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298393,3.12283587,-11.60571194,-2.77691126,60.77334976,105.2485046,0.01727440,0.34597045,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555784,-1.17431092,4.70051956,1.35048223,108.9054184,24.17138672,0.01496071,0.17616998,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965569,-1.94643247,8.55759716,2.33102727,386.7875366,43.98072052,0.01794223,0.38462073,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643247,8.55724907,2.32843900,388.0681763,43.86117554,0.01759349,0.38203001,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39159775,-7.67392540,27.80763435,15.00870609,1304.000732,156.2975464,0.41603717,7.33479261,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39159203,-7.67392445,27.55858994,10.57697201,1277.932373,145.9604950,0.16699937,2.90300584,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.88645172,14.35595036,-34.88645172,-14.23368740,186.7287445,186.7273254,0.00000000,0.12150554,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.88645172,14.35595036,-34.88645172,-14.23368740,186.7287445,186.7273254,0.00000000,0.12150554,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89861298,14.23368740,-34.82724762,-12.01884937,186.7831268,324.5707397,0.07136350,2.21481729,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89861298,14.23368740,-34.82724762,-12.01884937,186.7831268,324.5707397,0.07136350,2.21481729,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65109110,0.96279234,-4.65073729,-0.94912875,23.28325653,35.40776443,0.00035067,0.01370812,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65109110,0.96279234,-4.65073729,-0.94912875,23.28325653,35.40776443,0.00035067,0.01370812,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779297,-5.68267536,13.04913616,6.57338428,637.0927734,72.11994934,0.06134386,0.89071292,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56157684,16.76635551,-35.39294434,-13.31528568,193.7070465,335.4655457,0.16863303,3.45109487,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369755,-4.15085888,13.59741879,4.65702724,338.4561462,71.95520020,0.00372032,0.50618917,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369755,-4.15085888,13.59741879,4.65702724,338.4561462,71.95520020,0.00372032,0.50618917,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73054123,-0.36682102,-13.72778225,0.82906669,68.76430511,327.4900208,0.00275932,0.46228966,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93712425,-15.92184162,-5.40646744,68.14778900,130.6165924,0.00000000,0.53065640,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93712425,-15.92184162,-5.40646744,68.14778900,130.6165924,0.00000000,0.53065640,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,110.0313873,18.77437973,-110.0313873,-14.93361759,257.5316772,445.3152161,0.00000000,3.84073639,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,111.6785660,19.05561447,-111.6785660,-15.15702343,261.3870239,451.9815063,0.00000000,3.89823246,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86555481,25.68427277,-56.86555481,-22.95362663,252.2959137,477.5225830,0.00000000,2.73064518,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46257401,25.95396042,-57.46257401,-23.19463730,254.9447479,482.5360718,0.00000000,2.75931358,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66689682,26.04622459,-57.66689682,-23.27707481,255.8512726,484.2518005,0.00000000,2.76912546,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,98.18583679,-2.67266393,-98.18583679,5.35545206,229.9345398,397.5952148,0.00000000,2.68236923,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,98.18583679,-2.67266393,-98.18583679,5.35545206,229.9345398,397.5952148,0.00000000,2.68236923,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41228104,11.89085102,-33.41228104,-11.49677563,83.41630554,144.2404938,0.00000000,0.39391896,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08284760,11.77357864,-33.08284760,-11.38343334,82.59382629,142.8183594,0.00000000,0.39003506,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002174,5.17849874,-11.20002174,-5.12111330,29.59803391,49.94701004,0.00000000,0.05758096,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002174,5.17849874,-11.20002174,-5.12111330,29.59803391,49.94701004,0.00000000,0.05758096,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88972092,-1.74100494,-31.88972092,2.48937988,130.3444519,249.8268738,0.00000000,0.74837518,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.75236928,-32.09787750,2.50562954,131.1952667,251.4575958,0.00000000,0.75326020,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.75236928,-32.09787750,2.50562954,131.1952667,251.4575958,0.00000000,0.75326020,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,93.53168488,-10.17758465,-93.53168488,13.06345272,220.2477264,385.4335632,0.00000000,2.88574481,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,97.54839325,-10.61474609,-97.54839325,13.62440872,229.7062683,401.9859314,0.00000000,3.00967288,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,84.90475464,-5.86736298,-84.90475464,8.46530342,199.2338715,348.2374878,0.00000000,2.59813857,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99984741,6.35554028,36.99984741,-4.24855709,153.2323456,1570.631714,0.00000000,2.10702538,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99984741,6.35554028,36.99984741,-4.24855709,153.2323456,1570.631714,0.00000000,2.10702538,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263580,0.00000000,0.23227672,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408740,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07443237,143.9866791,0.00000000,0.24568902,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,32.21558762,5.96267939,-32.21558762,-5.62198257,80.08806610,133.4801178,0.00000000,0.34069735,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,32.33150482,5.98413515,-32.33150482,-5.64221191,80.37624359,133.9604187,0.00000000,0.34192327,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41797829,-16.99418068,-23.41797829,17.92191505,117.8985901,231.6213684,0.00000000,0.92778802,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12681389,-16.78286743,-23.12681389,17.69904137,116.4326859,228.7413483,0.00000000,0.91625237,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,-17.00401306,-7.47118759,17.00401306,7.59323025,45.52813339,75.88022614,0.00000000,0.12204245,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356136,-0.69817984,-11.14356136,0.83419013,45.30195618,86.82875824,0.00000000,0.13601029,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,55.12385559,11.31791878,-55.12385559,-10.12145710,133.1095734,227.3955383,0.00000000,1.19646215,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,56.95193863,11.69338894,-56.95193863,-10.45711803,137.5239868,234.9367218,0.00000000,1.23614085,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98249340,0.58839506,-8.98249340,-0.48968807,36.67452621,71.17151642,0.00000000,0.09870750,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87118673,0.38458475,-5.87118673,-0.32008699,23.97140503,46.51951981,0.00000000,0.06451774,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502501,-0.07823032,-6.15502501,0.11905074,25.01628304,47.94787598,0.00000000,0.04082042,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233088,-0.07819609,-6.15233088,0.11899864,25.00533485,47.92688751,0.00000000,0.04080255,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944687,-3.36611056,-9.95660496,3.90222359,239.9034729,43.46077728,0.04284156,0.53611308,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00000191,5.86802006,20.00000191,-3.82454252,84.57849121,466.8732910,0.00000000,2.04347730,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38520241,5.36053991,-29.38520241,-5.06045961,72.71714020,122.7102280,0.00000000,0.30015287,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38520241,5.36053991,-29.38520241,-5.06045961,72.71714020,122.7102280,0.00000000,0.30015287,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,74.76532745,-4.32692146,-74.76532745,6.00619411,177.7840881,303.7143860,0.00000000,1.67954934,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,74.46158600,-4.30919313,-74.46158600,5.98180342,177.0618134,302.4805908,0.00000000,1.67272615,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,78.04687500,-4.51674271,-78.04687500,6.26983118,185.5872650,317.0448303,0.00000000,1.75326705,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001008,-0.00000000,0.00000000,0.00004088,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003666,0.00000000,-0.00000000,0.00014871,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003666,0.00000000,-0.00000000,0.00014871,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00002776,-0.00000000,-0.00000000,0.00011260,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001008,-0.00000000,0.00000000,0.00004088,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23538971,10.62701893,-46.23538971,-9.01671600,192.4515076,368.8653870,0.00000000,1.61030185,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39172363,9.74356747,-42.39172363,-8.26713467,176.4525299,338.2006836,0.00000000,1.47643328,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43843460,9.98414898,-43.43843460,-8.47126102,180.8094025,346.5513611,0.00000000,1.51288843,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-64.18804169,-8.99846268,64.18804169,10.48359108,262.9348450,157.7609253,0.00000000,1.48512864,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-64.18804169,-8.99846268,64.18804169,10.48359108,262.9348450,157.7609253,0.00000000,1.48512864,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-64.18804169,-8.99846268,64.18804169,10.48359108,262.9348450,157.7609253,0.00000000,1.48512864,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04091644,-2.74327874,83.04091644,10.02151966,335.8526001,3526.451660,0.00000000,7.27822351,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04091644,-2.77711296,83.04091644,10.02151871,335.8571472,3526.500000,0.00000000,7.24431705,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-84.99991608,-3.39921570,84.99991608,10.98333740,343.8628235,3610.559082,0.00000000,7.58410978,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94388199,-2.15074110,-13.94388199,2.31264806,57.79874802,110.7809143,0.00000000,0.16190718,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63935089,-2.25801182,-14.63935089,2.42799449,60.68152618,116.3062439,0.00000000,0.16998251,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,6.08366299,15.65296841,-6.08366299,-15.54344273,41.02780914,68.37968445,0.00000000,0.10952618,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037283,-0.68434733,-1.56037283,0.68760848,6.93086052,13.45028210,0.00000000,0.00323554,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811425,-1.02995527,-2.34811425,1.03468943,10.43004704,20.24038124,0.00000000,0.00486898,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25516987,1.26646781,-13.25516987,-1.07879066,54.59777069,104.6457214,0.00000000,0.18767715,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21918488,1.26302946,-13.21918488,-1.07586193,54.44955063,104.3616409,0.00000000,0.18716764,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24049377,9.25789547,-31.24049377,-8.44878101,133.8953552,253.4246979,0.00000000,0.80903983,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63099861,9.37359524,-31.63099861,-8.55445862,135.5690155,256.5926514,0.00000000,0.81915277,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99998856,1.75299883,13.99998856,-0.43169233,71.20639801,1216.442383,0.00000000,1.32130814,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99998856,1.75299883,13.99998856,-0.43169233,71.20639801,1216.442383,0.00000000,1.32130814,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99998856,1.75299883,13.99998856,-0.43169233,71.20639801,1216.442383,0.00000000,1.32130814,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000759,0.00000000,-0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26944733,114.0854263,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063141,113.0474091,0.00000000,0.50983000,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,0.00000000,-7.58400917,-0.00000000,7.60820341,31.39113808,38.39682007,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.43515778,-15.95850563,-69.43515778,18.62874794,170.3253174,290.9725647,0.00000000,2.67007136,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.58156586,-21.96805382,-95.58156586,25.64339638,234.4629059,400.5406494,0.00000000,3.67550969,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898102,2.59910083,58.47898102,0.99190146,234.3538361,2358.185303,0.00000000,3.59087205,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898102,2.73485279,58.47898102,0.99190146,234.3786163,2358.434570,0.00000000,3.72657633,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898102,2.62088466,58.47898102,1.02195930,234.3577271,2358.224609,0.00000000,3.64288378,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280884,79.51294708,0.00000000,0.08868880,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,23.46402740,33.11231613,-23.46402740,-32.54624176,96.37923431,160.6320496,0.00000000,0.56607705,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.66005993,-24.68599319,-10.30922318,111.4597473,208.2902527,0.00000000,1.35079360,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.77767563,-24.93509865,-10.41328335,112.5843964,210.3921661,0.00000000,1.36442435,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.16774510,45.66699219,2.95003772,186.3981323,1910.580688,0.00000000,3.11782575,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773392,0.00000000,0.05112862,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709515,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-2.93718362,0.00000000,2.95003748,11.98856831,122.8809967,0.00000000,0.01289727,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006866,0.00000000,-0.00000000,0.00028060,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79608971,-11.59459019,-0.64783299,47.29749298,90.65353394,0.00000000,0.14825663,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75280339,-10.96415043,-0.61260796,44.72575760,85.72437286,0.00000000,0.14019537,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255951,-3.43164253,-25.66255951,4.00503826,106.0136261,203.1927948,0.00000000,0.57339609,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53793955,-25.65319824,3.10626459,104.8599701,202.6570282,0.00000000,0.56846023,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233599,-20.61581421,-5.30825090,87.10692596,166.9549408,0.00000000,0.48408523,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679399,-20.53965378,-4.26032782,85.83272552,164.5127258,0.02264477,0.47646618,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,85.33622742,8.47206974,-85.33622742,-5.62323236,201.1827393,347.8783875,0.00000000,2.84860420,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,88.33801270,8.76998615,-88.33801270,-5.82111454,208.2595215,360.1154175,0.00000000,2.94880652,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21816206,-12.17174721,2.48621631,50.01251602,97.05549622,0.00000000,0.26808849,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00948763,-11.02687931,2.25239086,45.30833817,87.92654419,0.00000000,0.24287224,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.49895477,2.00058174,-50.49895477,-1.02365923,118.0772324,204.1751404,0.00000000,0.97649395,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12760746,-6.73761129,1.30418515,27.56708527,52.83690643,0.00000000,0.17657766,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112684,-0.08902865,-0.24110132,0.08952285,1.03724825,5.72561026,0.00002551,0.00049420,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63619804,-41.60320282,-9.32258320,173.1734772,331.9158630,0.00000000,1.31361508,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63619804,-41.60320282,-9.32258320,173.1734772,331.9158630,0.00000000,1.31361508,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,75.51988220,119.7378387,-75.51988220,-114.6091461,332.1090698,553.5151367,0.00000000,5.12869024,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,71.92370605,-63.17487335,-71.92370605,65.76065063,224.5805054,393.0162048,0.00000000,2.58564496,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.52605247,0.00000000,-20.69940186,86.81017303,748.7377319,0.00000000,0.82665116,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.52605247,0.00000000,-20.69940186,86.81017303,748.7377319,0.00000000,0.82665116,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58150482,1.56268883,4.58150482,-1.55028057,19.42158127,111.2271194,0.00000000,0.01237137,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,57.50081635,6.67924786,-57.50081635,-5.01804638,138.3339539,230.5565948,0.00000000,1.66120136,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,56.87693405,6.60677862,-56.87693405,-4.96360064,136.8330383,228.0550690,0.00000000,1.64317727,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00003816,0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-13.14821720,-0.00000000,13.42351246,52.48867798,538.0071411,0.00000000,0.27534097,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.26093268,-1.35945940,-1.24409044,7.49255991,42.39299393,0.00000000,0.01684845,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35959625,-13.67751980,80.35959625,17.56415558,188.0707855,2838.694336,0.00000000,3.88649821,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6532135,-70.76848602,229.6532135,93.88322449,554.4390259,7615.838379,0.00000000,23.11457634,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,28.12287903,-1.77535820,-28.11503983,2.18623400,65.06243134,65.06240845,0.00782493,0.41080868,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,28.12287903,-1.78333879,-28.12287903,1.77535820,68.48861694,65.06243134,0.00000000,0.00403087,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75956726,27.11475182,-61.75956726,-23.10605049,158.6461487,513.1212769,0.00000000,4.00875378,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-6.05303097,185.5846100,18.05430222,427.1102295,5730.395508,0.00000000,12.00117397,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,0.00000000,0.00002884,-0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08112144,9.27566433,-23.08112144,-8.71393681,61.16701889,192.9519501,0.00000000,0.56163859,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17669678,9.31399441,-23.17669678,-8.75005817,61.42022324,193.7510376,0.00000000,0.56396419,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10829926,13.70704651,-34.10829926,-12.87714195,90.38988495,285.1363525,0.00000000,0.82996553,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5499878,-23.18075752,213.5499878,40.01545334,494.0949402,6786.943848,0.00000000,16.83460999,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99998856,-5.90734148,20.99998856,7.07401276,50.79824066,851.9289551,0.00000000,1.16666460,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99997330,-3.31827140,38.99997330,7.07401276,91.14296722,1528.543579,0.00000000,3.75573421,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99997330,-3.32396817,38.99997330,7.07401276,91.14409637,1528.562622,0.00000000,3.75001383,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99997330,-3.32396817,38.99997330,7.07401276,91.14409637,1528.562622,0.00000000,3.75001383,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99997330,-3.37835073,38.99997330,7.07401276,91.15495300,1528.744385,0.00000000,3.69565964,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99997330,-3.37835073,38.99997330,7.07401276,91.15495300,1528.744385,0.00000000,3.69565964,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99996567,-2.75738692,42.99996567,8.25301361,100.3348312,1682.698975,0.00000000,5.49558783,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99996567,-2.75738692,42.99996567,8.25301361,100.3348312,1682.698975,0.00000000,5.49558783,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.61131382,11.65999889,-3.30967760,28.65174866,276.7758484,0.00000000,0.30163187,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20587820,-10.12218571,-0.08545363,23.47585678,78.74192810,0.00000000,0.12034094,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20587820,-10.12218571,-0.08545363,23.47585678,78.74192810,0.00000000,0.12034094,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99990082,-29.18816566,84.99990082,36.29773331,207.5415039,3718.451660,0.00000000,7.10962486,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99990082,-29.18816566,84.99990082,36.29773331,207.5415039,3718.451660,0.00000000,7.10962486,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72689819,-31.22173500,77.72689819,37.39766312,193.4348907,3465.707520,0.00000000,6.17598677,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.45716858,85.96398163,-2.13649535,211.2517548,3696.905029,0.00000000,18.32061768,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.64284897,85.96398163,-2.13649535,208.0846863,3641.481445,0.00000000,11.50632668,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.97852659,53.43898392,-1.17725241,129.1717377,2260.505127,0.00000000,6.80128431,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63100052,78.69104004,22.10275459,186.4204559,1351.548340,0.00000000,6.47175837,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.784180,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.92856979,75.00000000,-27.01959610,193.1163177,3299.071777,0.00000000,6.90908337,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.80533600,-39.99999619,68.18915558,1231.356079,184.7034149,0.00000000,3.38381982,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6999512,34.97411728,150.6999512,-21.41679955,362.9377441,4753.475098,0.00000000,13.55724525,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999435,19.00685501,106.1999435,-7.13893557,253.1035156,4323.852539,0.00000000,11.86802959,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99997711,33.89524460,99.99997711,-27.30817413,252.4280853,3306.106689,0.00000000,6.58706856,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.88746929,59.99999237,-9.10272408,146.7124939,2506.337891,0.00000000,3.78465605,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.13519061,-8.13978004,-0.73883146,33.15816498,341.9435730,0.00000000,0.39635572,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149170,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75938797,8.11906242,-10.74010277,-7.48797274,54.89879990,298.3059387,0.01928116,0.63106263,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.00000000,-7.18144989,24.00000000,8.65276909,102.6941223,1041.318237,0.00000000,1.47133172,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16414547,2.86688471,8.18195057,-2.64470768,35.09719086,350.9719238,0.01780513,0.22217709,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30442429,22.77564621,39.41645432,-20.32649231,110.0689087,729.8526001,0.04226856,2.40893602,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43656540,22.04663849,39.54814148,-19.62334633,109.4733505,725.9241943,0.04181477,2.38307381,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.46854973,34.99999237,32.82933044,108.2388153,775.7114258,0.00000000,1.36078715,1,
