xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27259016,-0.39273983,5.27890635,0.52850962,45.28589249,25.91161156,0.00631560,0.13578539,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25898838,-0.39236304,5.26527119,0.52779055,45.16948318,25.84499550,0.00628317,0.13543716,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39422035,2.99832726,20.44599724,-1.33861387,100.3585815,1075.433472,0.05177910,1.65973043,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35872078,2.90491438,18.45299721,-0.91373098,90.49323273,969.7173462,0.09427706,1.99119651,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29853630,3.52360940,24.37199783,-1.27614450,119.5371857,1280.949829,0.07346014,2.24748349,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199593,2.72687411,24.37199593,-0.49058333,119.3978348,1279.456543,0.00000000,2.23630381,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33625412,3.22936702,22.39999771,-1.21807826,109.8769379,1177.431274,0.06374419,2.01129699,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299721,2.25035000,18.45299721,-0.96426082,90.50580597,969.8519897,0.00000000,1.28610158,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26260149,0.53821182,-1.25197434,-0.43694106,6.81009912,59.26091766,0.01062693,0.10126841,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38306284,0.53094923,-3.37945294,-0.47902352,17.58005905,60.89092636,0.00360971,0.05192485,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30635238,0.51401097,-3.30275345,-0.46327803,17.17755318,59.49681473,0.00360050,0.05073084,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73339796,2.52652478,-6.71640396,-2.28027487,36.10383987,330.9277039,0.01699536,0.24624538,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37197590,2.39117956,-6.35590172,-2.15816283,34.16640091,313.1694031,0.01607432,0.23303190,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52887034,0.88098168,-2.52334547,-0.82665795,13.44358730,369.3758240,0.00552510,0.05433013,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645418,0.39980865,-0.99525034,-0.37794447,5.38997459,148.0946198,0.00120371,0.02186194,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331280,0.16988693,-0.53296816,-0.16589789,2.81209874,74.93321228,0.00034496,0.00399371,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79360628,-0.89861006,2.80172896,1.01650143,136.7543335,14.94404221,0.00812266,0.11788360,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78433728,-0.90702075,2.79200721,1.02468574,136.4640961,14.91231918,0.00766986,0.11766257,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127085,1.79891253,-5.15706635,-1.62202775,27.52186203,239.6851044,0.01420407,0.17688085,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690277,1.85896957,-5.15706682,-1.62202787,27.64915848,240.7938385,0.01983566,0.23694597,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708719,-0.72446215,3.55751920,0.83242345,162.4241791,17.80295181,0.01043466,0.10799044,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708719,-0.72446215,3.55751920,0.83242345,162.4241791,17.80295181,0.01043466,0.10799044,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650311,-0.86934465,4.26902390,0.99890286,194.9088287,21.36354065,0.01252159,0.12958854,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11168170,-2.51597238,3.12341356,2.65737247,177.1532135,20.02259827,0.01173231,0.14141622,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09816837,0.64468670,5.10587835,-0.51623499,227.4988861,25.05652046,0.00771014,0.12844768,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95536995,3.55242610,13.99800014,-2.65684414,69.78601837,1192.177979,0.04263058,0.89560050,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95549202,3.55054331,13.99800014,-2.65500569,69.78433228,1192.149414,0.04250912,0.89555734,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95405197,3.55619931,13.99800014,-2.66049266,69.78938293,1192.234741,0.04394836,0.89568675,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95380974,3.55995107,13.99800014,-2.66418147,69.79273987,1192.292480,0.04419146,0.89577287,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63972092,1.57103479,28.69639778,-0.20107460,139.1362762,1490.971802,0.05667407,1.36993635,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63916969,1.55777144,28.69640350,-0.20107453,139.1300964,1490.905762,0.05723199,1.35667944,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94816208,1.39197302,26.99633026,-0.20107450,130.8961792,1402.671509,0.04816688,1.19088435,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55441093,1.43924463,27.60129929,-0.20107445,133.8449402,1434.270386,0.04688829,1.23819816,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88881493,1.85528231,26.99699020,-0.20107648,130.7441254,1400.269531,0.10817802,1.65423119,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88197708,1.85442901,26.99705887,-0.20107651,130.7107544,1399.912109,0.11508440,1.65338647,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04200935,0.94399571,9.04382801,-0.88660133,43.52207184,44.08677673,0.00182030,0.05743122,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210664,-0.47662476,2.53525925,0.52926594,123.9315720,12.46312141,0.00315262,0.05263919,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917821,-0.73183364,3.21465945,0.82334977,163.2730255,16.03261185,0.00548118,0.09151912,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098613,-0.73378414,3.22650743,0.82565117,163.8655853,16.09082222,0.00552105,0.09185011,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23315835,-1.29064691,-1.23021209,1.33333838,8.81156063,80.70230865,0.00294575,0.04268296,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33785415,-1.39447188,2.34184813,1.45279205,121.0932083,13.60376549,0.00399413,0.05831620,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.06218894,-9.04796028,-0.06117254,9.08066368,43.90230560,43.90227890,0.00108444,0.03270824,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.06215210,-9.06186962,-0.06109869,9.09477711,43.96978760,43.97026443,0.00108780,0.03280952,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969913,0.77139461,-3.98561502,-0.69855994,19.71678352,68.29174042,0.00408339,0.07283064,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187368,0.78330171,-4.04772568,-0.70935559,20.02393913,69.35572052,0.00414876,0.07396520,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297726,-0.53113371,1.12378132,0.54076505,54.86516190,6.05110979,0.00080366,0.00962958,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19091988,2.84215021,-2.18512702,-2.74545717,17.92469215,160.0625916,0.00579266,0.09671217,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77962327,-2.66045070,-3.77454829,2.74545693,23.08687210,212.9100800,0.00507526,0.08501059,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99852371,-11.02260685,32.04342270,12.37941360,795.1192017,172.8788605,0.04490297,1.35685062,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47052383,-11.16767311,32.51674652,12.54419422,806.7138672,175.3997498,0.04622208,1.37661433,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375690,-1.82753968,6.89225101,2.30943155,327.4111633,36.93332291,0.03849313,0.48187700,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325333,-1.10879648,4.67763901,1.43232059,220.3506927,24.85644913,0.03438593,0.32351831,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325333,-1.10879648,4.67763901,1.43232059,220.3506927,24.85644913,0.03438593,0.32351831,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75850868,-4.04767561,17.80583000,5.52495623,807.9470215,93.98973846,0.04731925,1.47728384,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75850868,-4.04767561,17.80679512,5.51810789,806.3793335,93.80809784,0.04828618,1.47042930,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81898785,6.04368877,-12.78240395,-5.42927265,71.61624146,124.0264511,0.03658556,0.61444968,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05042076,6.18440866,-13.01438332,-5.55825138,72.97744751,126.3838882,0.03604135,0.62620109,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38373566,-1.85465384,33.47375870,4.69051123,818.4389038,170.8046570,0.09002688,2.83584714,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49484634,13.70939445,-54.46197891,-12.12400341,288.7313538,489.2609863,0.03286595,1.58538389,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49484634,13.70939445,-54.46197891,-12.12400341,288.7313538,489.2609863,0.03286595,1.58538389,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49484634,13.70939445,-54.46197891,-12.12400341,288.7313538,489.2609863,0.03286595,1.58538389,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84680176,-10.90189934,36.92953873,12.68284321,902.0492554,196.5094757,0.08273783,1.78088140,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99398804,-11.42667580,37.05596161,13.22198677,908.9221191,198.0066223,0.06197808,1.79531550,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52848053,17.13354492,-54.50462723,-16.22121811,286.5361023,286.5355835,0.02384263,0.91198039,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50450134,16.22121811,-54.40174866,-13.16811752,286.5349731,492.6373291,0.10275233,3.05321193,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779106,-5.68267632,13.05139542,6.60492420,628.4248657,72.74572754,0.06360572,0.92228287,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75521469,-10.72659969,37.96118546,17.19206047,905.6437378,207.9890137,0.20597060,6.46546793,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26092148,-9.16562366,32.33786011,11.85587311,785.9323120,171.2136078,0.07693680,2.69022369,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62299442,3.12290907,-11.60571861,-2.77691221,60.77970886,105.2595367,0.01727802,0.34604293,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555260,-1.17431116,4.70051813,1.35051715,108.9161072,24.17376137,0.01496365,0.17620458,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965187,-1.94643283,8.55759811,2.33113313,386.8407593,43.98676300,0.01794716,0.38472643,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965092,-1.94643283,8.55724812,2.32854366,388.1211243,43.86716461,0.01759829,0.38213426,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39160728,-7.67392540,27.80789185,15.01308632,1304.390259,156.3442078,0.41628572,7.33917522,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39159775,-7.67392588,27.55867767,10.57839870,1278.245850,145.9963226,0.16708134,2.90443039,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89770508,14.30062103,-34.89770508,-14.17912865,186.7176971,186.7177277,0.00000000,0.12149198,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89770508,14.30062103,-34.89770508,-14.17912865,186.7176971,186.7177277,0.00000000,0.12149198,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89607239,14.17912865,-34.82476425,-11.96602058,186.7102051,324.4440613,0.07130779,2.21308827,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89607239,14.17912865,-34.82476425,-11.96602058,186.7102051,324.4440613,0.07130779,2.21308827,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65106440,0.96279371,-4.65071106,-0.94912881,23.28438377,35.40947342,0.00035071,0.01370944,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65106440,0.96279371,-4.65071106,-0.94912881,23.28438377,35.40947342,0.00035071,0.01370944,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98778534,-5.68267632,13.04915714,6.57381725,637.2470703,72.13741302,0.06137358,0.89114439,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56165314,16.76806259,-35.39294052,-13.31528854,193.7548828,335.5483704,0.16871634,3.45279956,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369183,-4.15031338,13.59741211,4.65663528,338.5073242,71.96607971,0.00372145,0.50634217,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59369183,-4.15031338,13.59741211,4.65663528,338.5073242,71.96607971,0.00372145,0.50634217,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73054695,-0.36558238,-13.72778606,0.82797444,68.77520752,327.5418396,0.00276020,0.46243602,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93746567,-15.92184162,-5.40646744,68.16973114,130.6586456,0.00000000,0.53099823,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93746567,-15.92184162,-5.40646744,68.16973114,130.6586456,0.00000000,0.53099823,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,108.7016907,19.74610901,-108.7016907,-15.98346710,254.8992004,440.7631836,0.00000000,3.76261735,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,110.3289642,20.04189110,-110.3289642,-16.22258949,258.7151184,447.3613281,0.00000000,3.81894398,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86535645,25.67737961,-56.86535645,-22.94454193,252.3971100,477.7140808,0.00000000,2.73283553,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46237183,25.94699287,-57.46237183,-23.18545723,255.0469818,482.7295532,0.00000000,2.76152658,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66669464,26.03923416,-57.66669464,-23.26786232,255.9538879,484.4459229,0.00000000,2.77134633,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,101.0141983,-3.55693245,-101.0141983,6.40198660,236.7872467,409.4446411,0.00000000,2.84463549,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,101.0141983,-3.55693245,-101.0141983,6.40198660,236.7872467,409.4446411,0.00000000,2.84463549,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41228104,11.89124775,-33.41228104,-11.49677563,83.45841217,144.3133087,0.00000000,0.39431670,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08284760,11.77397251,-33.08284760,-11.38343334,82.63552094,142.8904572,0.00000000,0.39042890,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17853737,-11.20002079,-5.12111330,29.60789680,49.96365356,0.00000000,0.05761934,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17853737,-11.20002079,-5.12111330,29.60789680,49.96365356,0.00000000,0.05761934,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88971901,-1.73820913,-31.88971901,2.48684621,130.3672638,249.8705750,0.00000000,0.74863708,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.74955523,-32.09787750,2.50307894,131.2182159,251.5015717,0.00000000,0.75352377,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.74955523,-32.09787750,2.50307894,131.2182159,251.5015717,0.00000000,0.75352377,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,91.32541656,-9.55742359,-91.32541656,12.30610275,214.9486389,376.1601562,0.00000000,2.74855542,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,95.24737549,-9.96795177,-95.24737549,12.83453369,224.1795959,392.3142700,0.00000000,2.86659145,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,82.90198517,-5.30410910,-82.90198517,7.77902603,194.4597473,339.8929138,0.00000000,2.47511506,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00005722,0.55716234,37.00005722,1.48991978,151.0385742,1548.145020,0.00000000,2.04712510,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-37.00005722,0.55716234,37.00005722,1.48991978,151.0385742,1548.145020,0.00000000,2.04712510,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57848358,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866638,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-3.78915119,7.28962517,3.78915119,-7.26822186,20.07348251,33.45579910,0.00000000,0.02140319,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-3.80278540,7.31585550,3.80278540,-7.29437542,20.14571190,33.57618713,0.00000000,0.02148021,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41796684,-16.84608078,-23.41796684,17.77472687,117.9564362,231.7350006,0.00000000,0.92869848,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12680244,-16.63661003,-23.12680244,17.55368233,116.4897995,228.8535461,0.00000000,0.91715157,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,147.4371948,-45.96794891,-147.4371948,54.73307419,385.8365784,643.0609741,0.00000000,8.76512432,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356136,-0.69738936,-11.14356136,0.83419013,45.43341446,87.08071136,0.00000000,0.13680078,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,34.66186142,15.14949608,-34.66186142,-14.60744286,89.59438324,153.0570984,0.00000000,0.54205364,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,35.81136322,15.65203190,-35.81136322,-15.09187222,92.56575012,158.1329346,0.00000000,0.56002986,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98248863,0.58671623,-8.98248863,-0.48969662,36.81409836,70.56035614,0.00000000,0.09701958,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87118340,0.38349268,-5.87118340,-0.32007819,24.06263351,46.12004852,0.00000000,0.06341447,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502501,-0.07815160,-6.15502501,0.11905074,25.04039383,47.99409103,0.00000000,0.04089915,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233088,-0.07811739,-6.15233088,0.11899864,25.02943230,47.97307968,0.00000000,0.04088125,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944878,-3.26500463,-9.95682335,3.79841781,239.2985992,43.35119629,0.04262579,0.53341299,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00000000,5.51945591,20.00000000,-3.48530293,84.38530731,465.8069153,0.00000000,2.03415298,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38495255,5.34624434,-29.38495255,-5.05303478,71.88024139,121.2979660,0.00000000,0.29328379,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38495255,5.34624434,-29.38495255,-5.05303478,71.88024139,121.2979660,0.00000000,0.29328379,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,66.34001160,-3.16935778,-66.34001160,4.46084976,155.9157257,266.3559875,0.00000000,1.29177499,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,66.07050323,-3.15632868,-66.07050323,4.44273710,155.2823029,265.2738953,0.00000000,1.28652716,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,69.25176239,-3.30836964,-69.25176239,4.65666008,162.7590637,278.0466919,0.00000000,1.34847271,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001014,-0.00000000,-0.00000000,0.00004102,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003690,0.00000000,-0.00000000,0.00014920,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003690,0.00000000,-0.00000000,0.00014920,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00002794,-0.00000000,-0.00000000,0.00011298,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001014,-0.00000000,-0.00000000,0.00004102,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23538589,10.61613655,-46.23538589,-9.01671600,191.8001862,367.6170349,0.00000000,1.59942019,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39171982,9.73359013,-42.39171982,-8.26713371,175.8553619,337.0560913,0.00000000,1.46645629,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43842697,9.97392559,-43.43842697,-8.47126007,180.1974640,345.3784790,0.00000000,1.50266516,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-53.06933594,-19.17553329,53.06933594,20.29364014,228.1435394,136.8861389,0.00000000,1.11810899,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-53.06933594,-19.17553329,53.06933594,20.29364014,228.1435394,136.8861389,0.00000000,1.11810899,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-53.06933594,-19.17553329,53.06933594,20.29364014,228.1435394,136.8861389,0.00000000,1.11810899,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,2.87668538,83.04098511,4.40235901,335.8711243,3526.646484,0.00000000,7.27902555,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04098511,2.84244442,83.04098511,4.40235901,335.8663635,3526.596436,0.00000000,7.24471426,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.00000000,2.75510573,85.00000000,4.82487631,343.7689514,3609.573730,0.00000000,7.57996941,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94387817,-2.15308547,-13.94387817,2.31264782,57.37868118,109.9757996,0.00000000,0.15956235,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63934612,-2.26047325,-14.63934612,2.42799401,60.24050903,115.4609756,0.00000000,0.16752072,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-9.41718960,18.08043861,9.41718960,-17.92165375,49.39968491,82.33280945,0.00000000,0.15878506,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037247,-0.68438697,-1.56037247,0.68760866,6.88814926,13.36739731,0.00000000,0.00319579,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811378,-1.03001630,-2.34811378,1.03468895,10.36577320,20.11565018,0.00000000,0.00480915,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25516701,1.26233768,-13.25516701,-1.07879043,53.99372101,103.4879608,0.00000000,0.18354726,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21918106,1.25891078,-13.21918106,-1.07586181,53.84712982,103.2070007,0.00000000,0.18304896,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24048996,9.26016617,-31.24048996,-8.44881344,132.4104156,253.7866516,0.00000000,0.81135195,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63099670,9.37591743,-31.63099670,-8.55442429,134.0655365,256.9589539,0.00000000,0.82149386,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00025082,1.84671819,14.00025082,-0.52312386,71.26800537,1217.495117,0.00000000,1.32359624,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00025082,1.84671819,14.00025082,-0.52312386,71.26800537,1217.495117,0.00000000,1.32359624,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00025082,1.84671819,14.00025082,-0.52312386,71.26800537,1217.495117,0.00000000,1.32359624,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000759,0.00000000,-0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26945496,114.0854111,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063141,113.0474014,0.00000000,0.50983000,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,0.00000000,-7.58400917,-0.00000000,7.60820341,31.39113808,38.39681625,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.47169495,-16.00503731,-69.47169495,18.67873001,170.4353943,291.1606140,0.00000000,2.67352319,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.63185883,-22.03210831,-95.63185883,25.71220016,234.6143951,400.7994385,0.00000000,3.68026114,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,2.99599385,58.47898865,0.59733665,234.4297943,2358.949707,0.00000000,3.59320045,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.13195205,58.47898865,0.59733665,234.4582825,2359.236084,0.00000000,3.72911096,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898865,3.02986431,58.47898865,0.61543781,234.4367981,2359.020264,0.00000000,3.64534211,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280884,79.51294708,0.00000000,0.08868880,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,29.67067909,31.29209518,-29.67067909,-30.65214539,102.4752960,170.7921600,0.00000000,0.63995147,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.65830612,-24.68599319,-10.30922222,111.3873672,208.1549835,0.00000000,1.34903979,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.77590370,-24.93509865,-10.41328335,112.5112915,210.2555695,0.00000000,1.36265266,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.23645601,45.66699219,2.88136816,186.3993530,1910.593384,0.00000000,3.11786747,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142639,51.40773773,0.00000000,0.05112862,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709515,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-2.86910510,-0.00000000,2.88136816,11.71069527,120.0328064,0.00000000,0.01230632,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006870,0.00000000,0.00000000,0.00028068,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79604769,-11.59459019,-0.64783299,47.29079819,90.64069366,0.00000000,0.14821465,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75276363,-10.96415043,-0.61260796,44.71942520,85.71222687,0.00000000,0.14015567,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255951,-3.38429856,-25.66255951,3.95737171,105.9838104,203.1356354,0.00000000,0.57307345,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53796363,-25.65319824,3.10628700,104.8598404,202.6567688,0.00000000,0.56845897,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233742,-20.61581421,-5.30825329,87.10681152,166.9547272,0.00000000,0.48408401,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679495,-20.53965378,-4.26032972,85.83261108,164.5124969,0.02264471,0.47646499,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,84.72502899,8.44855499,-84.72502899,-5.64013338,199.7504578,345.4017639,0.00000000,2.80818820,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,87.70531464,8.74564362,-87.70531464,-5.83860970,206.7768555,357.5516052,0.00000000,2.90696883,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21817899,-12.17174721,2.48621631,50.01094055,97.05242920,0.00000000,0.26807156,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00950289,-11.02687931,2.25239086,45.30691147,87.92377472,0.00000000,0.24285689,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,49.88829041,1.99188066,-49.88829041,-1.03847110,116.6469498,201.7019806,0.00000000,0.95298076,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12768173,-6.73761129,1.30418515,27.56128502,52.82579041,0.00000000,0.17650335,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112682,-0.08902887,-0.24110132,0.08952285,1.03702843,5.72439718,0.00002550,0.00049399,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63545418,-41.60320282,-9.32258320,173.1244354,331.8218689,0.00000000,1.31287122,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63545418,-41.60320282,-9.32258320,173.1244354,331.8218689,0.00000000,1.31287122,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,81.40006256,118.8025208,-81.40006256,-113.4947891,337.8562622,563.0937500,0.00000000,5.30773258,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,77.52387238,-64.06565094,-77.52387238,66.91955566,235.9373474,412.8906860,0.00000000,2.85376430,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53806305,0.00000000,-20.71095085,86.83438110,748.9465332,0.00000000,0.82711244,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.53806305,0.00000000,-20.71095085,86.83438110,748.9465332,0.00000000,0.82711244,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58144331,1.56829500,4.58144331,-1.55588078,19.42630768,111.2541885,0.00000000,0.01237739,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,60.40383530,6.33522558,-60.40383530,-4.50651979,145.1408386,241.9014130,0.00000000,1.82870650,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,59.74845123,6.26648903,-59.74845123,-4.45762396,143.5660706,239.2767792,0.00000000,1.80886495,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00003816,0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-10.48286343,-0.00000000,10.65784264,41.84838486,428.9441528,0.00000000,0.17502351,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.28402603,-1.35945940,-1.26690125,7.55508900,42.74679184,0.00000000,0.01713084,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35972595,-15.59674263,80.35972595,19.51625443,188.8645325,2850.674805,0.00000000,3.91937280,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6541443,-77.52523804,229.6541443,101.0411987,559.2303467,7681.652832,0.00000000,23.51580048,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,26.19649696,-1.52599120,-26.18969917,1.88221633,60.58034515,60.58032608,0.00678396,0.35615787,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,26.19650078,-1.53451109,-26.19650078,1.52599120,63.77049637,60.58035278,0.00000000,0.00349463,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75956726,27.11897278,-61.75956726,-23.10605049,158.7296143,513.3912964,0.00000000,4.01297379,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846252,-5.49000835,185.5846252,17.48901939,427.0700378,5729.855957,0.00000000,11.99891472,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,0.00000000,0.00002884,-0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08110809,9.27667427,-23.08110809,-8.71393204,61.22220993,193.1260376,0.00000000,0.56265253,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17668343,9.31500912,-23.17668343,-8.75005436,61.47563934,193.9258423,0.00000000,0.56498235,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10828018,13.70853901,-34.10828018,-12.87713623,90.47144318,285.3936157,0.00000000,0.83146393,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500488,-23.47094536,213.5500488,40.31058502,494.1675415,6787.940430,0.00000000,16.83955574,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00000000,2.74351621,21.00000000,-1.64394188,49.31587982,827.0683594,0.00000000,1.09956741,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,5.44538593,38.99999237,-1.64394188,91.69584656,1537.815674,0.00000000,3.80143642,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,5.43936443,38.99999237,-1.64394188,91.69390869,1537.783203,0.00000000,3.79539180,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,5.43936443,38.99999237,-1.64394188,91.69390869,1537.783203,0.00000000,3.79539180,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,5.38193703,38.99999237,-1.64394188,91.67553711,1537.475098,0.00000000,3.73799253,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99999237,5.38193703,38.99999237,-1.64394188,91.67553711,1537.475098,0.00000000,3.73799253,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999619,7.56024551,42.99999619,-1.91793239,101.6650925,1705.008301,0.00000000,5.64227533,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-42.99999619,7.56024551,42.99999619,-1.91793239,101.6650925,1705.008301,0.00000000,5.64227533,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.61529469,11.65999889,-3.31361341,28.65388298,276.7964783,0.00000000,0.30167675,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20544901,-10.12218571,-0.08545363,23.43393135,78.60128784,0.00000000,0.11991145,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20544901,-10.12218571,-0.08545363,23.43393135,78.60128784,0.00000000,0.11991145,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99999237,-13.03367424,84.99999237,19.54287338,198.5853424,3557.987061,0.00000000,6.50925350,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99999237,-13.03367424,84.99999237,19.54287338,198.5853424,3557.987061,0.00000000,6.50925350,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72698212,-14.62881756,77.72698212,20.13508034,182.6469116,3272.423340,0.00000000,5.50631905,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.49371338,85.96398163,-2.16952729,211.2719879,3697.259277,0.00000000,18.32412910,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.67731094,85.96398163,-2.16952705,208.0976105,3641.708008,0.00000000,11.50775623,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.99743176,53.43898392,-1.19545388,129.1784058,2260.622070,0.00000000,6.80198765,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63215828,78.69104004,22.10384178,186.4194489,1351.541016,0.00000000,6.47168827,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21640015,140.5390625,-78.00000000,396.9380188,5198.784180,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.91705704,75.00000000,-27.00887871,193.1051788,3298.881592,0.00000000,6.90828705,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.86388397,-39.99999619,68.25212860,1232.161743,184.8242340,0.00000000,3.38824916,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.7000427,35.20338058,150.7000427,-21.63693237,363.0599060,4755.075684,0.00000000,13.56637764,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999893,19.08320427,106.1999893,-7.21231031,253.1352539,4324.394043,0.00000000,11.87100410,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99998474,33.23652267,99.99998474,-26.67557526,251.9270172,3299.543945,0.00000000,6.56094313,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.67104435,59.99999237,-8.89186001,146.6047211,2504.496582,0.00000000,3.77909803,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.18060923,-8.13978004,-0.78384346,33.17517090,342.1189270,0.00000000,0.39676237,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227448,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976817,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75912189,8.06583881,-10.73991203,-7.43721724,54.79133987,297.7220154,0.01920576,0.62859458,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999619,-4.32229996,23.99999619,5.69775677,99.29235077,1006.824402,0.00000000,1.37546980,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16181946,4.33287525,8.18195152,-4.08165455,37.32074738,373.2075195,0.02013266,0.25122058,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30581665,22.64847374,39.41771698,-20.20466995,109.9465561,729.0444946,0.04217501,2.40360451,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43759537,21.92136574,39.54904556,-19.50315857,109.3564606,725.1523438,0.04172589,2.37800860,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.39265442,34.99999237,32.75030899,108.1143570,774.8194580,0.00000000,1.35765970,1,
