xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6933212,-48.31327057,123.0360260,60.96306992,327.4661255,5594.212891,0.34269243,12.64981937,1,
T10_7,667002,669719,10,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75562072,-0.52999997,-2.75000000,6.96876049,119.0530396,0.00015520,0.00570197,1,
T7_6,667003,669716,7,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939926,-48.27795029,123.0360260,60.96306992,327.1516418,5588.841309,0.34203452,12.68501854,1,
T8_3,667003,669717,8,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938858,-48.33367157,123.0360260,60.96306992,327.2019958,5589.699707,0.34213975,12.62941837,1,
T5_15,667004,669714,5,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938019,-48.37542343,123.0360260,60.96306992,327.2396545,5590.343750,0.34221852,12.58769035,1,
T6_11,667004,669715,6,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940155,-48.26423264,123.0360260,60.96306992,327.1390686,5588.624023,0.34200811,12.69890785,1,
T3_14,667005,669712,3,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939316,-48.32051086,123.0360260,60.96306992,327.1793518,5589.313965,0.34209239,12.64254570,1,
T4_11,667005,669713,4,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940384,-48.26499939,123.0360260,60.96306610,327.1291809,5588.455078,0.34198737,12.69813919,1,
T1_29,667006,669710,1,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6942520,-48.13904572,123.0360260,60.96306992,327.0272217,5586.715820,0.34177437,12.82396889,1,
T2_25,667006,669711,2,120.0000000,230.0000000,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940613,-48.23641586,123.0360260,60.96306992,327.1151123,5588.214844,0.34195790,12.72678089,1,
T9_4,667007,669728,9,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80706215,93.70170593,-17.48039055,242.8545685,4249.954590,0.19606584,7.32667160,1,
T10_8,667007,669729,10,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63000000,4.16599083,72.90479279,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.70022964,93.70170593,-17.48039055,242.7924042,4248.866211,0.19596550,7.21978188,1,
T8_4,667008,669727,8,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.51590729,24.80906868,93.70170593,-17.48039055,242.8870239,4250.521973,0.18579629,7.32863188,1,
T5_16,667009,669724,5,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50573730,24.69997597,93.70170593,-17.48039055,242.7881317,4248.791504,0.19595858,7.21952629,1,
T6_12,667009,669725,6,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50563049,24.80719376,93.70170593,-17.48039055,242.8567200,4249.992676,0.19606936,7.32680273,1,
T3_15,667010,669722,3,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50576019,24.69945145,93.70170593,-17.48039055,242.7793121,4248.637207,0.19594440,7.21900368,1,
T4_12,667010,669723,4,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50586700,24.59230042,93.70170593,-17.48039055,242.7110291,4247.442871,0.19583420,7.11187363,1,
T1_30,667011,669720,1,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50587463,24.59215355,93.70170593,-17.48039055,242.7085114,4247.397949,0.19583014,7.11172533,1,
T2_26,667011,669721,2,100.0000000,230.0000000,13.80000019,326.0773926,326.0773926,374.0225830,5434.623047,5434.623047,6233.709961,-93.50587463,24.59215355,93.70170593,-17.48039055,242.7085114,4247.397949,0.19583014,7.11172533,1,
BANK 43,667013,667231,43,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8807526,-7.92377377,157.0275116,17.21950722,392.6100159,654.3499756,0.14677477,9.29573441,1,
BANK 42,667014,667231,42,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-158.2830811,-7.97308683,158.4324799,17.31059456,396.1057434,660.1762085,0.14940009,9.33750629,1,
BANK 41,667015,667231,41,100.0000000,230.0000000,138.0000000,418.9554749,1199.884521,835.9027710,698.2590942,1999.807495,1393.171265,-156.8813629,-7.95147991,157.0256958,17.24735832,392.6130371,654.3551025,0.14433074,9.29587746,1,
RADISON BANK 1,667016,667216,1,100.0000000,230.0000000,138.0000000,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,-0.11437424,9.90819931,0.11907586,-9.86606693,23.95101738,38.32189941,0.00469852,0.04220277,1,
KELSEY BANK 10,667017,667217,10,100.0000000,230.0000000,138.0000000,714.9102783,848.9559937,714.9102783,1191.517090,1414.926636,1191.517090,-87.11975098,35.09472275,87.17268372,-31.01339912,227.7042084,379.5070190,0.05293174,4.08132505,1,
MYSTERY LAKE BANK 8,667218,667018,8,100.0000000,138.0000000,230.0000000,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,12.17829990,2.69489455,-12.17058372,-2.55590892,51.94432449,30.01906586,0.00772263,0.13900726,1,
MYSTERY LAKE BANK 9,667220,667018,9,100.0000000,138.0000000,230.0000000,468.1557617,561.8706055,468.1557617,280.8934631,337.1223450,280.8934631,11.18004036,-19.31294060,-11.15442657,19.76147079,92.97265625,54.77610016,0.02561783,0.44855011,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.20000000,0.80075896,-0.20000000,-0.80000001,1.99215186,34.03059769,0.00000000,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46997070,0.54768419,66.46997070,4.04087019,160.4318237,2740.710449,0.00000000,4.58845901,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230.0000000,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-66.46997070,0.53262115,66.46997070,4.04087019,160.4315491,2740.705566,0.00000000,4.57359266,1,
DUNLOP BANK 2,667023,668432,2,15.00000000,230.0000000,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824555,0.06581935,-1.04804075,-0.05932396,2.54425597,9.02540779,0.00020578,0.00650579,1,
JENPEG GSU 4,667024,669771,4,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.02456856,1.22727978,31.25999832,4.01103592,74.94155884,4454.158691,0.23542987,5.23831463,1,
JENPEG GSU 5,667024,669772,5,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033238,0.98724294,-0.60000002,-0.98000002,2.78885365,165.7581024,0.00033284,0.00726127,1,
JENPEG GSU 6,667024,669773,6,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734182,-0.60000002,-0.98000002,2.78905058,165.7676849,0.00032608,0.00734366,1,
JENPEG GSU 1,667025,669768,1,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01489258,1.26858640,31.25999832,4.01103640,74.92140198,4452.960938,0.24510759,5.27961826,1,
JENPEG GSU 2,667025,669769,2,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.01486588,1.30836391,31.25999832,4.01103640,74.92531586,4453.194336,0.24513328,5.31939316,1,
JENPEG GSU 3,667025,669770,3,21.00000000,230.0000000,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-31.04394341,1.19396985,31.25999832,4.01103592,74.98431396,4456.699707,0.21605715,5.20501375,1,
WILLIAM RIVER BANK 1,667027,668427,1,15.00000000,230.0000000,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08820988,2.16865921,-0.08724030,-2.14462256,5.26835346,18.35927582,0.00096906,0.02402084,1,
GRAND RAPIDS GSU 1,667028,669774,1,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.2579117,21.08287430,123.7001038,-8.64291954,304.7550049,5206.231445,0.44219860,12.44006348,1,
GRAND RAPIDS GSU 2,667028,669775,2,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-123.9000702,20.83634758,123.9000702,-8.64291859,306.1974792,5230.872559,0.00000000,12.19334793,1,
GRAND RAPIDS GSU 3,667028,669776,3,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293089,59.67502975,0.00000000,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90.00000000,230.0000000,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308586,59.67540741,0.00000000,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30.00000000,230.0000000,69.69999695,102.1658936,112.2067795,107.6883850,337.1328125,370.2662659,355.3562317,3.90200233,-7.89641905,-3.89174008,8.15239048,21.07480812,76.38926697,0.01026223,0.25598881,1,
ASHERN BANK 2,667029,668429,2,30.00000000,230.0000000,69.69999695,107.6883850,120.7415085,107.6883850,355.3562317,398.4296570,355.3562317,3.95198321,-8.00388908,-3.94150138,8.26334572,21.35832214,77.41726685,0.01048201,0.25942987,1,
ASHERN BANK 3,667029,668429,3,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,11.04537392,17.25235176,-11.02466774,-16.71602058,49.01532364,169.3259735,0.02070582,0.53637916,1,
BANK 1_5,667031,668420,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22510147,4.63785648,-21.19696045,-3.92207980,52.11264801,183.4206543,0.02813756,0.71574908,1,
BANK 2_4,667031,668420,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97831726,4.80651283,-20.95760727,-4.09717894,51.62334061,181.6983948,0.02070873,0.70927387,1,
BANK 1_6,667035,667036,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.4044800,249.0958405,528.1008911,-215.3219299,1401.086426,1481.230347,0.69638956,33.77489471,1,
BANK 1_7,667035,667037,1,100.0000000,230.0000000,230.0000000,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3930054,259.5791626,528.0993652,-225.3217926,1411.999756,1491.778687,0.70634365,34.25766754,1,
BANK 7,667035,669821,7,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00137544,-17.56591034,0.00063911,17.66376305,42.19546127,766.5578003,0.00201427,0.09769193,1,
BANK 8_2,667035,669822,8,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00137544,-17.56591034,0.00063911,17.66376305,42.19546127,766.5578003,0.00201427,0.09769193,1,
BANK 9_2,667035,669823,9,100.0000000,230.0000000,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,0.00137544,-17.56591034,0.00063911,17.66376305,42.19546127,766.5578003,0.00201427,0.09769193,1,
BANK 1 _2 _1,667036,669825,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-28.31073189,-0.00000000,28.30215073,73.52960968,929.2203369,0.00000000,-0.00858029,1,
BANK 1 _5,667037,669824,1,100.0000000,230.0000000,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0.00000000,-18.87188148,-0.00000000,18.86806488,49.03285980,619.6459351,0.00000000,-0.00381550,1,
BANK 1_9,667039,669037,1,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.46051788,16.74179077,-85.13641357,-9.06171989,209.7466583,763.1917725,0.32411146,7.68003178,1,
BANK 2_6,667039,669037,2,100.0000000,230.0000000,63.50000000,350.9285583,392.5981750,350.9285583,1271.079834,1422.009155,1271.079834,85.46051788,16.74179077,-85.13641357,-9.06171989,209.7466583,763.1917725,0.32411146,7.68003178,1,
,667041,669826,1,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00334856,-20.70846176,0.00001097,20.87138176,49.74425507,903.6870117,0.00335928,0.16292486,1,
,667041,669827,2,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00334856,-20.70846176,0.00001097,20.87138176,49.74425507,903.6870117,0.00335928,0.16292486,1,
,667041,669828,3,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00334856,-20.70846176,0.00001097,20.87138176,49.74425507,903.6870117,0.00335928,0.16292486,1,
,667041,669829,4,100.0000000,230.0000000,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00334856,-20.70846176,0.00001097,20.87138176,49.74425507,903.6870117,0.00335928,0.16292486,1,
BANK 6,668043,667043,6,100.0000000,110.0000000,230.0000000,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-79.42147064,11.64846706,79.47422791,-8.69399166,402.9700928,192.1987457,0.05276195,2.95466924,1,
BANK 7_2,668043,667043,7,100.0000000,110.0000000,230.0000000,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-79.42147064,11.64846706,79.47422791,-8.69399166,402.9700928,192.1987457,0.05276195,2.95466924,1,
BANK 8_3,668043,667043,8,100.0000000,110.0000000,230.0000000,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-79.42147064,11.64846706,79.47422791,-8.69399166,402.9700928,192.1987457,0.05276195,2.95466924,1,
,667044,669016,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.20716858,13.47925949,-65.02166748,-9.08391666,160.1995087,577.3665161,0.18549405,4.39540243,1,
,667045,669017,1,100.0000000,230.0000000,63.50000000,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.27032471,13.50109291,-65.08447266,-9.09725285,160.3542786,577.9241943,0.18585263,4.40389872,1,
BANK 1_11,667046,668428,1,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71849823,4.41861534,-12.70958042,-4.12403774,32.86635590,116.8251266,0.00891767,0.29463983,1,
BANK 2_8,667046,668428,2,50.00000000,230.0000000,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94586182,4.52524519,-12.93735027,-4.22520494,33.47609711,118.9925385,0.00851150,0.30012286,1,
BANK 4_2,667047,668408,4,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226868,8.49160957,-33.59269333,-7.05582571,83.59405518,291.3125916,0.02957311,1.43577468,1,
BANK 5,667047,668408,5,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.00746536,8.34950256,-32.97895432,-6.93984175,82.07326508,286.0128784,0.02850688,1.40966499,1,
BANK 6_1,667047,668408,6,75.00000000,230.0000000,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62226868,8.49160957,-33.59269333,-7.05582571,83.59405518,291.3125916,0.02957311,1.43577468,1,
BANK 3_3,667048,668409,3,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12627029,7.82861137,-35.06361389,-5.83552122,87.13724518,303.6600647,0.06265969,1.99306035,1,
BANK 4_3,667048,668409,4,50.00000000,230.0000000,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78900146,7.82519341,-34.73080063,-5.85033226,86.33854675,300.8768005,0.05820392,1.97491086,1,
BANK 1_13,667049,668423,1,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.29259872,-8.66666126,-23.27897644,9.20917034,60.97537231,214.6150055,0.01361454,0.54243219,1,
BANK 2_10,667049,668423,2,50.00000000,230.0000000,66.00000000,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28764153,-10.71769810,-12.27390194,11.15687656,40.00402069,142.1962433,0.01374005,0.43915313,1,
BANK 3_4,667049,668423,3,84.00000000,230.0000000,66.00000000,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.47948647,39.83734512,-25.43402290,-38.02576065,116.0214233,392.1861877,0.04546427,1.81139243,1,
ST.LEON BANK 3,667050,668422,3,50.00000000,230.0000000,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57086945,2.10249233,-6.56937265,-2.04180527,16.96933937,53.22177124,0.00149545,0.06058803,1,
ST.LEON BANK 4,667050,668422,4,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37874985,2.01386380,-6.37706804,-1.95503902,16.45295525,51.60221100,0.00167724,0.05873819,1,
ST.LEON BANK 1,667050,669890,1,15.00000000,230.0000000,4.15999985,62.75546265,62.75546265,62.75546265,3469.653320,3469.653320,3469.653320,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
STLEON_POI_XFORMER,667051,669103,1,100.0000000,230.0000000,34.50000000,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.96397972,-58.67193222,19.96397972,62.28227615,152.2016144,1097.119995,0.00000000,3.61033463,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100.0000000,230.0000000,230.0000000,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,0.16924694,13.36736488,-0.16937548,-13.36107445,33.79343414,33.79516983,0.00015111,0.00697418,1,
GLENBORO BANK 1,667052,668405,1,30.00000000,230.0000000,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87267113,-2.91917729,-17.83371162,3.77843761,45.80203247,157.6169586,0.03895801,0.85924065,1,
GLENBORO BANK 2,667052,668405,2,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90884972,-2.85676384,-17.87303543,3.71737814,45.86721802,157.8412628,0.03581322,0.86060250,1,
GLENBORO BANK 3,667052,668405,3,30.00000000,230.0000000,65.09999847,125.5109253,148.8559570,125.5109253,443.4334106,525.9119873,443.4334106,17.28500366,-2.82268238,-17.24735260,3.65368176,44.29582596,152.4337158,0.03765244,0.83098543,1,
BANK 1_17,667053,668414,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.88649368,10.29577827,-20.85968018,-9.45793438,58.92208481,197.1211090,0.02681080,0.83783764,1,
BANK 2_12,667053,668414,2,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.37579727,-2.84026146,-20.35596848,3.51104522,52.05617905,177.7810516,0.01982539,0.67075908,1,
HERBLET LAKE BANK 1,668054,667054,1,100.0000000,110.0000000,230.0000000,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78630638,-5.69873285,10.78630638,6.04597807,63.52790451,30.47408104,0.00000000,0.34722760,1,
HERBLET LAKE BANK 2,668054,667054,2,100.0000000,110.0000000,230.0000000,262.4319458,314.9183350,262.4319458,125.5109253,150.6131134,125.5109253,-10.81321430,-1.16742408,10.81321430,1.43988383,56.63764191,26.88442421,0.00000000,0.27242211,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82208973,-0.20054099,0.82221210,0.20443320,19.32773209,2.10977387,0.00012244,0.00388517,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15.00000000,24.89999962,230.0000000,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84816885,-0.18016006,0.84841239,0.18411915,19.80499840,2.16185570,0.00024476,0.00397554,1,
RALLS ISLAND BANK 1,667059,669840,1,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70734930,1.21355724,-4.70177364,-1.09623230,11.99975491,221.1490936,0.00557586,0.11730626,1,
RALLS ISLAND BANK 2,667059,669840,2,15.00000000,230.0000000,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79593086,1.22920251,-4.79008389,-1.10972381,12.22114277,225.2291565,0.00584671,0.11946241,1,
RALLS ISLAND BANK 3,667059,669840,3,15.00000000,230.0000000,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70853186,1.23833716,-4.70351934,-1.12082052,12.01799297,221.4853058,0.00501215,0.11751041,1,
MINITONAS BANK 3,667061,668410,3,50.00000000,230.0000000,65.09999847,172.2009888,172.2009888,233.9523621,608.3905640,608.3905640,826.5598145,11.38914108,4.36779404,-11.38255119,-4.13683987,30.65478897,104.6913147,0.00658855,0.23088571,1,
MINITONAS BANK 4,667061,668410,4,50.00000000,230.0000000,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13850212,4.23365927,-11.13139439,-4.00813913,29.94610023,102.2712479,0.00710755,0.22552803,1,
VERMILLION BANK 1,667062,668426,1,50.00000000,230.0000000,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21288490,0.92706764,-21.19025612,-0.17134608,54.08747482,182.8320312,0.02262789,0.75571901,1,
VERMILLION BANK 2,667062,668426,2,50.00000000,230.0000000,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43568611,0.95257789,-21.41337967,-0.18887192,54.65733719,184.7583313,0.02230426,0.76369780,1,
ROBLIN BANK 1,667063,668417,1,30.00000000,230.0000000,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64793587,0.68248749,-8.63400650,-0.48837546,21.52502632,73.80147552,0.01392698,0.19407611,1,
ROBLIN BANK 2,667063,668417,2,30.00000000,230.0000000,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30582047,0.99995166,-8.30008316,-0.81234246,20.75822639,71.17240143,0.00573701,0.18755600,1,
BIRTLE BANK 3,667065,668430,3,30.00000000,230.0000000,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62652969,-1.56386662,-11.61241722,1.92430127,29.44158363,101.5734634,0.01411167,0.36043182,1,
BIRTLE BANK 4,667065,668430,4,30.00000000,230.0000000,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.36421108,-1.56938195,-11.34916878,1.92180932,28.79114914,99.32947540,0.01504224,0.35241824,1,
VIRDEN BANK 1,667066,668400,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.35065651,8.20561504,-23.32054520,-7.23798132,62.94920731,210.5922394,0.03010995,0.96757793,1,
VIRDEN BANK 2,667066,668400,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76577568,8.00397873,-22.73656273,-7.06055546,61.37575531,205.3284607,0.02921316,0.94339752,1,
RESTON BANK 1,667067,668404,1,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78292775,-7.16108179,-2.78022552,7.25654221,19.63762474,67.03851318,0.00270268,0.09547934,1,
RESTON BANK 2,667067,668404,2,100.0000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78356028,-7.10743952,-2.78112340,7.20233107,19.51048088,66.60479736,0.00243657,0.09486833,1,
SOURIS BANK 1,667068,668421,1,30.00000000,230.0000000,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60676193,3.42176175,-11.59209061,-3.04171205,31.90396309,103.3977509,0.01466971,0.38001531,1,
SOURIS BANK 2,667068,668421,2,57.00000000,230.0000000,66.00000000,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05284500,6.50134087,-22.02497292,-5.77928543,60.61752319,196.4557953,0.02787245,0.72202909,1,
SOURIS BANK 3,667068,669891,3,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
SOURIS BANK 4,667068,669940,4,15.00000000,230.0000000,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0.00000000,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
NEEPAWA BANK 1,667071,668412,1,57.00000000,230.0000000,66.00000000,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.44044876,4.80097628,-30.39053154,-3.50784397,81.12183380,262.9084167,0.04991769,1.29310560,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.48997813,9.20373058,0.49132550,-9.12906647,22.04924583,44.19863129,0.00134735,0.07467133,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100.0000000,220.0000000,110.0000000,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,-0.48987749,9.18934345,0.49122074,-9.11491013,22.01526070,44.13050842,0.00134320,0.07444132,1,
HVTFMR1,667077,669105,1,93.00000000,230.0000000,34.50000000,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.39662743,-29.15916824,21.42997169,30.39418793,87.49112701,597.8544922,0.03334842,1.23512673,1,
,668133,667080,1,100.0000000,110.0000000,230.0000000,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-85.05750275,-24.04239082,85.13199615,27.81920052,433.5041199,216.6577454,0.07449479,3.77688599,1,
BANK 1_30,667082,668436,1,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13359833,13.98891544,-42.06723022,-12.26960754,107.7597122,368.0157776,0.06637029,1.71930695,1,
BANK 2_23,667082,668436,2,84.00000000,230.0000000,66.00000000,351.4306030,351.4306030,351.4306030,1224.682373,1224.682373,1224.682373,42.13359833,13.98891544,-42.06723022,-12.26960754,107.7597122,368.0157776,0.06637029,1.71930695,1,
WASHAKEMAY BANK 1,667109,668439,1,50.00000000,230.0000000,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97916985,10.28250122,-29.92947388,-8.72942829,81.06422424,268.3714905,0.04969546,1.55298316,1,
LAURIE RIVER BANK 1,667213,669239,1,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419525,-0.66529316,0.37421268,0.66566277,2.99543548,6.26318312,0.00001743,0.00036960,1,
LAURIE RIVER BANK 2,667213,669239,2,10.00000000,138.0000000,75.00000000,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37419525,-0.66529316,0.37421268,0.66566277,2.99543548,6.26318312,0.00001743,0.00036960,1,
KELSEY GSU 1,667217,669750,1,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.08739948,39.37199783,-11.28540516,171.5166321,1758.046021,0.00000000,2.80203795,1,
KELSEY GSU 2,667217,669751,2,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10209846,39.37199783,-11.28540516,171.5369568,1758.253052,0.00000000,2.81664348,1,
KELSEY GSU 3,667217,669752,3,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.11182404,39.37199783,-11.28540516,171.5504150,1758.391113,0.00000000,2.82638335,1,
KELSEY GSU 4,667217,669753,4,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.04850960,39.37199783,-11.28540516,171.4629822,1757.495728,0.00000000,2.76313257,1,
KELSEY GSU 5,667217,669754,5,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-39.37199783,14.10209846,39.37199783,-11.28540516,171.5369568,1758.253052,0.00000000,2.81664348,1,
KELSEY GSU 6,667217,669755,6,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085108,-0.20000000,-0.69999999,2.98941207,30.64141846,0.00000000,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38.00000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.20000000,0.70085770,-0.20000000,-0.69999999,2.98943806,30.64159012,0.00000000,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43257570,1.64567208,-4.42593002,-1.54847729,19.69096756,217.7363129,0.00664561,0.09717362,1,
THOMPSON BANK 5,667218,669930,5,15.00000000,138.0000000,12.50000000,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43257570,1.64564013,-4.42593002,-1.54847729,19.69092178,217.7363129,0.00664559,0.09717328,1,
THOMPSON BANK 7,667220,669127,7,15.00000000,138.0000000,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.399780,1111.179321,4.43258142,1.64575303,-4.42593002,-1.54847729,19.69916153,217.8269196,0.00665114,0.09725451,1,
T1_35,667224,669730,1,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18267059,-26.57977104,91.18267059,34.49218750,392.5216675,4023.348389,0.00000000,7.91231108,1,
T2_31,667225,669731,2,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18267059,-26.65650177,91.18267059,34.49218750,392.6052856,4024.203369,0.00000000,7.83571911,1,
T3_20,667226,669732,3,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18257141,-26.72699356,91.18257141,34.49216843,391.9797974,4017.791748,0.00000000,7.76522684,1,
T4_16,667226,669733,4,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18256378,-26.66164398,91.18256378,34.49216843,391.9039917,4017.015869,0.00000000,7.83051777,1,
T5_19,667227,669734,5,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18257141,-26.72702026,91.18257141,34.49216843,391.9790649,4017.784424,0.00000000,7.76519918,1,
T6_15,667227,669735,6,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18257141,-26.69432831,91.18257141,34.49216843,391.9411621,4017.396729,0.00000000,7.79784775,1,
T7_9,667228,669736,7,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18255615,-26.58554649,91.18255615,34.49216080,391.8179626,4016.132568,0.00000000,7.90670967,1,
T8_5,667228,669737,8,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18257141,-26.71605110,91.18257141,34.49216843,391.9690247,4017.681396,0.00000000,7.77618647,1,
T9_5,667229,669738,9,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18257141,-26.70518112,91.18257141,34.49217224,391.9539795,4017.528076,0.00000000,7.78697586,1,
T10_9,667229,669739,10,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18257141,-26.70518112,91.18257141,34.49217224,391.9539795,4017.528076,0.00000000,7.78697586,1,
T11_3,667230,669740,11,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18268585,-26.69545937,91.18268585,34.49219131,392.7755127,4025.948242,0.00000000,7.79678535,1,
T12_3,667230,669741,12,81.00000000,138.0000000,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.47999942,1.30159867,-0.47999942,-1.29999924,5.73508596,58.78722763,0.00000000,0.00166481,1,
,667247,669742,1,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554871,3993.967285,0.17526115,6.66693449,1,
,667247,669743,2,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.81138420,95.43415833,20.47821045,389.6554871,3993.967285,0.17526115,6.66693449,1,
,667248,669744,3,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6651917,3994.067627,0.17526993,6.66726828,1,
,667249,669745,4,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942444,3994.364990,0.17529604,6.66826153,1,
,667250,669746,5,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78987694,95.43415833,20.47821045,390.2833862,4000.404541,0.17582649,6.68843985,1,
,667251,669747,6,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25833130,-13.78986263,95.43415833,20.47821045,390.2838440,4000.408691,0.17582692,6.68845606,1,
,667251,669748,7,130.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.00010750,0.00000000,0.00000000,0.00043591,0.00000000,0.00000000,0.00000000,1,
POINTE DU BOIS BANK 7,667301,669000,7,100.0000000,110.0000000,63.50000000,314.9183350,377.9019775,314.9183350,545.5278320,654.6333618,545.5278320,-17.85533142,-6.76820946,17.87291527,7.17851019,89.85318756,155.6511993,0.01758431,0.41030058,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.50000000,137.1999969,6.90000010,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803520,-5.31423950,9.49800014,5.60000038,51.17272186,966.6443481,0.00996507,0.28578398,1,
SLAVE FALLS GSU 1,667302,669804,1,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28924179,15.50000000,-2.15297842,74.82270050,1309.397217,0.00000000,1.13626778,1,
SLAVE FALLS GSU 2,667302,669805,2,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28924179,15.50000000,-2.15297842,74.82270050,1309.397217,0.00000000,1.13626778,1,
SLAVE FALLS GSU 3,667302,669806,3,25.00000000,115.0000000,6.90000010,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.50000000,3.28924179,15.50000000,-2.15297842,74.82270050,1309.397217,0.00000000,1.13626778,1,
SLAVE FALLS GSU 4,667302,669807,4,20.00000000,137.1999969,6.90000010,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.42772198,-2.88364959,15.50000000,4.00624943,74.11317444,1339.566895,0.07227659,1.12259400,1,
BANK 7_6,667304,668104,7,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.39699936,15.32961273,-54.36282730,-13.68132496,287.9820557,287.9820251,0.03416911,1.64824557,1,
BANK 2_25,667304,668105,2,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.39699936,15.32961273,-54.36282730,-13.68132496,287.9820557,287.9820251,0.03416911,1.64824557,1,
BANK 4_8,667304,668106,4,100.0000000,110.0000000,110.0000000,656.0798340,753.1796875,655.5550537,656.0798340,753.1796875,655.5550537,54.39699936,15.32961273,-54.36282730,-13.68132496,287.9820557,287.9820251,0.03416911,1.64824557,1,
ROSS LAKE BANK 2,669846,668000,2,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51001835,-1.96019018,5.51371670,2.04263067,262.0353088,28.44938660,0.00370090,0.08247727,1,
ROSS LAKE BANK 3,669846,668000,3,30.00000000,12.47000027,110.0000000,1889.004761,2078.831543,2495.523682,214.1444550,235.6639099,282.9016418,-5.51001835,-1.96019018,5.51371670,2.04263067,262.0353088,28.44938660,0.00370090,0.08247727,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110.0000000,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634368,0.01921653,-0.08628819,-0.01870290,0.46014249,4.21425486,0.00005532,0.00051134,1,
SHERRIDON BANK 2,668006,669867,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40744039,0.10744356,-0.40727136,-0.10499486,2.19192863,20.07504654,0.00016872,0.00244423,1,
SNOW LAKE BANK 1,669845,668009,1,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75277209,-1.12473989,3.77366805,1.34877837,177.4494171,20.90524673,0.02089705,0.22404383,1,
SNOW LAKE BANK 2,669845,668009,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.64131880,-0.72839499,3.65957212,0.93252409,168.1985626,19.70048332,0.01825364,0.20413655,1,
RAPID CITY BANK 2,669853,668016,2,7.50000000,12.47000027,110.0000000,518.5503540,518.5503540,518.5503540,58.78475571,58.78475571,58.78475571,-1.06810677,-0.19317032,1.06877029,0.20279379,49.45649338,5.48840904,0.00066429,0.00962593,1,
BRANDON EAST BANK 5,668017,668431,5,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62580299,0.72540301,-12.60079288,-0.36124995,63.55969620,110.0739212,0.02501702,0.36417174,1,
BRANDON EAST BANK 6,668017,668431,6,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00411415,1.06889093,-13.98393631,-0.66405630,70.58692169,122.2437668,0.02017917,0.40488547,1,
BRANDON EAST BANK 1,668017,669132,1,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22600079,4.12840605,-8.21649456,-3.93914723,46.25690842,160.2170410,0.00950442,0.18924980,1,
BRANDON EAST BANK 2,668017,669132,2,30.00000000,110.0000000,32.50000000,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43236160,4.06555462,-8.41963863,-3.87321973,47.04810333,162.9573822,0.01272420,0.19230890,1,
BRANDON EAST BANK 3,668017,669132,3,30.00000000,110.0000000,32.50000000,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44927120,4.31452513,-8.44083405,-4.11940908,47.68054962,165.1482391,0.00843519,0.19513808,1,
HIGHLAND PARK BANK 1,668018,669852,1,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16587973,2.63547182,-6.14611769,-2.34040380,33.85158539,310.2837830,0.01976176,0.29507896,1,
HIGHLAND PARK BANK 2,668018,669870,2,10.00000000,110.0000000,12.47000027,151.6856689,181.6028900,157.9840393,1338.045166,1601.950073,1393.604126,6.16275644,2.65338206,-6.14611769,-2.34040380,33.87274170,302.4731445,0.01663859,0.31298542,1,
CROCUS PLAIN BANK 3,669849,668020,3,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.19508028,-1.41738176,7.21263218,1.70845664,333.7210388,37.40974426,0.01755229,0.29107541,1,
CROCUS PLAIN BANK 4,669849,668020,4,15.00000000,12.47000027,110.0000000,1245.446899,1245.446899,1245.446899,141.1883850,141.1883850,141.1883850,-7.20987415,-2.55085635,7.22920465,2.87182736,348.0313721,39.25962448,0.01933111,0.32097691,1,
BRANDON GSU 5,668022,669816,5,72.00000000,115.0000000,13.80000019,590.4033813,590.4033813,602.4524536,4920.028320,4920.028320,5020.437012,0.41402882,23.87872124,-0.39563546,-23.25468254,119.8943558,1024.102783,0.01839183,0.62415737,1,
BRANDON GSU 6,668022,669817,6,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222791,0.31250709,-1.24220610,-0.31132621,6.43056345,53.58836746,0.00002500,0.00120160,1,
BRANDON GSU 7,668022,669818,7,105.0000000,115.0000000,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223089,0.31255859,-1.24220610,-0.31132621,6.43064117,53.58833313,0.00002500,0.00119847,1,
BANK 1_36,668029,668438,1,50.00000000,110.0000000,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
NEEPAWA BANK 3,669876,668029,3,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284416,-1.38915873,3.44186020,1.50931120,161.1335602,18.76283264,0.00901458,0.12013307,1,
NEEPAWA BANK 4,669876,668029,4,7.50000000,12.47000027,110.0000000,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452619,-1.39608490,3.46365094,1.51697206,162.1211395,18.87782478,0.00912541,0.12086514,1,
MINEDOSA BANK 2,669859,668030,2,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03151798,-0.76697689,3.03628397,0.83609223,136.4165802,15.88469219,0.00476671,0.06912725,1,
MINEDOSA BANK 3,669859,668030,3,10.00000000,12.47000027,110.0000000,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725318,-0.75809115,3.00196934,0.82640547,134.8723602,15.70485401,0.00471741,0.06834441,1,
BANK 1_37,668032,669862,1,5.00000000,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60846972,1.08586764,-2.60367274,-0.99832517,14.09236717,119.4125900,0.00479715,0.08754806,1,
BANK 2_33,668033,669861,2,5.00000000,114.3000031,12.47000027,63.13979340,63.13979340,72.73703766,578.7392578,578.7392578,666.7075806,2.61111307,1.09139490,-2.60367274,-0.99832529,14.19902229,120.3162689,0.00744034,0.09307183,1,
BANK 2_34,668036,669920,2,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07079077,2.70816302,-7.05479527,-2.44479299,37.73221588,345.5765381,0.01599620,0.26337934,1,
BANK 1_38,668037,669863,1,15.00000000,110.0000000,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07129240,2.70723820,-7.05479527,-2.44479322,37.88047028,346.9342346,0.01649707,0.26245335,1,
BANK 1_39,669860,668039,1,7.50000000,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872259,-1.17527223,4.72304010,1.36413157,222.7325592,24.17454720,0.01431616,0.18885151,1,
BANK 5_5,669847,668040,5,5.00000000,12.47000027,110.0000000,1097.289673,1097.289673,1111.179321,124.3927460,124.3927460,125.9673309,0.00000000,-0.00000000,-0.00000053,-0.00000631,0.00000000,0.00003138,0.00000000,0.00000000,1,
CARBERRY BANK 1,669117,668041,1,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78776455,-4.97896767,10.83372021,5.05504704,259.6666565,61.14788818,0.04591823,0.07620471,1,
MACGREGOR BANK 1,668042,669868,1,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95929813,0.08665252,-1.95569885,-0.03524270,9.99153519,91.50902557,0.00359970,0.05141314,1,
MACGREGOR BANK 2,668042,669868,2,5.00000000,110.0000000,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95921731,0.08367929,-1.95554006,-0.03227620,9.99046421,91.49920654,0.00367717,0.05140213,1,
BANK 4_12,668043,668424,4,30.00000000,110.0000000,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59106350,3.16416216,-11.57509422,-2.79961681,60.31756973,104.4591293,0.01597057,0.36456639,1,
BANK 5_6,668043,668424,5,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22397423,3.35945034,-12.20778275,-2.97480679,63.64096832,110.2146683,0.01619155,0.38468164,1,
BANK 2_37,668043,669122,2,30.00000000,110.0000000,24.00000000,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67045975,11.31273651,-31.56507874,-8.68159866,168.8277893,804.0427856,0.10538226,2.63120556,1,
BANK 3_19,668043,669122,3,30.00000000,110.0000000,24.00000000,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.17713928,12.39853191,-35.04797363,-9.48092556,187.2410583,891.7359009,0.12916489,2.91766071,1,
BANK 6_5,668044,668437,6,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,9.77016640,3.68740177,-9.75900555,-3.43582249,52.75477219,91.36177063,0.01116236,0.25160754,1,
BANK 7_8,668044,668437,7,30.00000000,110.0000000,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57458782,3.57297134,-9.56275082,-3.32679105,51.62664413,89.40798950,0.01183915,0.24618472,1,
CARBERRY BANK 2,669129,668045,2,15.00000000,24.89999962,110.0000000,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78776932,-4.97896767,10.84074879,5.05596972,260.0871887,61.22941589,0.05289753,0.07699530,1,
AUSTIN BANK 2,668046,669869,2,5.00000000,110.0000000,12.47000027,38.52500916,44.82337570,38.52500916,339.8356628,395.3946533,339.8356628,1.51078737,0.11426149,-1.50858116,-0.08421423,7.73868179,70.87591553,0.00220636,0.03004405,1,
AUSTIN BANK 1,668046,669939,1,10.00000000,110.0000000,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94322681,0.24165069,-2.93930292,-0.18306133,15.08369446,138.1463318,0.00392358,0.05858621,1,
LIBAU BANK 2,669854,668048,2,7.50000000,12.47000027,110.0000000,523.1802979,523.1802979,523.1802979,59.30961990,59.30961990,59.30961990,-2.73242569,-0.62279832,2.73672032,0.68486392,127.9345398,13.93514729,0.00429256,0.06205435,1,
PINE FALLS BANK 8,668049,669837,8,5.00000000,110.0000000,12.50000000,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28875828,0.42912519,-2.28399324,-0.30431604,11.37262917,104.2414627,0.00476501,0.12480269,1,
PINE FALLS GSU 1,668050,669778,1,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78710747,1.80084896,13.84699917,-0.67619115,67.90319824,580.0065918,0.05989094,1.12466013,1,
PINE FALLS GSU 2,668050,669779,2,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81754303,1.67792773,13.84699917,-0.93130881,67.97561646,580.6250610,0.02945750,0.74663419,1,
PINE FALLS GSU 3,668050,669780,3,15.50000000,115.0000000,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78636169,1.80924535,13.84699917,-0.68328613,67.90491486,580.0211792,0.06063800,1.12595701,1,
PINE FALLS GSU 4,668050,669781,4,17.00000000,115.0000000,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84699917,1.12791717,13.84699917,-0.37842068,67.84771729,579.5325317,0.00000000,0.74947083,1,
PINE FALLS GSU 5,668050,669782,5,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01365089,2.12407303,16.09700012,-0.55582345,78.88984680,673.8508301,0.08334992,1.56825018,1,
PINE FALLS GSU 6,668050,669783,6,15.50000000,115.0000000,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366425,2.11374664,16.09700012,-0.51563990,78.88330078,673.7948608,0.08333605,1.59811103,1,
