xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260017,-0.39273983,5.27891541,0.52848554,45.28189087,25.90932083,0.00631448,0.13576137,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899887,-0.39236304,5.26528072,0.52776659,45.16548538,25.84271622,0.00628206,0.13541323,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39421272,3.01871824,20.44599915,-1.35878944,100.3650894,1075.503296,0.05178583,1.65994596,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35871506,2.91873407,18.45299911,-0.92740357,90.49657440,969.7531128,0.09428403,1.99134374,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29853249,3.54496288,24.37199974,-1.29729235,119.5426559,1281.008423,0.07346685,2.24768877,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37199974,2.74822164,24.37199974,-0.51185030,119.4000092,1279.479614,0.00000000,2.23638463,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33624840,3.24952817,22.39999962,-1.23804343,109.8823013,1177.488770,0.06375042,2.01149297,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45299911,2.27171659,18.45299911,-0.98547125,90.51129913,969.9109497,0.00000000,1.28625751,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26259983,0.53816956,-1.25197709,-0.43694106,6.80867910,59.24856186,0.01062250,0.10122617,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38311148,0.53160292,-3.37945628,-0.47902364,17.69035530,61.27296066,0.00365514,0.05257846,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30640078,0.51464963,-3.30275679,-0.46327811,17.28532410,59.87010574,0.00364582,0.05136941,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73339081,2.52637529,-6.71640635,-2.28027511,36.09286499,330.8271790,0.01698503,0.24609578,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37196827,2.39103818,-6.35590410,-2.15816283,34.15601730,313.0742493,0.01606455,0.23289032,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52886796,0.88094908,-2.52334666,-0.82665795,13.43955040,369.2649536,0.00552178,0.05429751,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645388,0.39979553,-0.99525082,-0.37794447,5.38835621,148.0501556,0.00120299,0.02184881,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331316,0.16988458,-0.53296870,-0.16589791,2.81126451,74.91097260,0.00034475,0.00399134,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361272,-0.89861006,2.80173111,1.01643586,136.7163239,14.93988991,0.00811814,0.11781806,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434372,-0.90702075,2.79200959,1.02462029,136.4261627,14.90817356,0.00766559,0.11759715,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17127180,1.79883862,-5.15707302,-1.62202787,27.51610756,239.6349792,0.01419813,0.17680688,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17690086,1.85886943,-5.15707302,-1.62202787,27.64331627,240.7429657,0.01982728,0.23684585,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708958,-0.72446215,3.55752110,0.83241582,162.4184570,17.80233002,0.01043393,0.10798288,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708958,-0.72446215,3.55752110,0.83241582,162.4184570,17.80233002,0.01043393,0.10798288,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650597,-0.86934465,4.26902628,0.99889374,194.9019928,21.36279297,0.01252071,0.12957945,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11168814,-2.51607847,3.12342000,2.65747571,177.1514130,20.02239418,0.01173207,0.14141333,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09815836,0.64479274,5.10586739,-0.51634812,227.4926300,25.05583000,0.00770972,0.12844062,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95536041,3.56018591,13.99800014,-2.66442609,69.79293823,1192.296509,0.04263905,0.89577848,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95548248,3.55830312,13.99800014,-2.66258764,69.79126740,1192.267578,0.04251757,0.89573526,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95404339,3.56393456,13.99800014,-2.66805029,69.79631042,1192.353271,0.04395708,0.89586431,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95380020,3.56768656,13.99800014,-2.67173886,69.79967499,1192.411011,0.04420024,0.89595085,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63833618,1.60072052,28.69501114,-0.23073579,139.1375427,1490.985229,0.05667508,1.36996090,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63777924,1.58745503,28.69501114,-0.23073579,139.1312714,1490.917969,0.05723295,1.35670197,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94684601,1.42165470,26.99501228,-0.23073579,130.8973083,1402.683472,0.04816771,1.19090497,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55312347,1.46893108,27.60001183,-0.23073579,133.8462830,1434.284668,0.04688923,1.23822296,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88684082,1.88495255,26.99501801,-0.23073582,130.7445679,1400.274292,0.10817873,1.65424204,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.87993622,1.88409090,26.99501801,-0.23073582,130.7108612,1399.913208,0.11508459,1.65338922,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199982,0.94399250,9.04381943,-0.88659805,43.52204895,44.08675766,0.00182030,0.05743117,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525710,0.52926588,123.9315338,12.46311855,0.00315262,0.05263916,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183364,3.21465659,0.82334971,163.2729340,16.03260803,0.00548118,0.09151904,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098327,-0.73378414,3.22650456,0.82565111,163.8655243,16.09081841,0.00552104,0.09185004,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23314524,-1.29091096,-1.23019898,1.33360279,8.81160259,80.70269012,0.00294578,0.04268337,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33788109,-1.39473617,2.34187460,1.45305169,121.0884552,13.60323238,0.00399381,0.05831162,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.49226284,-9.08174419,-0.49123704,9.11491013,44.12993622,44.13051224,0.00109575,0.03304928,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,0.49240971,-9.09571552,-0.49134186,9.12906647,44.19766617,44.19863892,0.00109915,0.03315166,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969603,0.77139455,-3.98561168,-0.69855982,19.71679497,68.29178619,0.00408340,0.07283073,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187082,0.78330159,-4.04772282,-0.70935541,20.02395248,69.35575867,0.00414876,0.07396528,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297583,-0.53113353,1.12377989,0.54076493,54.86518097,6.05111122,0.00080366,0.00962959,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19097424,2.84302616,-2.18518114,-2.74632454,17.92550087,160.0698090,0.00579318,0.09672090,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77957535,-2.66132760,-3.77450061,2.74632454,23.08556175,212.8979950,0.00507468,0.08500092,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99855614,-11.02260876,32.04344177,12.37907505,795.0197144,172.8571930,0.04489172,1.35651064,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47055817,-11.16767406,32.51676941,12.54385090,806.6127319,175.3777771,0.04621051,1.37626934,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85375929,-1.82753968,6.89224434,2.30931687,327.3722229,36.92892838,0.03848397,0.48176232,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325428,-1.10879648,4.67763233,1.43224347,220.3244324,24.85348892,0.03437775,0.32344133,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64325428,-1.10879648,4.67763233,1.43224347,220.3244324,24.85348892,0.03437775,0.32344133,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851250,-4.04767561,17.80582047,5.52459145,807.8471680,93.97813416,0.04730756,1.47691905,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75851250,-4.04767561,17.80678558,5.51772833,806.2752075,93.79597473,0.04827373,1.47004998,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81898022,6.04352474,-12.78240490,-5.42927265,71.60670471,124.0099335,0.03657581,0.61428601,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05041313,6.18424177,-13.01438522,-5.55825090,72.96773529,126.3670425,0.03603175,0.62603432,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38376236,-1.85465360,33.47376633,4.68977070,818.3319702,170.7823181,0.09000336,2.83510637,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.36282730,13.68132496,-54.33012772,-12.10415268,287.9820251,487.9911804,0.03269559,1.57716596,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.36282730,13.68132496,-54.33012772,-12.10415268,287.9820251,487.9911804,0.03269559,1.57716596,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.36282730,13.68132496,-54.33012772,-12.10415268,287.9820251,487.9911804,0.03269559,1.57716596,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84681702,-10.90189934,36.92953110,12.68235588,901.9258423,196.4826202,0.08271520,1.78039432,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99399948,-11.42667580,37.05596161,13.22149658,908.7978516,197.9795685,0.06196113,1.79482460,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.60647202,17.17209435,-54.58256531,-16.25790977,286.8902893,286.8903503,0.02390171,0.91424054,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.58257294,16.25790977,-54.47956467,-13.19722939,286.8903809,493.2483826,0.10300740,3.06079102,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779392,-5.68267584,13.05135155,6.60424900,628.1950073,72.71912384,0.06355920,0.92160833,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75522232,-10.72660065,37.96113586,17.19032860,905.5224609,207.9611511,0.20591539,6.46373463,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26093292,-9.16562366,32.33785248,11.85524273,785.8403320,171.1936035,0.07691880,2.68959427,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62298965,3.12282658,-11.60571861,-2.77691197,60.77248383,105.2470245,0.01727390,0.34596062,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68555641,-1.17431116,4.70051813,1.35047746,108.9038696,24.17103958,0.01496028,0.17616495,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55759621,2.33097696,386.7620544,43.97782135,0.01793986,0.38457003,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53965664,-1.94643283,8.55724621,2.32838917,388.0426941,43.85829544,0.01759118,0.38197979,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39160919,-7.67392540,27.80744362,15.00513554,1303.683228,156.2594757,0.41583461,7.33122158,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39160919,-7.67392588,27.55854034,10.57581425,1277.677124,145.9313354,0.16693266,2.90184593,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,35.12295914,14.40032101,-35.12295914,-14.27614975,187.8621674,187.8599396,0.00000000,0.12298428,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,35.12295914,14.40032101,-35.12295914,-14.27614975,187.8621674,187.8599396,0.00000000,0.12298428,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,35.12296295,14.27614975,-35.05077362,-12.03570175,187.8599396,326.4418945,0.07218869,2.24042773,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,35.12296295,14.27614975,-35.05077362,-12.03570175,187.8599396,326.4418945,0.07218869,2.24042773,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108442,0.96279138,-4.65073109,-0.94912893,23.28235245,35.40638733,0.00035065,0.01370705,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65108442,0.96279138,-4.65073109,-0.94912893,23.28235245,35.40638733,0.00035065,0.01370705,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98779392,-5.68267584,13.04911232,6.57302141,636.9624023,72.10519409,0.06131876,0.89034849,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56151581,16.76492691,-35.39295578,-13.31528854,193.6668549,335.3959351,0.16856308,3.44966316,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370232,-4.15123034,13.59742165,4.65729475,338.4214172,71.94781494,0.00371956,0.50608516,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59370232,-4.15123034,13.59742165,4.65729475,338.4214172,71.94781494,0.00371956,0.50608516,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73053741,-0.36766186,-13.72777939,0.82980806,68.75691986,327.4548035,0.00275873,0.46219024,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93709850,-15.92184162,-5.40646744,68.14615631,130.6134796,0.00000000,0.53063118,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92184162,5.93709850,-15.92184162,-5.40646744,68.14615631,130.6134796,0.00000000,0.53063118,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,111.2182007,18.73986053,-111.2182007,-14.81855488,260.2180481,449.9603577,0.00000000,3.92128086,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,112.8831406,19.02058029,-112.8831406,-15.04023933,264.1135864,456.6961670,0.00000000,3.97998285,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86552048,25.68314362,-56.86552048,-22.95214081,252.3124390,477.5538635,0.00000000,2.73100257,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46253586,25.95281982,-57.46253586,-23.19313431,254.9614716,482.5676575,0.00000000,2.75967479,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66686249,26.04508018,-57.66686249,-23.27556801,255.8680115,484.2834778,0.00000000,2.76948786,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,98.83849335,-2.87205100,-98.83849335,5.59162855,231.5059967,400.3124695,0.00000000,2.71915889,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,98.83849335,-2.87205100,-98.83849335,5.59162855,231.5059967,400.3124695,0.00000000,2.71915889,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41227722,11.89091873,-33.41227722,-11.49677467,83.42350769,144.2529449,0.00000000,0.39398688,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08284760,11.77364540,-33.08284760,-11.38343334,82.60095978,142.8306732,0.00000000,0.39010233,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17856693,-11.20002079,-5.12111330,29.61551476,49.97650909,0.00000000,0.05764898,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20002079,5.17856693,-11.20002079,-5.12111330,29.61551476,49.97650909,0.00000000,0.05764898,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.88971901,-1.74070275,-31.88971901,2.48910618,130.3469238,249.8316040,0.00000000,0.74840343,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.75206518,-32.09787750,2.50535393,131.1977539,251.4623413,0.00000000,0.75328863,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09787750,-1.75206518,-32.09787750,2.50535393,131.1977539,251.4623413,0.00000000,0.75328863,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,92.98686981,-10.03377724,-92.98686981,12.88538265,218.9362946,383.1385498,0.00000000,2.85148144,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,96.98018646,-10.46476269,-96.98018646,13.43869114,228.3385010,399.5923767,0.00000000,2.97393799,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,84.41018677,-5.73659801,-84.41018677,8.30378819,198.0513763,346.1706543,0.00000000,2.56738901,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99998474,2.84922004,36.99998474,-0.79047287,151.4682617,1552.549561,0.00000000,2.05878997,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99998474,2.84922004,36.99998474,-0.79047287,151.4682617,1552.549561,0.00000000,2.05878997,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046167,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0479126,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997257,76.07442474,143.9866791,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,32.25304794,2.42690754,-32.25304794,-2.09411263,79.15378571,131.9229736,0.00000000,0.33279476,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,32.36910248,2.43564034,-32.36910248,-2.10164809,79.43860626,132.3976746,0.00000000,0.33399224,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.41797638,-16.99809837,-23.41797638,17.92581177,117.8971100,231.6184387,0.00000000,0.92776453,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.12681198,-16.78673744,-23.12681198,17.70288849,116.4311981,228.7384491,0.00000000,0.91622919,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,-17.00400543,-7.47211647,17.00400543,7.59414148,45.52482605,75.87471008,0.00000000,0.12202474,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14356136,-0.69809645,-11.14356136,0.83419013,45.31584549,86.85536957,0.00000000,0.13609369,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,54.98067093,11.26889992,-54.98067093,-10.07804680,132.7972717,226.8619995,0.00000000,1.19085371,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,56.80400848,11.64274406,-56.80400848,-10.41226673,137.2012939,234.3854675,0.00000000,1.23034632,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98249149,0.58824277,-8.98249149,-0.48968801,36.64623642,71.11660767,0.00000000,0.09855524,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87118530,0.38448516,-5.87118530,-0.32008699,23.95291138,46.48362732,0.00000000,0.06441823,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15502501,-0.07821926,-6.15502501,0.11905074,25.01967239,47.95437241,0.00000000,0.04083149,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15233088,-0.07818502,-6.15233088,0.11899864,25.00872231,47.93338394,0.00000000,0.04081361,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99944687,-3.35187173,-9.95663548,3.88759851,239.8171082,43.44512939,0.04281072,0.53572720,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00000000,5.83015251,20.00000000,-3.78774071,84.55644226,466.7515564,0.00000000,2.04241157,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38516235,5.35855865,-29.38516235,-5.05943823,72.60076141,122.5138550,0.00000000,0.29919305,1,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,29.38516235,5.35855865,-29.38516235,-5.05943823,72.60076141,122.5138550,0.00000000,0.29919305,1,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,73.98047638,-4.28221273,-73.98047638,5.92144823,175.6523285,300.0726624,0.00000000,1.63951325,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,73.67992401,-4.26466513,-73.67992401,5.89740133,174.9387207,298.8536377,0.00000000,1.63285267,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,77.22757721,-4.47007084,-77.22757721,6.18136549,183.3619537,313.2432556,0.00000000,1.71147358,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001009,-0.00000000,0.00000000,0.00004090,0.00000000,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003669,0.00000000,0.00000000,0.00014878,0.00000000,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003669,0.00000000,0.00000000,0.00014878,0.00000000,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00002778,-0.00000000,0.00000000,0.00011266,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00001009,-0.00000000,0.00000000,0.00004090,0.00000000,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.23538589,10.62539291,-46.23538589,-9.01671600,192.3544159,368.6793213,0.00000000,1.60867679,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39171982,9.74207783,-42.39171982,-8.26713371,176.3635101,338.0300293,0.00000000,1.47494352,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.43842697,9.98262215,-43.43842697,-8.47126007,180.7181702,346.3764954,0.00000000,1.51136184,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-62.89434433,-10.36495686,62.89434433,11.79989338,258.4535217,155.0721130,0.00000000,1.43493652,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-62.89434433,-10.36495686,62.89434433,11.79989338,258.4535217,155.0721130,0.00000000,1.43493652,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-62.89434433,-10.36495686,62.89434433,11.79989338,258.4535217,155.0721130,0.00000000,1.43493652,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04099274,-1.90777290,83.04099274,9.18193054,335.7583923,3525.462402,0.00000000,7.27413988,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.04099274,-1.94164789,83.04099274,9.18193054,335.7615356,3525.495850,0.00000000,7.24019337,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.00000000,-2.48467112,85.00000000,10.06316948,343.7352905,3609.220459,0.00000000,7.57848644,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94387817,-2.15118718,-13.94387817,2.31264782,57.71899033,110.6280670,0.00000000,0.16146070,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.63934612,-2.25848007,-14.63934612,2.42799401,60.59779739,116.1457825,0.00000000,0.16951375,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,7.05769491,15.36966515,-7.05769491,-15.25886059,41.26658630,68.77764130,0.00000000,0.11080474,1,
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56037259,-0.68435276,-1.56037259,0.68760842,6.92494965,13.43881226,0.00000000,0.00323002,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34811378,-1.02996349,-2.34811378,1.03468919,10.42115116,20.22311974,0.00000000,0.00486067,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25516701,1.26588976,-13.25516701,-1.07879055,54.51364899,104.4844971,0.00000000,0.18709926,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.21918201,1.26245308,-13.21918201,-1.07586181,54.36565399,104.2008362,0.00000000,0.18659131,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,-0.00000000,0.00000000,0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24049377,9.27619839,-31.24049377,-8.44881439,133.7122192,256.2817688,0.00000000,0.82738400,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63099861,9.39215088,-31.63099861,-8.55442429,135.3836212,259.4852600,0.00000000,0.83772624,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00004292,2.22613358,14.00004292,-0.89232093,71.54257202,1222.185547,0.00000000,1.33381438,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00004292,2.22613358,14.00004292,-0.89232093,71.54257202,1222.185547,0.00000000,1.33381438,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-14.00004292,2.22613358,14.00004292,-0.89232093,71.54257202,1222.185547,0.00000000,1.33381438,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000759,0.00000000,0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26945496,114.0854263,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42063904,113.0474091,0.00000000,0.50983000,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,0.00000000,-7.58400917,-0.00000000,7.60820341,31.39113808,38.39681625,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.44033051,-15.96532440,-69.44033051,18.63605690,170.3410187,290.9994202,0.00000000,2.67056346,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.58867645,-21.97743988,-95.58867645,25.65345764,234.4845123,400.5775452,0.00000000,3.67618680,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898102,2.67831802,58.47898102,0.91312283,234.3681641,2358.329346,0.00000000,3.59131098,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898102,2.81411028,58.47898102,0.91312283,234.3936615,2358.585938,0.00000000,3.72705531,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47898102,2.70251322,58.47898102,0.94079328,234.3725891,2358.374023,0.00000000,3.64334655,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280884,79.51294708,0.00000000,0.08868878,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,24.34334946,32.86381149,-24.34334946,-32.28881836,97.13506317,161.8917694,0.00000000,0.57499051,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68599319,11.65976429,-24.68599319,-10.30922222,111.4475403,208.2674561,0.00000000,1.35049796,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93509865,11.77737713,-24.93509865,-10.41328335,112.5720749,210.3691711,0.00000000,1.36412561,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66699219,0.17818838,45.66699219,2.93959975,186.3982849,1910.582275,0.00000000,3.11783147,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,-0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142830,51.40773392,0.00000000,0.05112862,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139885,57.40684509,0.00000000,0.05709515,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-2.92683649,0.00000000,2.93959975,11.94633389,122.4481201,0.00000000,0.01280656,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006866,0.00000000,-0.00000000,0.00028061,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59459019,0.79608345,-11.59459019,-0.64783299,47.29650116,90.65162659,0.00000000,0.14825042,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96415043,0.75279742,-10.96415043,-0.61260796,44.72481918,85.72256470,0.00000000,0.14018950,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66255951,-3.42464709,-25.66255951,3.99799538,106.0092087,203.1843109,0.00000000,0.57334822,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65319824,-2.53794456,-25.65319824,3.10626936,104.8599396,202.6569824,0.00000000,0.56846005,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581421,5.79233646,-20.61581421,-5.30825138,87.10690308,166.9548950,0.00000000,0.48408493,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229782,4.73679399,-20.53965378,-4.26032829,85.83270264,164.5126648,0.02264476,0.47646588,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,85.24415588,8.46832275,-85.24415588,-5.62559414,200.9669342,347.5052795,0.00000000,2.84249568,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,88.24269867,8.76610756,-88.24269867,-5.82355881,208.0360870,359.7290955,0.00000000,2.94248319,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17174721,-2.21816373,-12.17174721,2.48621631,50.01235580,97.05518341,0.00000000,0.26808673,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02687931,-2.00948930,-11.02687931,2.25239086,45.30819321,87.92626190,0.00000000,0.24287064,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,50.37890244,2.00274444,-50.37890244,-1.03045809,117.7965622,203.6898499,0.00000000,0.97185755,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761129,-1.12761879,-6.73761129,1.30418515,27.56619835,52.83522034,0.00000000,0.17656630,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112684,-0.08902869,-0.24110132,0.08952285,1.03721476,5.72542524,0.00002551,0.00049417,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63608646,-41.60320282,-9.32258320,173.1661224,331.9017334,0.00000000,1.31350362,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60320282,10.63608646,-41.60320282,-9.32258320,173.1661224,331.9017334,0.00000000,1.31350362,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,76.31712341,119.5955658,-76.31712341,-114.4446106,332.8291016,554.7152100,0.00000000,5.15095472,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,72.68296814,-63.31037903,-72.68296814,65.93196869,226.1305084,395.7287292,0.00000000,2.62145948,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52785110,-0.00000000,-20.70112991,86.81379700,748.7689819,0.00000000,0.82672024,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,0.00000000,21.52785110,-0.00000000,-20.70112991,86.81379700,748.7689819,0.00000000,0.82672024,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58149147,1.56386471,4.58149147,-1.55145538,19.42257118,111.2327805,0.00000000,0.01237263,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,57.91857910,6.62774897,-57.91857910,-4.94297838,139.3118439,232.1864014,0.00000000,1.68477070,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,57.29016495,6.55583811,-57.29016495,-4.88934708,137.8003235,229.6671753,0.00000000,1.66649091,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00003816,0.00000000,-0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-12.75121689,-0.00000000,13.01013851,50.90382767,521.7623901,0.00000000,0.25896460,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945940,1.26446843,-1.35945940,-1.24758327,7.50209379,42.44693756,0.00000000,0.01689135,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35965729,-14.98115253,80.35965729,18.88964653,188.5989075,2846.665527,0.00000000,3.90835667,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6536713,-75.36009216,229.6536713,98.74346924,557.6516113,7659.966797,0.00000000,23.38321495,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,47.19002533,-4.32131958,-47.16782379,5.48624039,109.5585632,109.5585403,0.02218771,1.16485429,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,47.19001770,-4.32186937,-47.19001770,4.32131958,115.3274384,109.5585403,0.00000000,0.01142954,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.75956726,27.11547279,-61.75956726,-23.10605049,158.6604309,513.1674805,0.00000000,4.00947571,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5846100,-5.95811129,185.5846100,17.95898438,427.1031799,5730.300781,0.00000000,12.00077915,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,0.00000000,0.00002884,-0.00000000,-0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08111572,9.27869225,-23.08111572,-8.71393490,61.33180618,193.4717712,0.00000000,0.56466877,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17669106,9.31703568,-23.17669106,-8.75005531,61.58569717,194.2730103,0.00000000,0.56700695,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10829163,13.71152115,-34.10829163,-12.87713909,90.63339996,285.9045105,0.00000000,0.83444345,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5500183,-24.05916405,213.5500183,40.90900421,494.3170776,6789.995117,0.00000000,16.84975243,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-21.00000572,-5.76993465,21.00000572,6.93267345,50.71257401,850.4921265,0.00000000,1.16273272,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00000000,-3.17914343,39.00000000,6.93267345,91.11614990,1528.093750,0.00000000,3.75352383,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00000000,-3.18484020,39.00000000,6.93267345,91.11723328,1528.111938,0.00000000,3.74780226,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00000000,-3.18484020,39.00000000,6.93267345,91.11723328,1528.111938,0.00000000,3.74780226,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00000000,-3.23922682,39.00000000,6.93267441,91.12762451,1528.286133,0.00000000,3.69344497,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-39.00000000,-3.23922682,39.00000000,6.93267441,91.12762451,1528.286133,0.00000000,3.69344497,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00000763,-2.59505391,43.00000763,8.08811951,100.3114548,1682.306885,0.00000000,5.49302673,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-43.00000763,-2.59505391,43.00000763,8.08811951,100.3114548,1682.306885,0.00000000,5.49302673,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.65999889,3.61259103,11.65999889,-3.31094003,28.65243340,276.7824707,0.00000000,0.30164623,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20582147,-10.12218571,-0.08545363,23.47032166,78.72335815,0.00000000,0.12028418,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12218571,0.20582147,-10.12218571,-0.08545363,23.47032166,78.72335815,0.00000000,0.12028418,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00005341,-27.05807686,85.00005341,34.06220627,205.9968109,3690.775635,0.00000000,7.00418663,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.00005341,-27.05807686,85.00005341,34.06220627,205.9968109,3690.775635,0.00000000,7.00418663,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72704315,-29.03445625,77.72704315,35.09439087,191.6098022,3433.008545,0.00000000,6.05999327,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96398163,20.46260452,85.96398163,-2.14140701,211.2547760,3696.958252,0.00000000,18.32113647,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96398163,13.64797211,85.96398163,-2.14140701,208.0865936,3641.515381,0.00000000,11.50653839,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43898392,7.98133755,53.43898392,-1.17995882,129.1727295,2260.522461,0.00000000,6.80138922,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104004,-15.63119698,78.69104004,22.10293770,186.4202728,1351.546997,0.00000000,6.47174549,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5390625,94.21639252,140.5390625,-78.00000000,396.9380188,5198.784180,0.00000000,16.21632957,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-75.00000000,33.95212173,75.00000000,-27.04151535,193.1390839,3299.460938,0.00000000,6.91071320,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,39.99999619,-64.81414032,-39.99999619,68.19862366,1231.477173,184.7215881,0.00000000,3.38448572,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6999664,35.02178955,150.6999664,-21.46257782,362.9630737,4753.807617,0.00000000,13.55914021,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1999588,19.02273178,106.1999588,-7.15419340,253.1100922,4323.964844,0.00000000,11.86864853,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99997711,33.80849457,99.99997711,-27.22489166,252.3616028,3305.235840,0.00000000,6.58359814,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99999237,12.85897064,59.99999237,-9.07496452,146.6982117,2506.093750,0.00000000,3.78391886,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978004,1.14198864,-8.13978004,-0.74557024,33.16064835,341.9691772,0.00000000,0.39641508,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642817,35.99999619,2.42874837,146.3852234,1479.954834,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749530,69.32885742,700.9149780,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75934410,8.11036110,-10.74007034,-7.47967672,54.88119888,298.2103271,0.01926880,0.63065803,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-23.99999619,-6.64494181,23.99999619,8.09514999,101.9546890,1033.820435,0.00000000,1.45021987,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.16387939,3.07267714,8.18195152,-2.84715915,35.36009598,353.6009521,0.01807288,0.22551803,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.30688858,22.55036926,39.41868973,-20.11067200,109.8525620,728.4238281,0.04210323,2.39951372,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.43838501,21.82472610,39.54973984,-19.41042328,109.2666931,724.5595703,0.04165770,2.37412238,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99999237,-31.45681000,34.99999237,32.81710815,108.2195511,775.5734253,0.00000000,1.36030304,1,
