xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
PINE FALLS BANK 10,668433,668052,10,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260780,-0.39273995,5.27892637,0.52855104,45.29279709,25.91555786,0.00631752,0.13582674,1,
PINE FALLS BANK 9,668413,668057,9,15.00000000,65.09999847,110.0000000,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25900650,-0.39236307,5.26529121,0.52783191,45.17636108,25.84893417,0.00628508,0.13547844,1,
GREAT FALLS GSU 1,668062,669784,1,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39423561,2.97491288,20.44600677,-1.31544113,100.3512726,1075.355225,0.05177156,1.65948892,1,
GREAT FALLS GSU 2,668062,669785,2,21.00000000,115.0000000,11.00000000,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35873795,2.88904619,18.45300484,-0.89802706,90.48950958,969.6773071,0.09426928,1.99103224,1,
GREAT FALLS GSU 3,668062,669786,3,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29855537,3.49908948,24.37200928,-1.25185454,119.5310898,1280.884399,0.07345264,2.24725389,1,
GREAT FALLS GSU 4,668062,669787,4,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37201500,2.70236182,24.37201500,-0.46615559,119.3955765,1279.432251,0.00000000,2.23621917,1,
GREAT FALLS GSU 5,668062,669788,5,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33627129,3.20621610,22.40000725,-1.19514692,109.8709412,1177.367188,0.06373725,2.01107788,1,
GREAT FALLS GSU 6,668062,669789,6,30.00000000,115.0000000,11.00000000,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45301056,2.22581530,18.45301056,-0.93989885,90.49972534,969.7869263,0.00000000,1.28592873,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26261127,0.53825122,-1.25197995,-0.43694144,6.81141233,59.27233887,0.01063103,0.10130747,1,
RAVEN LAKE BANK 1,668064,669112,1,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38346553,0.53268093,-3.37973619,-0.47903278,17.86926270,61.89262772,0.00372945,0.05364731,1,
RAVEN LAKE BANK 2,668064,669112,2,15.00000000,110.0000000,32.50000000,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.30674791,0.51570231,-3.30302930,-0.46328661,17.46013260,60.47557068,0.00371994,0.05241368,1,
BANK 3_20,668066,669855,3,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.73343086,2.52666759,-6.71642733,-2.28027797,36.11410522,331.0218811,0.01700503,0.24638551,1,
BANK 4_13,668066,669855,4,15.00000000,110.0000000,12.47000027,123.3430099,130.6911011,141.1883850,1088.029785,1152.848511,1245.446899,6.37200689,2.39131498,-6.35592365,-2.15816545,34.17611694,313.2585144,0.01608347,0.23316450,1,
BANK 1_45,668066,669892,1,10.00000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52888227,0.88101315,-2.52335405,-0.82665884,13.44736862,369.4797058,0.00552821,0.05436071,1,
BANK 2_42,668066,669892,2,3.50000000,110.0000000,4.15999985,36.21561050,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645823,0.39982149,-0.99525380,-0.37794501,5.39148998,148.1362762,0.00120439,0.02187424,1,
BANK 3_21,668068,669893,3,6.00000000,110.0000000,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331506,0.16988936,-0.53297019,-0.16589808,2.81288314,74.95410156,0.00034515,0.00399594,1,
BANK 1_46,669874,668069,1,5.00000000,12.47000027,110.0000000,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361987,-0.89861107,2.80174637,1.01655746,136.7862244,14.94752789,0.00812645,0.11793856,1,
BANK 2_43,669874,668069,2,5.00000000,12.47000027,110.0000000,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78435063,-0.90702176,2.79202437,1.02474153,136.4959106,14.91579437,0.00767343,0.11771743,1,
BANK 1_47,668074,669856,1,10.00000000,105.7500000,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17129135,1.79896283,-5.15708351,-1.62202919,27.52566147,239.7181854,0.01420799,0.17692968,1,
BANK 2_44,668074,669872,2,7.50000000,105.7500000,12.47000027,54.59577179,54.59577179,54.59577179,462.9913940,462.9913940,462.9913940,5.17692471,1.85903680,-5.15708351,-1.62202907,27.65301132,240.8274078,0.01984119,0.23701203,1,
LAC DU BONNET BANK 1,669875,668075,1,7.50000000,12.47000027,110.0000000,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54709101,-0.72446221,3.55752420,0.83243221,162.4307098,17.80366707,0.01043550,0.10799915,1,
LAC DU BONNET BANK 2,669875,668075,2,7.50000000,12.47000027,110.0000000,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54709101,-0.72446221,3.55752420,0.83243221,162.4307098,17.80366707,0.01043550,0.10799915,1,
LAC DU BONNET BANK 3,669875,668075,3,9.00000000,12.47000027,110.0000000,555.5896606,555.5896606,555.5896606,62.98366547,62.98366547,62.98366547,-4.25650787,-0.86934483,4.26903009,0.99891341,194.9166565,21.36439896,0.01252260,0.12959899,1,
BEAUSEJOUR BANK 1,669843,668076,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-3.11167598,-2.51585627,3.12340808,2.65725970,177.1552277,20.02282906,0.01173258,0.14141944,1,
BEAUSEJOUR BANK 2,669865,668076,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-5.09818220,0.64457029,5.10589314,-0.51611072,227.5058746,25.05729103,0.00771061,0.12845556,1,
MCARTHUR FALLS GSU 3,668079,669792,3,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95538330,3.53979516,13.99800205,-2.64450192,69.77475739,1191.986084,0.04261685,0.89531195,1,
MCARTHUR FALLS GSU 4,668079,669793,4,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95550632,3.53791237,13.99800205,-2.64266300,69.77310181,1191.957397,0.04249544,0.89526904,1,
MCARTHUR FALLS GSU 1,668080,669790,1,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95406723,3.54360819,13.99800205,-2.64818954,69.77815247,1192.043213,0.04393423,0.89539868,1,
MCARTHUR FALLS GSU 2,668080,669791,2,17.00000000,115.0000000,6.90000010,85.34743500,85.34743500,85.34743500,1422.457275,1422.457275,1422.457275,-13.95382404,3.54735994,13.99800205,-2.65187860,69.78149414,1192.100708,0.04417724,0.89548463,1,
SEVEN SISTERS GSU 1,668081,669808,1,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63842583,1.58662724,28.69509697,-0.21670873,139.1341858,1490.949219,0.05667233,1.36989450,1,
SEVEN SISTERS GSU 2,668081,669809,2,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-28.63786888,1.57336295,28.69509697,-0.21670873,139.1279449,1490.882080,0.05723020,1.35663688,1,
SEVEN SISTERS GSU 3,668081,669810,3,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-26.94692993,1.40756989,26.99509621,-0.21670873,130.8941345,1402.649658,0.04816537,1.19084716,1,
SEVEN SISTERS GSU 4,668081,669811,4,43.00000000,115.0000000,11.00000000,215.8787994,215.8787994,215.8787994,2256.914795,2256.914795,2256.914795,-27.55320358,1.45484447,27.60009193,-0.21670873,133.8430634,1434.250122,0.04688697,1.23816335,1,
SEVEN SISTERS GSU 5,668081,669812,5,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88697243,1.87082064,26.99514008,-0.21670887,130.7404327,1400.229614,0.10817187,1.65413725,1,
SEVEN SISTERS GSU 6,668081,669813,6,32.70000076,110.0000000,11.00000000,180.0283051,180.0283051,180.0283051,1800.283081,1800.283081,1800.283081,-26.88006973,1.86995971,26.99514580,-0.21670887,130.7067261,1399.869141,0.11507734,1.65328491,1,
SK1 BANK 1,668084,668083,1,100.0000000,110.0000000,110.0000000,305.4707642,329.0896606,394.1727600,305.4707642,329.0896606,394.1727600,-9.04199982,0.94400579,9.04381847,-0.88661152,43.52197647,44.08667755,0.00182029,0.05743097,1,
BRERTON BANK 1,669116,668085,1,7.50000000,12.47000027,127.0999985,555.5896606,555.5896606,555.5896606,54.50986099,54.50986099,54.50986099,-2.53210449,-0.47662476,2.53525686,0.52926564,123.9313202,12.46309471,0.00315261,0.05263897,1,
STAR LAKE BANK 1,669842,668086,1,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.20917487,-0.73183358,3.21465659,0.82334930,163.2726288,16.03257751,0.00548116,0.09151870,1,
START LAKE BANK 2,669842,668086,2,7.50000000,12.47000027,127.0999985,342.6136475,375.0230408,500.0307312,33.61441422,36.79415894,49.05887604,-3.22098279,-0.73378414,3.22650409,0.82565069,163.8652191,16.09078789,0.00552102,0.09184970,1,
VIVIAN BANK 2,668089,669857,2,5.00000000,110.0000000,12.47000027,45.66315842,45.66315842,45.66315842,402.8024902,402.8024902,402.8024902,1.23316789,-1.29058194,-1.23022175,1.33327353,8.81157303,80.70240784,0.00294576,0.04268307,1,
VIVIAN BANK 1,669873,668089,1,7.50000000,12.47000027,110.0000000,578.7392578,578.7392578,578.7392578,65.60798645,65.60798645,65.60798645,-2.33785820,-1.39440656,2.34185243,1.45272839,121.0947952,13.60394382,0.00399423,0.05831771,1,
WHITESHELL PHASE SHIFTER BANK 7,668090,668091,7,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.03585053,-9.10016823,0.03706465,9.13334370,44.15478897,44.15522385,0.00109699,0.03308660,1,
WHITESHELL PHASE SHIFTER BANK 8,668090,668092,8,100.0000000,110.0000000,110.0000000,877.0476074,973.0976562,1049.727783,877.0476074,973.0976562,1049.727783,-0.03594550,-9.11446762,0.03700965,9.14743519,44.22417450,44.22309875,0.00110039,0.03318923,1,
WHITESHELL BANK 1,668090,669110,1,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,131.2159729,388.3992920,400.6460876,437.3865662,3.98969531,0.77139384,-3.98561144,-0.69855976,19.71670341,68.29147339,0.00408336,0.07283007,1,
WHITESHELL BANK 2,668090,669110,2,15.00000000,110.0000000,33.00000000,116.5197906,120.1938324,157.4591675,388.3992920,400.6460876,524.8638916,4.05187035,0.78330094,-4.04772186,-0.70935541,20.02385902,69.35544586,0.00414872,0.07396462,1,
WHITESHELL BANK 3,669921,668090,3,10.00000000,12.47000027,110.0000000,500.0307312,500.0307312,500.0307312,56.68530273,56.68530273,56.68530273,-1.12297571,-0.53113347,1.12377977,0.54076481,54.86493683,6.05108356,0.00080365,0.00962950,1,
BANK 1_54,668094,669120,1,10.00000000,110.0000000,12.47000027,69.80690002,69.80690002,69.80690002,615.7785645,615.7785645,615.7785645,2.19090390,2.84178615,-2.18511128,-2.74509668,17.92437744,160.0597839,0.00579245,0.09670879,1,
BANK 2_50,668094,669120,2,15.00000000,110.0000000,12.47000027,104.9727783,104.9727783,104.9727783,925.9827881,925.9827881,925.9827881,3.77965689,-2.66008592,-3.77458143,2.74509692,23.08747101,212.9156189,0.00507552,0.08501501,1,
BANK 1_55,669119,668096,1,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-31.99859810,-11.02261448,32.04349899,12.37951469,795.1464233,172.8847504,0.04490603,1.35694289,1,
BANK 2_51,669119,668096,2,60.00000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.47060013,-11.16768074,32.51682663,12.54429626,806.7413940,175.4057312,0.04622523,1.37670803,1,
BANK 1_56,669864,668098,1,7.50000000,12.47000027,110.0000000,462.9913940,462.9913940,462.9913940,52.48638916,52.48638916,52.48638916,-6.85376692,-1.82754040,6.89226294,2.30945706,327.4196167,36.93427658,0.03849512,0.48190188,1,
BANK 2_52,669864,668098,2,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64326000,-1.10879683,4.67764807,1.43233752,220.3563690,24.85709190,0.03438771,0.32353503,1,
BANK 3_24,669864,668098,3,5.00000000,12.47000027,110.0000000,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-4.64326000,-1.10879683,4.67764807,1.43233752,220.3563690,24.85709190,0.03438771,0.32353503,1,
BANK 1_58,669922,668100,1,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75853729,-4.04767752,17.80585861,5.52509594,807.9847412,93.99412537,0.04732367,1.47742176,1,
BANK 3_25,669850,668101,3,30.00000000,12.47000027,110.0000000,1726.957764,1912.154419,2495.523682,195.7742157,216.7687836,282.9016418,-17.75853729,-4.04767752,17.80682564,5.51827812,806.4254761,93.81343842,0.04829171,1.47059762,1,
BANK 10_3,668102,668407,10,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,12.81901169,6.04377747,-12.78242302,-5.42927551,71.62123871,124.0351181,0.03659067,0.61453551,1,
BANK 9_4,668102,668407,9,30.00000000,110.0000000,65.09999847,156.9343109,156.9343109,157.4591675,265.1731873,265.1731873,266.0600281,13.05044460,6.18449879,-13.01440334,-5.55825424,72.98254395,126.3927078,0.03604638,0.62628847,1,
BANK 3_26,669130,668102,3,36.00000000,24.00000000,110.0000000,1140.266846,1140.266846,1452.998169,248.7854919,248.7854919,317.0177917,-33.38380432,-1.85465324,33.47384262,4.69090557,818.4959106,170.8165283,0.09003942,2.83624196,1,
BANK 7_11,668104,669002,7,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49569702,13.74354362,-54.46281433,-12.15734100,288.8052063,489.3861084,0.03288277,1.58619523,1,
BANK 2_53,668105,669002,2,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49569702,13.74354362,-54.46281433,-12.15734100,288.8052063,489.3861084,0.03288277,1.58619523,1,
BANK 4_14,668106,669002,4,100.0000000,110.0000000,63.50000000,656.0798340,753.1796875,655.5550537,1136.516235,1304.720703,1135.607178,54.49569702,13.74354362,-54.46281433,-12.15734100,288.8052063,489.3861084,0.03288277,1.58619523,1,
BANK 1_59,669121,668108,1,60.00000000,24.00000000,108.5999985,2388.786865,2499.445557,2706.329346,527.9086914,552.3637085,598.0838623,-36.84686279,-10.90190601,36.92961502,12.68313503,902.1216431,196.5252533,0.08275113,1.78116751,1,
BANK 2_54,669121,668108,2,60.00000000,24.00000000,108.5999985,2388.786865,2405.626221,2405.626221,527.9086914,531.6300659,531.6300659,-36.99404907,-11.42668247,37.05603790,13.22228146,908.9951172,198.0225372,0.06198803,1.79560411,1,
BANK 9_5,668111,668112,9,100.0000000,110.0000000,110.0000000,656.6046753,787.2958374,656.6046753,656.6046753,787.2958374,656.6046753,54.52979279,17.09791183,-54.50594330,-16.18597603,286.5354004,286.5354309,0.02384258,0.91197854,1,
BANK 9_6,668112,669025,9,100.0000000,110.0000000,63.50000000,656.6046753,787.2958374,656.6046753,1137.425415,1363.819458,1137.425415,54.50595093,16.18597794,-54.40319824,-13.13286686,286.5354614,492.6381836,0.10275269,3.05322289,1,
BANK 1_60,669851,668113,1,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98781967,-5.68268061,13.05145168,6.60534668,628.5673828,72.76221466,0.06363456,0.92270112,1,
BANK 2_55,669133,668114,2,33.75000000,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-37.75526810,-10.72660637,37.96127701,17.19323540,905.7257690,208.0078430,0.20600785,6.46663666,1,
BANK 1_61,669134,668117,1,44.79999924,24.00000000,110.0000000,2706.329346,2706.329346,2706.329346,590.4718628,590.4718628,590.4718628,-32.26096725,-9.16562748,32.33791733,11.85632420,785.9975586,171.2278442,0.07694959,2.69067073,1,
BANK 1_62,668118,668425,1,30.00000000,110.0000000,65.09999847,180.0283051,180.0283051,209.9455566,304.1952820,304.1952820,354.7467346,11.62300968,3.12296844,-11.60573101,-2.77691317,60.78482056,105.2683792,0.01728092,0.34610114,1,
BANK 2_58,669118,668122,2,7.50000000,24.89999962,110.0000000,262.0103760,262.0103760,262.0103760,59.30961990,59.30961990,59.30961990,-4.68556118,-1.17431152,4.70052814,1.35054588,108.9248886,24.17570496,0.01496606,0.17623298,1,
BANK 2_59,669866,668123,2,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966808,-1.94643378,8.55761909,2.33123851,386.8930969,43.99272537,0.01795202,0.38483062,1,
BANK 1_64,669888,668125,1,15.00000000,12.47000027,110.0000000,1296.375854,1296.375854,1296.375854,146.9618835,146.9618835,146.9618835,-8.53966713,-1.94643378,8.55726910,2.32864738,388.1733398,43.87305832,0.01760302,0.38223702,1,
BANK 2_60,669887,668126,2,16.79999924,12.47000027,110.0000000,2592.751709,2592.751709,2592.751709,293.9237671,293.9237671,293.9237671,-27.39168739,-7.67393351,27.80826378,15.01822662,1304.846069,156.3988342,0.41657671,7.34430552,1,
BANK 1_65,669858,668127,1,30.00000000,12.47000027,110.0000000,2777.948242,2777.948242,2777.948242,314.9183350,314.9183350,314.9183350,-27.39166832,-7.67393208,27.55884552,10.58007240,1278.612915,146.0382385,0.16717727,2.90609813,1,
BANK 9_7,668128,668129,9,100.0000000,110.0000000,110.0000000,414.1176147,420.4159851,420.4159851,414.1176147,420.4159851,420.4159851,34.89934158,14.22341728,-34.89934158,-14.10276127,186.6285706,186.6298981,0.00000000,0.12137789,1,
BANK 8_6,668128,668130,8,100.0000000,110.0000000,110.0000000,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,420.4159851,34.89934158,14.22341728,-34.89934158,-14.10276127,186.6285706,186.6298981,0.00000000,0.12137789,1,
BANK 9_8,668129,669010,9,100.0000000,110.0000000,63.50000000,414.1176147,420.4159851,420.4159851,717.3690796,728.2796631,728.2796631,34.89931870,14.10276127,-34.82807159,-11.89155769,186.6297913,324.3043213,0.07124639,2.21118259,1,
BANK 8_7,668130,669010,8,100.0000000,110.0000000,63.50000000,420.4159851,420.4159851,420.4159851,728.2796631,728.2796631,728.2796631,34.89931870,14.10276127,-34.82807159,-11.89155769,186.6297913,324.3043213,0.07124639,2.21118259,1,
MANIGOTAGAN BANK 1,668136,669044,1,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65109110,0.96279883,-4.65073681,-0.94912964,23.28801537,35.41499710,0.00035082,0.01371372,1,
MANIGOTAGAN BANK 2,668136,669044,2,100.0000000,110.0000000,65.09999847,314.9183350,314.9183350,314.9183350,532.1200562,532.1200562,532.1200562,4.65109110,0.96279883,-4.65073681,-0.94912964,23.28801537,35.41499710,0.00035082,0.01371372,1,
BANK 2_62,669924,668137,2,15.00000000,12.47000027,114.3000031,1245.446899,1245.446899,1245.446899,135.8768311,135.8768311,135.8768311,-12.98782063,-5.68268156,13.04922867,6.57433033,637.4286499,72.15796661,0.06140856,0.89165241,1,
BANK 13,668148,668419,13,30.00000000,110.0000000,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,35.56184387,16.77007866,-35.39303207,-13.31530190,193.8110657,335.6456299,0.16881411,3.45480061,1,
BANK 1_67,669131,668152,1,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59371376,-4.14976025,13.59743786,4.65623951,338.5600586,71.97729492,0.00372261,0.50650001,1,
BANK 2_63,669131,668152,2,36.00000000,24.00000000,110.0000000,1443.375610,1732.050781,1443.375610,314.9183350,377.9019775,314.9183350,-13.59371376,-4.14976025,13.59743786,4.65623951,338.5600586,71.97729492,0.00372261,0.50650001,1,
BANK 3_28,668152,669131,3,36.00000000,110.0000000,24.00000000,314.9183350,377.9019775,314.9183350,1443.375610,1732.050781,1443.375610,13.73058128,-0.36431915,-13.72781944,0.82686216,68.78642273,327.5953369,0.00276110,0.46258694,1,
BD801T,672501,672401,1,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92188072,5.93810892,-15.92188072,-5.40647459,68.21053314,130.7368622,0.00000000,0.53163409,1,
BD803T,672501,672401,2,100.0000000,138.0000000,72.00000000,144.3375702,144.3375702,144.3375702,276.6470032,276.6470032,276.6470032,15.92188072,5.93810892,-15.92188072,-5.40647459,68.21053314,130.7368622,0.00000000,0.53163409,1,
BD903T,672601,672501,1,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,114.7117004,21.83579826,-114.7117004,-17.63246155,269.4133606,465.8606262,0.00000000,4.20331001,1,
BD901T,672601,672501,2,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,116.4289474,22.16286278,-116.4289474,-17.89626884,273.4465942,472.8344727,0.00000000,4.26623392,1,
RE801T,672507,672407,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,56.86412430,25.57053185,-56.86412430,-22.80253220,254.0157166,480.7777100,0.00000000,2.76799989,1,
RE803T,672507,672407,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.46112442,25.83902550,-57.46112442,-23.04195404,256.6826172,485.8253479,0.00000000,2.79706025,1,
RE820T,672507,672407,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,57.66545105,25.93088150,-57.66545105,-23.12384987,257.5953369,487.5527344,0.00000000,2.80700636,1,
RE903T,672607,672507,1,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,650.1466064,866.8621216,1083.577637,1083.577637,106.2054596,-7.29704285,-106.2054596,10.50536919,251.4526825,434.8037109,0.00000000,3.20791459,1,
RE901T,672607,672507,2,100.0000000,230.0000000,138.0000000,520.1173096,650.1466064,520.1173096,866.8621216,1083.577637,866.8621216,106.2054596,-7.29704285,-106.2054596,10.50536919,251.4526825,434.8037109,0.00000000,3.20791459,1,
FS904T,672608,672508,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.41350555,11.89998627,-33.41350555,-11.49699497,84.35537720,145.8643036,0.00000000,0.40283805,1,
FS908T,672608,672508,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,33.08406067,11.78262424,-33.08406067,-11.38365078,83.52364349,144.4261475,0.00000000,0.39886618,1,
KE904T,672609,672509,1,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20020866,5.17910814,-11.20020866,-5.12115955,29.74186134,50.18972015,0.00000000,0.05814192,1,
KE90XT,672609,672509,2,100.0000000,230.0000000,138.0000000,376.5327759,376.5327759,376.5327759,627.5546265,627.5546265,627.5546265,11.20020866,5.17910814,-11.20020866,-5.12115955,29.74186134,50.18972015,0.00000000,0.05814192,1,
CD806T,672512,672412,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,31.89123535,-1.83856618,-31.89123535,2.57804441,131.2000275,248.3234253,0.00000000,0.73939472,1,
CD802T,672512,672412,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09940338,-1.85056388,-32.09940338,2.59484553,132.0564423,249.9443359,0.00000000,0.74422115,1,
CD803T,672512,672412,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,32.09940338,-1.85056388,-32.09940338,2.59484553,132.0564423,249.9443359,0.00000000,0.74422115,1,
CD906T,672612,672512,1,100.0000000,230.0000000,138.0000000,589.9013672,589.9013672,589.9013672,983.1689453,983.1689453,983.1689453,87.40922546,-0.11485473,-87.40922546,2.62059164,207.7100830,359.1653442,0.00000000,2.50580716,1,
CD903T,672612,672512,2,100.0000000,230.0000000,138.0000000,564.7991943,564.7991943,564.7991943,941.3319702,941.3319702,941.3319702,91.16299438,-0.11969277,-91.16299438,2.73321819,216.6301575,374.5896606,0.00000000,2.61341882,1,
,672612,672512,3,100.0000000,230.0000000,138.0000000,627.5546265,627.5546265,627.5546265,1045.924316,1045.924316,1045.924316,78.68730927,-19.62766266,-78.68730927,22.04085350,192.7133789,335.6207275,0.00000000,2.41328597,1,
1GTL-XF-1,672514,672314,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99386597,-18.75050354,36.99386597,21.32205009,169.2842407,1735.162354,0.00000000,2.57158923,1,
2GTL-XF-1,672514,672315,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-36.99386597,-18.75050354,36.99386597,21.32205009,169.2842407,1735.162354,0.00000000,2.57158923,1,
TA801T,672514,672414,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,16.51239014,6.15046215,-16.51239014,-5.91823959,71.92139435,136.1263733,0.00000000,0.23227669,1,
TA803T,672514,672414,2,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,17.35200310,6.46325064,-17.35200310,-6.21911621,75.57847595,143.0478973,0.00000000,0.24408738,1,
TA809T,672514,672414,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,17.46586227,6.50567102,-17.46586227,-6.25997353,76.07442474,143.9866638,0.00000000,0.24568899,1,
TA902T,672614,672514,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,753.0655518,599.9421997,599.9421997,1255.109253,-4.47677755,-3.97617698,4.47677755,3.98762751,14.68225861,24.47043037,0.00000000,0.01145035,1,
TA906T,672614,672514,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,-4.49288607,-3.99048448,4.49288607,4.00197601,14.73508930,24.55848122,0.00000000,0.01149155,1,
YN801T,672515,672415,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.42127609,-17.15567780,-23.42127609,18.08279419,122.3242035,231.5245514,0.00000000,0.92701072,1,
YN802T,672515,672415,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,23.13006783,-16.94238663,-23.13006783,17.85795403,120.8033142,228.6458282,0.00000000,0.91548491,1,
YN901T,672615,672515,1,100.0000000,230.0000000,138.0000000,359.9653320,630.0648804,630.0648804,599.9421997,1050.108154,1050.108154,167.4830627,-49.40165710,-167.4830627,61.37402725,450.9355164,751.5592041,0.00000000,11.97237110,1,
PE802T,672516,672416,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.14390755,-0.69501299,-11.14390755,0.83420491,45.82875443,87.83844757,0.00000000,0.13919188,1,
PE903T,672616,672516,1,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,30.50740623,17.70901680,-30.50740623,-17.23049355,84.18058777,143.8085022,0.00000000,0.47852498,1,
PE90XT,672616,672516,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,31.51913071,18.29643440,-31.51913071,-17.80191231,86.97243500,148.5776520,0.00000000,0.49439445,1,
BA805T,672517,672417,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,8.98503113,0.58429158,-8.98503113,-0.48979801,39.83552170,69.67071533,0.00000000,0.09458847,1,
BA801T,672517,672417,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,5.87284517,0.38196701,-5.87284517,-0.32011497,26.03752708,45.53854370,0.00000000,0.06182543,1,
WY801T,672518,672418,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15514803,-0.07773198,-6.15514803,0.11905223,25.16897202,48.24052811,0.00000000,0.04132025,1,
WY802T,672518,672418,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,6.15245390,-0.07769796,-6.15245390,0.11900013,25.15795517,48.21941757,0.00000000,0.04130216,1,
,673418,672518,1,100.0000000,25.00000000,138.0000000,577.3502808,577.3502808,577.3502808,104.5924377,104.5924377,104.5924377,9.99953270,-2.73281217,-9.95791912,3.25356793,236.4424591,42.83378220,0.04161436,0.52075601,1,
,672525,672425,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,-20.00070000,3.55411220,20.00070000,-1.55156910,83.72708893,462.1735229,0.00000000,2.00254321,1,
MV901T,672637,672537,1,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
MV907T,672637,672537,2,100.0000000,230.0000000,138.0000000,719.9306641,719.9306641,753.0655518,1199.884399,1199.884399,1255.109253,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE901T,672638,672538,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,129.4731445,20.43441010,-129.4731445,-15.19203377,314.1026917,536.5922852,0.00000000,5.24264812,1,
BE906T,672638,672538,2,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,421.7167053,599.9421997,599.9421997,702.8612061,128.9471436,20.35154343,-128.9471436,-15.13030529,312.8266907,534.4123535,0.00000000,5.22134972,1,
BE910T,672638,672538,3,100.0000000,230.0000000,138.0000000,451.8393250,451.8393250,451.8393250,753.0655518,753.0655518,753.0655518,135.1558990,21.33139610,-135.1558990,-15.85881424,327.8891296,560.1440430,0.00000000,5.47275496,1,
QE854T,672540,672339,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00000970,-0.00000000,0.00000000,0.00004010,0.00000003,0.00000000,0.00000000,1,
QE804T,672540,672340,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003529,0.00000000,-0.00000000,0.00014590,0.00000001,0.00000000,0.00000000,1,
QE809T,672540,672341,1,100.0000000,138.0000000,14.39999962,313.7773132,313.7773132,313.7773132,3007.032715,3007.032715,3007.032715,-0.00000000,-0.00003529,0.00000000,-0.00000000,0.00014590,0.00000001,0.00000000,0.00000000,1,
QE806T,672540,672342,1,100.0000000,138.0000000,13.80000019,468.5741272,468.5741272,468.5741272,4685.741211,4685.741211,4685.741211,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
QE852T,672540,672345,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00002672,-0.00000000,0.00000000,0.00011047,0.00000000,0.00000000,0.00000000,1,
QE858T,672540,672346,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,0.00000000,0.00000970,-0.00000000,0.00000000,0.00004010,0.00000003,0.00000000,0.00000000,1,
QE830T,672540,672440,1,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,46.24055099,10.64919949,-46.24055099,-9.01726818,196.1967773,371.3433838,0.00000000,1.63200951,1,
QE839T,672540,672440,2,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,42.39645767,9.76392365,-42.39645767,-8.26761341,179.8864594,340.4726257,0.00000000,1.49633634,1,
QE834T,672540,672440,3,100.0000000,138.0000000,72.00000000,376.5327759,376.5327759,376.5327759,721.6878052,721.6878052,721.6878052,43.44327927,10.00505352,-43.44327927,-8.47169590,184.3281403,348.8792725,0.00000000,1.53328288,1,
QE903T-NEW,672540,672640,1,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-28.41502190,1.57678187,28.41502190,-1.27934659,117.6691132,70.60147095,0.00000000,0.29743540,1,
QE907T-NEW,672540,672640,2,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-28.41502190,1.57678187,28.41502190,-1.27934659,117.6691132,70.60147095,0.00000000,0.29743540,1,
QE906T-NEW,672540,672640,3,100.0000000,138.0000000,230.0000000,1255.109253,1255.109253,1255.109253,753.0655518,753.0655518,753.0655518,-28.41502190,1.57678187,28.41502190,-1.27934659,117.6691132,70.60147095,0.00000000,0.29743540,1,
CY801T,672541,672347,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.05066681,-22.58510399,83.05066681,30.50177956,350.2731934,3677.868408,0.00000000,7.91665697,1,
CY802T,672541,672348,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-83.05066681,-22.62042618,83.05066681,30.50177765,350.3109436,3678.265625,0.00000000,7.88126278,1,
CY803T,672541,672349,1,100.0000000,138.0000000,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-85.00984955,-26.10080338,85.00984955,34.50196838,361.9114990,3800.070312,0.00000000,8.40115356,1,
WL801T,672543,672443,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.94899464,-2.15295506,-13.94899464,2.31319070,64.78166962,110.1963654,0.00000000,0.16020297,1,
WL804T,672543,672443,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,14.64471817,-2.26034951,-14.64471817,2.42854786,68.01274109,115.6925354,0.00000000,0.16819330,1,
WL901T,672643,672543,1,100.0000000,230.0000000,138.0000000,359.9653320,359.9653320,534.6765747,599.9421997,599.9421997,891.1276245,-101.6132507,102.3387756,101.6132507,-92.97767639,379.3001099,632.1668091,0.00000000,9.36110783,1,Fail
EL805T,672546,672446,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,1.56067467,-0.68450165,-1.56067467,0.68768591,7.28657246,13.26774788,0.00000000,0.00314827,1,
EL801T,672546,672446,2,100.0000000,138.0000000,72.00000000,281.1444702,281.1444702,281.1444702,538.8602295,538.8602295,538.8602295,2.34856844,-1.03005171,-2.34856844,1.03481221,10.96511269,19.96571732,0.00000000,0.00473764,1,
TD802T,672548,672448,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.25635147,1.26814783,-13.25635147,-1.07883751,55.53785324,105.1169968,0.00000000,0.18937123,1,
TD806T,672548,672448,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,13.22036266,1.26471710,-13.22036266,-1.07590759,55.38708115,104.8316269,0.00000000,0.18885711,1,
,672553,672353,1,100.0000000,138.0000000,13.80000019,167.3479156,167.3479156,167.3479156,1673.479126,1673.479126,1673.479126,-0.00000000,-0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
PA801T,672554,672454,1,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.24334145,9.26552773,-31.24334145,-8.44922924,136.2276611,254.5756836,0.00000000,0.81640416,1,
PA805T,672554,672454,2,100.0000000,138.0000000,72.00000000,312.9406128,312.9406128,414.1860962,599.8028564,599.8028564,793.8566895,31.63388062,9.38139153,-31.63388062,-8.55482864,137.9305573,257.7578125,0.00000000,0.82660913,1,
IF801T,672560,672360,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99987984,1.42504454,13.99987984,-0.11067605,71.01919556,1213.244629,0.00000000,1.31437016,1,
IF802T,672560,672361,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99987984,1.42504454,13.99987984,-0.11067605,71.01919556,1213.244629,0.00000000,1.31437016,1,
IF803T,672560,672362,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-13.99987984,1.42504454,13.99987984,-0.11067605,71.01919556,1213.244629,0.00000000,1.31437016,1,
IF804T,672560,672363,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF805T,672560,672364,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF806T,672560,672365,1,100.0000000,110.0000000,6.59999990,125.9673309,125.9673309,125.9673309,2099.455566,2099.455566,2099.455566,-0.00000000,0.00000416,0.00000000,-0.00000000,0.00002098,0.00000000,0.00000000,0.00000000,1,
IF807T,672560,672366,1,100.0000000,110.0000000,6.59999990,94.47549438,94.47549438,94.47549438,1574.591675,1574.591675,1574.591675,-0.00000000,0.00000759,0.00000000,0.00000000,0.00003828,0.00000000,0.00000000,0.00000000,1,
IF842T,672561,672560,1,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.46104813,-6.58757401,21.46104813,7.10203123,93.26945496,114.0854111,0.00000000,0.51451164,1,
IF843T,672561,672560,2,100.0000000,138.0000000,110.0000000,209.1848755,209.1848755,209.1848755,262.4319458,262.4319458,262.4319458,-21.26576805,-6.52752352,21.26576805,7.03745794,92.42064667,113.0474014,0.00000000,0.50983006,1,
IF906T,673561,672560,1,100.0000000,138.0000000,110.0000000,522.9621582,522.9621582,522.9621582,656.0798340,656.0798340,656.0798340,0.00000000,-7.58400917,-0.00000000,7.60820341,31.39113426,38.39681625,0.00000000,0.02424364,1,
LY901T,672666,672566,1,100.0000000,230.0000000,138.0000000,376.5327759,519.6152344,376.5327759,627.5546265,866.0253906,627.5546265,69.58453369,-16.00755692,-69.58453369,18.68954659,170.6996307,291.6119690,0.00000000,2.68181944,1,
LY90XT,672666,672566,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,95.78718567,-22.03557587,-95.78718567,25.72709084,234.9781494,401.4208374,0.00000000,3.69168139,1,
CC804T,672570,672370,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47571564,-4.64211416,58.47571564,8.24822235,234.8461761,2363.139893,0.00000000,3.60597706,1,
CC803T,672570,672371,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47559738,-4.50791454,58.47559738,8.24820518,234.8038025,2362.713867,0.00000000,3.74011087,1,
CC801T,672570,672372,1,100.0000000,138.0000000,14.39999962,292.8588257,292.8588257,292.8588257,2806.563965,2806.563965,2806.563965,-58.47557068,-4.83814526,58.47557068,8.49814701,234.9090424,2363.771973,0.00000000,3.66004252,1,
CC813T,672570,672470,1,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,10.14965343,1.31241906,-10.14965343,-1.22381806,40.97280884,79.51293945,0.00000000,0.08868878,1,
CC904T,672670,672570,1,100.0000000,230.0000000,138.0000000,529.6561279,529.6561279,529.6561279,882.7601929,882.7601929,882.7601929,41.80852890,27.13835907,-41.80852890,-26.28083611,118.6228867,197.7048035,0.00000000,0.85752255,1,
HA801T,672573,672473,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.68666077,11.67554379,-24.68666077,-10.30938053,112.0902939,209.4685974,0.00000000,1.36612034,1,
HA806T,672573,672473,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,24.93577385,11.79331684,-24.93577385,-10.41344166,113.2213211,211.5824280,0.00000000,1.37990570,1,
ER831T,672578,672378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-45.66694641,0.26175353,45.66694641,2.85608363,186.3997345,1910.597412,0.00000000,3.11788034,1,
ER832T,672578,672379,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00005487,0.00000000,0.00000000,0.00022394,0.00000000,0.00000000,0.00000000,1,
ER801T,672578,672478,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,6.53965712,0.64323986,-6.53965712,-0.59211123,26.82142639,51.40773392,0.00000000,0.05112861,1,
ER802T,672578,672478,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,7.30281258,0.71830374,-7.30281258,-0.66120857,29.95139503,57.40684128,0.00000000,0.05709514,1,
ER8X3T,672578,673378,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-2.84403467,0.00000000,2.85608363,11.60836601,118.9839478,0.00000000,0.01209219,1,
LD802T1,672580,672380,1,100.0000000,138.0000000,13.80000019,251.0218506,251.0218506,251.0218506,2510.218506,2510.218506,2510.218506,-0.00000000,-0.00006875,0.00000000,0.00000000,0.00028079,0.00000000,0.00000000,0.00000000,1,
GL801T,672581,672481,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,11.59461212,0.79613853,-11.59461212,-0.64783365,47.30519485,90.66828918,0.00000000,0.14830489,1,
GL805T,672581,672481,2,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,10.96417046,0.75284958,-10.96417046,-0.61260855,44.73303604,85.73831940,0.00000000,0.14024101,1,
ML804T,672582,672482,1,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,25.66256523,-3.47146606,-25.66256523,4.04513645,106.0390167,203.2414398,0.00000000,0.57367074,1,
SW801T,672585,672485,1,100.0000000,138.0000000,72.00000000,334.6958313,334.6958313,334.6958313,641.5003052,641.5003052,641.5003052,25.65320206,-2.53746986,-25.65320206,3.10582137,104.8624420,202.6617889,0.00000000,0.56848705,1,
SW804T,672585,672485,2,100.0000000,138.0000000,72.00000000,251.0218506,251.0218506,251.0218506,481.1252136,481.1252136,481.1252136,20.61581802,5.79231930,-20.61581802,-5.30820990,87.10911560,166.9591370,0.00000000,0.48410952,1,
SW807T,672585,672485,3,100.0000000,138.0000000,72.00000000,209.1848755,209.1848755,209.1848755,400.9376831,400.9376831,400.9376831,20.56229973,4.73677683,-20.53965569,-4.26028728,85.83487701,164.5168457,0.02264591,0.47649011,1,
SW901T,672685,672585,1,100.0000000,230.0000000,138.0000000,539.6970215,539.6970215,539.6970215,899.4949951,899.4949951,899.4949951,83.51998901,8.47734547,-83.51998901,-5.74726725,196.9444122,340.5496216,0.00000000,2.72984433,1,
SW903T,672685,672585,2,100.0000000,230.0000000,138.0000000,502.0437012,502.0437012,502.0437012,836.7395020,836.7395020,836.7395020,86.45788574,8.77544689,-86.45788574,-5.94951153,203.8720856,352.5287476,0.00000000,2.82586932,1,
AS801T,672586,672486,1,100.0000000,138.0000000,72.00000000,167.3479156,167.3479156,167.3479156,320.7501526,320.7501526,320.7501526,12.17175388,-2.21813345,-12.17175388,2.48621678,50.01525497,97.06081390,0.00000000,0.26811782,1,
AS805T,672586,672486,2,100.0000000,138.0000000,72.00000000,125.5109253,125.5109253,125.5109253,240.5626068,240.5626068,240.5626068,11.02688503,-2.00946164,-11.02688503,2.25239158,45.31081390,87.93136597,0.00000000,0.24289879,1,
AS904T,672686,672586,1,100.0000000,230.0000000,138.0000000,369.0021362,369.0021362,369.0021362,615.0035400,615.0035400,615.0035400,48.75693130,2.20378876,-48.75693130,-1.29270947,114.0268860,197.1714020,0.00000000,0.91065049,1,
CH801T,672587,672487,1,100.0000000,138.0000000,72.00000000,83.67395782,83.67395782,83.67395782,160.3750763,160.3750763,160.3750763,6.73761654,-1.12768948,-6.73761654,1.30418563,27.56072807,52.82472610,0.00000000,0.17649624,1,
,672587,673487,1,100.0000000,138.0000000,25.00000000,52.29621887,52.29621887,52.29621887,288.6751404,288.6751404,288.6751404,0.24112703,-0.08902892,-0.24110153,0.08952289,1.03700745,5.72428083,0.00002550,0.00049397,1,
PQ801T,672588,672488,1,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60328674,10.63599396,-41.60328674,-9.32259274,173.1594543,331.8889465,0.00000000,1.31340182,1,
PQ803T,672588,672488,2,100.0000000,138.0000000,72.00000000,374.8593140,374.8593140,374.8593140,718.4803467,718.4803467,718.4803467,41.60328674,10.63599396,-41.60328674,-9.32259274,173.1594543,331.8889465,0.00000000,1.31340182,1,
PQ901T,672688,672588,1,100.0000000,230.0000000,138.0000000,878.5764771,878.5764771,878.5764771,1464.294189,1464.294189,1464.294189,93.33614349,119.8246841,-93.33614349,-113.9207687,356.3259583,593.8765869,0.00000000,5.90391254,1,
PQ902T,672688,672588,3,100.0000000,230.0000000,138.0000000,627.5546265,903.6786499,903.6786499,1045.924316,1506.131104,1506.131104,88.89157104,-63.09215927,-88.89157104,66.44489288,255.7280426,447.5243835,0.00000000,3.35259628,1,
PQSVS1,672588,673388,1,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.52957916,0.00000000,-20.70279121,86.81728363,748.7990112,0.00000000,0.82678664,1,
PQSVS2,672588,673389,2,100.0000000,138.0000000,16.00000000,271.9403687,271.9403687,271.9403687,2345.485596,2345.485596,2345.485596,-0.00000000,21.52957916,0.00000000,-20.70279121,86.81728363,748.7990112,0.00000000,0.82678664,1,
,672591,672455,1,100.0000000,138.0000000,25.00000000,62.75546265,62.75546265,62.75546265,346.4101562,346.4101562,346.4101562,-4.58163548,1.55165184,4.58163548,-1.53925550,19.41237831,111.1744232,0.00000000,0.01235965,1,
BR901T,672696,672596,1,100.0000000,230.0000000,138.0000000,376.5327759,527.1459351,376.5327759,627.5546265,878.5765381,627.5546265,66.17524719,7.71449184,-66.17524719,-5.51365376,159.2251892,265.3753052,0.00000000,2.20083880,1,
BR902T,672696,672596,2,100.0000000,230.0000000,138.0000000,376.5327759,512.0845947,376.5327759,627.5546265,853.4743652,627.5546265,65.45724487,7.63079023,-65.45724487,-5.45383024,157.4975891,262.4959717,0.00000000,2.17695951,1,
YH810T,672597,672396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH808T,672597,672397,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,0.00003816,0.00000000,0.00000000,0.00015236,0.00000000,0.00000000,0.00000000,1,
YH802T,672597,672398,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,-0.00000000,-0.00004408,0.00000000,-0.00000000,0.00017599,0.00000000,0.00000000,0.00000000,1,
YH814T,672597,673396,1,100.0000000,138.0000000,13.80000019,277.7975159,277.7975159,277.7975159,2777.975342,2777.975342,2777.975342,0.00000000,-19.42287445,-0.00000000,20.02367783,77.53759003,794.7584839,0.00000000,0.60084838,1,
MRC801T,672598,672497,1,100.0000000,138.0000000,25.00000000,104.5924377,104.5924377,104.5924377,577.3502808,577.3502808,577.3502808,1.35945976,1.29228342,-1.35945976,-1.27505648,7.57759333,42.87411499,0.00000000,0.01723305,1,
BD904T,672601,672303,1,100.0000000,230.0000000,16.00000000,481.9619446,481.9619446,481.9619446,6928.203125,6928.203125,6928.203125,-80.35697174,-27.02797699,80.35697174,31.23222351,195.6045837,2952.407959,0.00000000,4.20410872,1,
BD906T,672601,672304,1,100.0000000,230.0000000,16.00000000,385.3185425,385.3185425,385.3185425,5538.954102,5538.954102,5538.954102,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD910T,672601,672305,1,100.0000000,230.0000000,15.00000000,385.3185425,385.3185425,385.3185425,5908.217773,5908.217773,5908.217773,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD916T,672601,672306,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-229.6357117,-117.3712769,229.6357117,143.9922180,595.0058594,8173.068359,0.00000000,26.62078094,1,
BD922T-1,672602,672601,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-1,672602,672601,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,97.33338165,-11.98679543,-97.23748016,17.02092171,227.7559662,227.7559662,0.09588688,5.03406048,1,
BD922T-2,672603,672602,1,100.0000000,230.0000000,230.0000000,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,502.0437012,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BD931T-2,672603,672602,2,100.0000000,230.0000000,230.0000000,753.0655518,1016.638489,1016.638489,753.0655518,1016.638489,1016.638489,97.33465576,-11.94927216,-97.33465576,11.98679543,239.7497559,227.7588959,0.00000000,0.04939516,1,
FS903T,672608,672408,1,100.0000000,230.0000000,72.00000000,313.7773132,313.7773132,313.7773132,1002.344177,1002.344177,1002.344177,61.76178360,27.20990181,-61.76178360,-23.10650444,160.5089569,519.1463013,0.00000000,4.10344791,1,
PR901T,672610,672310,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-185.5803680,-19.42818069,185.5803680,31.54753494,429.2063599,5758.518066,0.00000000,12.11925888,1,
PR903T,672610,672311,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,0.00000000,0.00002884,-0.00000000,0.00000000,0.00006635,0.00000000,0.00000000,0.00000000,1,
AU901T,672613,672413,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.08196640,9.28461075,-23.08196640,-8.71410370,61.64329529,194.4543915,0.00000000,0.57041907,1,
AU905T,672613,672413,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,23.17754364,9.32297897,-23.17754364,-8.75022602,61.89847946,195.2597046,0.00000000,0.57278103,1,
AU903T,672613,672413,3,100.0000000,230.0000000,72.00000000,419.2065125,419.2065125,419.2065125,1339.131958,1339.131958,1339.131958,34.10954666,13.72026825,-34.10954666,-12.87738991,91.09372711,287.3565674,0.00000000,0.84294099,1,
SH902T,672621,672321,1,100.0000000,230.0000000,18.00000000,903.6786499,903.6786499,903.6786499,11547.00488,11547.00488,11547.00488,-213.5459137,-34.50913620,213.5459137,51.58163834,497.5725403,6834.711914,0.00000000,17.07241440,1,
EB905T-W1,672630,672330,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-20.99983597,-0.11947681,20.99983597,1.20061743,48.90075302,820.1062622,0.00000000,1.08113384,1,
EB905T-W2,672630,672331,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99968338,2.54393959,38.99968338,1.20061719,91.00717926,1526.265869,0.00000000,3.74454975,1,
EB903T-W1,672630,672332,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99968338,2.53809476,38.99968338,1.20061731,91.00629425,1526.251099,0.00000000,3.73868132,1,
EB903T-W2,672630,672333,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99968338,2.53809476,38.99968338,1.20061731,91.00629425,1526.251099,0.00000000,3.73868132,1,
EB901T-W1,672630,672334,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99968719,2.48232651,38.99968719,1.20061743,90.99796295,1526.111450,0.00000000,3.68294072,1,
EB901T-W2,672630,672335,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,-38.99968719,2.48232651,38.99968719,1.20061743,90.99796295,1526.111450,0.00000000,3.68294072,1,
EB907T-W1,672630,672336,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,-1.39491725,-0.00000000,1.40071571,3.24818730,54.47630692,0.00000000,0.00575986,1,
EB907T-W2,672630,672337,1,100.0000000,230.0000000,14.39999962,120.4904861,120.4904861,120.4904861,1924.500977,1924.500977,1924.500977,0.00000000,-1.39491725,-0.00000000,1.40071571,3.24818730,54.47630692,0.00000000,0.00575986,1,
,672634,672471,1,100.0000000,230.0000000,25.00000000,215.8787994,215.8787994,215.8787994,1986.084961,1986.084961,1986.084961,-11.66013813,2.78646731,11.66013813,-2.49281240,28.27012825,273.0893860,0.00000000,0.29365033,1,
CE917T,672649,672449,1,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12224770,0.20603696,-10.12224770,-0.08545371,23.49134445,78.79387665,0.00000000,0.12049975,1,
CE90XT,672649,672449,2,100.0000000,230.0000000,72.00000000,209.1012268,209.1012268,209.1012268,667.9622192,667.9622192,667.9622192,10.12224770,0.20603696,-10.12224770,-0.08545371,23.49134445,78.79387665,0.00000000,0.12049975,1,
NI901T,672650,672350,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99456787,-35.11797714,84.99456787,42.56240082,212.3727722,3805.011719,0.00000000,7.44448137,1,
NI902T,672650,672351,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-84.99456787,-35.11797714,84.99456787,42.56240082,212.3727722,3805.011719,0.00000000,7.44448137,1,
NI903T,672650,672352,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-77.72190094,-37.30961227,77.72190094,43.85210419,199.0925598,3567.074463,0.00000000,6.54254627,1,
85-TXP-001,672666,672367,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-85.96388245,20.45567703,85.96388245,-2.13518715,211.2507019,3696.886475,0.00000000,18.32043266,1,
85-TXP-002,672666,672368,1,100.0000000,230.0000000,13.80000019,283.6546936,283.6546936,283.6546936,4727.578125,4727.578125,4727.578125,-85.96392059,13.64146900,85.96392059,-2.13518810,208.0840149,3641.470215,0.00000000,11.50625420,1,
85-TXP-001_2,672666,672369,1,100.0000000,230.0000000,13.80000019,251.0218506,251.0218506,251.0218506,4183.697754,4183.697754,4183.697754,-53.43895721,7.97777033,53.43895721,-1.17653239,129.1713867,2260.499512,0.00000000,6.80124855,1,
RU901T,672684,672484,1,100.0000000,230.0000000,34.50000000,627.5546265,627.5546265,627.5546265,4183.697266,4183.697266,4183.697266,-78.69104767,-15.63072681,78.69104767,22.10249710,186.4207001,1351.550171,0.00000000,6.47177601,1,
CHINOOK #1 G,672685,672389,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-140.5388031,94.13445282,140.5388031,-77.92684174,396.8305054,5197.375488,0.00000000,16.20754433,1,
CHINOOK #2 G,672685,672390,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-74.99992371,32.80837631,74.99992371,-25.97563934,192.0479126,3280.820068,0.00000000,6.83284616,1,
,673486,672686,1,100.0000000,34.50000000,230.0000000,3748.593018,3748.593018,4685.741211,562.2889404,562.2889404,702.8612061,40.00000000,-64.86887360,-40.00000000,68.25750732,1232.230347,184.8345642,0.00000000,3.38862753,1,
,672688,673390,1,100.0000000,230.0000000,18.00000000,677.7590332,677.7590332,677.7590332,8660.253906,8660.253906,8660.253906,-150.6821594,-8.10578156,150.6821594,21.00440979,354.0110779,4636.561523,0.00000000,12.89855385,1,
,672688,673391,1,100.0000000,230.0000000,13.80000019,376.5327759,376.5327759,376.5327759,6275.546387,6275.546387,6275.546387,-106.1921844,4.51688433,106.1921844,7.00180769,249.3518372,4259.760254,0.00000000,11.51880264,1,
1A-CTG-GSU-0,672699,672392,1,100.0000000,230.0000000,18.00000000,502.0437012,502.0437012,502.0437012,6415.002930,6415.002930,6415.002930,-99.99851227,28.64758110,99.99851227,-22.25459290,248.6814575,3257.036133,0.00000000,6.39298248,1,
1S-STG-GSU-0,672699,672393,1,100.0000000,230.0000000,13.80000019,276.1240540,276.1240540,276.1240540,4602.067383,4602.067383,4602.067383,-59.99950027,11.16121578,59.99950027,-7.41824865,145.9004974,2492.466309,0.00000000,3.74287891,1,
,673511,672387,1,100.0000000,138.0000000,13.80000019,117.1435318,117.1435318,117.1435318,1171.435303,1171.435303,1171.435303,8.13978958,1.14851856,-8.13978958,-0.75204170,33.16308975,341.9943542,0.00000000,0.39647344,1,
,673517,672326,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-35.99999619,-0.64642823,35.99999619,2.42874837,146.3852386,1479.954712,0.00000000,1.78227425,1,
,673517,672327,1,66.69999695,138.0000000,13.80000019,271.9403687,271.9403687,271.9403687,2719.403564,2719.403564,2719.403564,-16.99999809,-1.33768129,16.99999809,1.73749554,69.32885742,700.9149170,0.00000000,0.39976820,1,
,673528,673548,1,100.0000000,138.0000000,25.00000000,184.0827026,125.5109253,179.8990021,1016.136475,692.8203125,993.0424805,10.75565720,7.23189545,-10.73756409,-6.63982391,53.17455673,288.9368591,0.01808903,0.59204483,1,
,673543,673443,1,100.0000000,138.0000000,13.80000019,279.0526123,279.0526123,279.0526123,2790.526123,2790.526123,2790.526123,-24.01051903,-15.61198711,24.01051903,18.01668739,131.2870178,1331.250122,0.00000000,2.40471125,1,
PGRE-GSU,673555,673552,1,100.0000000,138.0000000,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-8.15129566,-7.04395628,8.18063354,7.41004515,45.05220795,450.5220642,0.02933814,0.36608893,1,
MPT-1 _1,673609,673408,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.32431412,20.94140816,39.43452072,-18.56631851,108.3636017,718.5920410,0.04097433,2.33517671,1,
MPT-2 _1,673609,673409,1,75.00000000,230.0000000,34.50000000,313.7773132,313.7773132,313.7773132,2091.848633,2091.848633,2091.848633,-39.45129395,20.23995590,39.56111145,-17.88695335,107.8469162,715.1855469,0.04058678,2.31308961,1,
,673631,673431,1,100.0000000,230.0000000,34.50000000,476.9415283,476.9415283,476.9415283,3179.610352,3179.610352,3179.610352,-34.99998856,-31.26641846,34.99998856,32.61888885,107.9077377,773.3387451,0.00000000,1.35247564,1,
